source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:66960995:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5004200,E-REDES,,6.680671262020958,LINE:002009,BUS:JUNCTION:60:02221,BUS:JUNCTION:60:02035,"[[-8.245264137385147,37.161124095615364],[-8.243711994471413,37.16092271012443],[-8.240987981761743,37.16056748664311],[-8.238445080726246,37.16026826285389],[-8.235565271578402,37.15988876279946],[-8.233849302310789,37.15970650579409],[-8.232102787377743,37.159464987649],[-8.229396239238245,37.15909114633021],[-8.226362912657729,37.15873471533223],[-8.224818769064312,37.158538728097525],[-8.222666506779937,37.158256049367324],[-8.221134618870057,37.158021304458394],[-8.217713954473025,37.157647977536094],[-8.21512043159739,37.15731345514294],[-8.212030405002045,37.15691632095059],[-8.207876441445757,37.15638744104131],[-8.204719099765914,37.15598677154077],[-8.199632089182947,37.15534236306393],[-8.1950581843638,37.15478295395668],[-8.191874430529518,37.154394201595174],[-8.18857124149369,37.153936544729035],[-8.186312765904743,37.15365765374465],[-8.183720540238037,37.15333749990556],[-8.178923738197515,37.15270753600925],[-8.172644876134811,37.15194714094643],[-8.170819655090506,37.15168708871114]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0042 TUNES-LOULÉ II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.686160069295827,5.8572399770404555,-30.263822685852492,-5.220644170650769,0.4223373834433346,0.6365958063896864,0.3080213394472512,0.3081370634014386,0.3081370634014386,0.9759343073426348,-12.16007906324501,0.9590373227858217,-13.297414544882765,51.23236568317211,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:68512425:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0701L5004900,E-REDES,,2.6868008053876853,LINE:002010,BUS:JUNCTION:60:02222,BUS:EREDES:0714S5042700:60,"[[-7.407956473632209,38.752720735340354],[-7.409909689441359,38.754679808399096],[-7.411456361619143,38.75623102459805],[-7.413532165648892,38.75831279493164],[-7.41493994987123,38.75972452464466],[-7.416938074317172,38.76172813651902],[-7.418646640890357,38.76344127179537],[-7.421203542686705,38.76600482448947],[-7.422067686814995,38.766871156719596],[-7.423984198933072,38.76879244094],[-7.425981494796181,38.77079454963505],[-7.426466788097905,38.77155034052385],[-7.426142538429025,38.77188839628537]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0049 TERENA-VILA VIÇOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.415694201109238,7.080716892582155,11.445649796394658,-7.058883211789456,0.0299555952854202,0.0218336807926986,0.1293095844191114,0.1294510304906211,0.1294510304906211,0.9996349134158892,-11.261064823057849,0.9995826970251394,-11.013456990983814,28.07134999254498,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:68238741:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5604400,E-REDES,,1.5179273457933746,LINE:002011,BUS:JUNCTION:60:02223,BUS:EREDES:1112S5901400:60,"[[-9.169884638377173,38.99765651563418],[-9.169619784413955,38.99937687872654],[-9.169011393072648,39.00275361057864],[-9.168516611403124,39.0055902362459],[-9.167964911197986,39.0086799311342],[-9.167688412622534,39.01030808301696],[-9.167011119839728,39.01099660359268],[-9.166995274705044,39.01100970585023]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.3890450046985252,1.723737524286308,1.389276848547108,-1.7384217223434906,0.0002318438485828,-0.0146841980571825,0.0215238821421588,0.0216411779050088,0.0216411779050088,0.989685784982341,-10.741048659584097,0.9894784173345345,-10.723740137675232,3.105349103889923,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:69279297:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5116100,E-REDES,,7.46259793949737,LINE:002012,BUS:JUNCTION:60:02225,BUS:JUNCTION:60:02226,"[[-8.251587807822922,41.63337029568005],[-8.299228789966842,41.62456238423154],[-8.300438151367723,41.624502918328155],[-8.306061995069022,41.62466057817846],[-8.310786884410117,41.62235015209381],[-8.316381323013164,41.62132286761581],[-8.335387997361451,41.61778824065301],[-8.338135824581643,41.61841604285266]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1161 CANIÇADA-AMARES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1090964467005076,0.3681716294416243,9.887309644670047,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,51.99578862618507,0.9144534225168772,-51.32886051083408,1.2606881546385091,0.6669281153509914,2.1751415771553866,0.5225439505515502,0.5225413942582976,0.5225439505515502,0.9576363481888764,2.4801308298582017,0.9454966591935822,-0.0181500387727408,74.98119537258577,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83254706:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0601L5131600,E-REDES,,2.3998654673159665,LINE:002014,BUS:JUNCTION:60:02227,BUS:JUNCTION:60:01816,"[[-7.898968079988032,40.28173819425046],[-7.899102955266421,40.28181609055749],[-7.901053531120906,40.28294255939744],[-7.906880949017311,40.28598882540487],[-7.910571944340108,40.287917950740194],[-7.913262589538995,40.289324115067785],[-7.919168833661699,40.29241035279467],[-7.922237447660772,40.29401231071936]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.714882440543339e-07,0.0912920181479097,1.364964753003587e-06,-0.1158972475865787,7.934765089492531e-07,-0.0246052294386689,0.0008848945617648,0.0011234223663022,0.0011234223663022,0.9927260175207412,-0.5312247195393371,0.9927003577667646,-0.5307858535817656,0.1612028076197873,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83254706:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0601L5131600,E-REDES,,4.667244827840829,LINE:002015,BUS:JUNCTION:60:01816,BUS:EREDES:0616S5003500:60,"[[-7.922287397842233,40.29403838571567],[-7.925203147621687,40.295560393383845],[-7.927554885980454,40.2967887749053],[-7.929674058247302,40.29929993810533],[-7.933095806456032,40.30335414357586],[-7.936399450269407,40.307489304170964],[-7.938220452226968,40.30979302476511],[-7.940382637825289,40.312528136971565],[-7.941887220501438,40.31439406005386],[-7.94430553334657,40.31748983195062],[-7.945743307594629,40.31930811760055],[-7.949622055466725,40.32429888739142],[-7.948661767917322,40.3288781645524],[-7.948628643203113,40.32909230010503]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.5517634861815637,2.399065693540654,-1.5505730314794253,-2.4428374597280844,0.0011904547021384,-0.0437717661874303,0.0276954083666843,0.0280857176226341,0.0280857176226341,0.9927003577667646,-0.5307858535817656,0.9913117292830124,-0.5540001358197578,4.0300929290621506,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:69335396:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0611L5131500,E-REDES,,4.675725539237732,LINE:002016,BUS:JUNCTION:60:02228,BUS:EREDES:0616S5003500:60,"[[-7.899911493748415,40.35068958397345],[-7.90181928657004,40.349849763302295],[-7.903492444748459,40.349113183823526],[-7.90599191759791,40.3480127652861],[-7.908470905683972,40.346921276568075],[-7.910827407506583,40.34588363344493],[-7.914928149721454,40.34407775687287],[-7.917080440199713,40.34312983923909],[-7.918977677289374,40.34229419912898],[-7.920477064642285,40.34163374499748],[-7.922853599085576,40.34058687758481],[-7.924913877074965,40.339679244707824],[-7.927331060253283,40.33861431021131],[-7.929350433922332,40.337724572947145],[-7.931471730907589,40.33678986746519],[-7.934153856495897,40.33560794049941],[-7.936295417480467,40.334664157072716],[-7.938202373278423,40.333823704676476],[-7.942080314134727,40.33206608214733],[-7.943943267142536,40.331221644200134],[-7.947436193778761,40.32963824046957],[-7.947636114970099,40.32964347544977]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1315 OLIVEIRA DO HOSPITAL-CANDOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0755797872340425,0.368854,9.2,0.7566999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.22394159598667,-2.8455607414781663,-18.189998223338424,2.9633872037429185,0.0339433726482454,0.1178264622647522,0.1789682889451722,0.1788951674827786,0.1789682889451722,0.9917109384920296,-0.0290223893470916,0.9913117292830124,-0.5540001358197578,23.65115487579915,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:69475879:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5653600,E-REDES,,0.8802037572574404,LINE:002017,BUS:JUNCTION:60:02229,BUS:JUNCTION:60:02089,"[[-8.635005941952224,39.48199013988605],[-8.636442754093265,39.482211233128695],[-8.639333885482438,39.482653814093084],[-8.63988559351836,39.48270929047847],[-8.642332894702292,39.482345216046284],[-8.645105454516647,39.48207347857122]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6536 ALMONDA-VILA MOREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.4523775534231853,-0.0840864964733082,-1.452317761557586,0.0756279463866596,5.979186559934568e-05,-0.0084585500866485,0.0143956586687772,0.0143909537416625,0.0143956586687772,0.9724398609501904,-7.793099581627588,0.9724073539636164,-7.801165178345782,3.259886473907899,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:69685912:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1115L5600600,E-REDES,,1.2991745754308412,LINE:002018,BUS:EREDES:1115P5187100:60,BUS:JUNCTION:60:00552,"[[-9.240573039463895,38.76869148585296],[-9.240535816477168,38.76869882906928],[-9.240512336290449,38.76870573559696],[-9.240491875576575,38.76871667593297],[-9.240475783047733,38.76873255606432],[-9.240465690073588,38.768753216389086],[-9.240465449182283,38.768772585200814],[-9.240466568440882,38.76879657105628],[-9.240468916214013,38.76881815821684],[-9.240471571954288,38.76884254384529],[-9.24047220120256,38.76884825775487],[-9.240466670029718,38.76884846337323],[-9.240417966339562,38.76885075409251],[-9.240394369660185,38.76885162655222],[-9.24036518832886,38.76885296635102],[-9.24031591806336,38.768855820880354],[-9.240272915514838,38.768859967075514],[-9.240220183498279,38.76886515136871],[-9.240168934370477,38.768879167118286],[-9.24013271990539,38.768889977605944],[-9.240106162674277,38.768898057219005],[-9.240032871079126,38.768920442972956],[-9.2399906717615,38.76893337294728],[-9.23992373680678,38.7689538787853],[-9.239870327160485,38.76897178820151],[-9.239808895991777,38.768991809405236],[-9.239789274522506,38.76899825583157],[-9.239769895211154,38.769003249720576],[-9.239729634536525,38.769013576009876],[-9.239703391466549,38.76902040048407],[-9.2396906576113,38.76900871215995],[-9.239676733508448,38.76899817909735],[-9.239675192622983,38.768986339593454],[-9.239670972729892,38.76894710609534],[-9.239665992131426,38.76889217040457],[-9.239660046906726,38.768832893147334],[-9.23965496524636,38.768782579356674],[-9.23964939099167,38.7687271989085],[-9.23964066353889,38.768642032914805],[-9.239629920138928,38.76854034792097],[-9.239623517198885,38.76847974186055],[-9.23960543526065,38.768312748649706],[-9.23959664351952,38.768231600684686],[-9.239583924295689,38.76811077506132],[-9.239567560304152,38.76795441263172],[-9.239551381552737,38.76779960676914],[-9.239541492503875,38.76770999296158],[-9.239530446449502,38.76761029250253],[-9.239522548928727,38.767534873941074],[-9.23951979990998,38.76749178920598],[-9.239517622190121,38.76746927261559],[-9.239531581475367,38.76746796926464],[-9.239553583013207,38.76746962525091],[-9.239577350700827,38.76747388572444],[-9.239597951977245,38.76747948233152],[-9.239616236742185,38.76748111049405],[-9.239793544243815,38.76747470008799],[-9.239818585346073,38.767492847299586],[-9.239900348095919,38.76755550399593],[-9.24201283376899,38.76896024886671],[-9.242280469911053,38.7691358322748],[-9.242417423858763,38.76922399477635],[-9.242528695882761,38.76928020781391],[-9.242617001757404,38.76931563318549],[-9.242744301212255,38.76934584157463],[-9.242823726669416,38.769350995336666],[-9.24289324973172,38.769346785150795],[-9.242987465164026,38.76933444934554],[-9.24310145680818,38.769330842961956],[-9.243214427181892,38.76935558435551],[-9.243323787046048,38.769412346273796],[-9.243411254665501,38.7695026898544],[-9.243453246905363,38.769593538136604],[-9.24346302424815,38.76967858572551],[-9.243493490654844,38.76976444531029],[-9.243539249102348,38.76983180171337],[-9.243610656709881,38.769904471752845],[-9.243690173678496,38.76997697449306],[-9.243775978000748,38.77003719391083],[-9.24393526290713,38.7701353387529],[-9.244211315610613,38.77030476635865],[-9.244388005791285,38.77041222993443],[-9.24446858104062,38.77045352845344],[-9.244587291001498,38.770501687857234],[-9.244691695705646,38.77053335522849],[-9.244775157383213,38.770548620863615],[-9.244879915436568,38.770551937528005],[-9.245024521654523,38.77054355175561],[-9.245136837576178,38.77055267818934],[-9.245213817248224,38.770558799430944],[-9.24521820974834,38.77055787481694],[-9.245278290131244,38.77059676487181],[-9.245308778465345,38.77061875929364],[-9.245395745728684,38.77070182791259],[-9.245457863456174,38.770794014912234],[-9.24543912179103,38.77092434552951],[-9.245419772058147,38.771000788989426],[-9.24542385486632,38.77108352164124],[-9.245462467250476,38.771152143399725],[-9.245544585425035,38.771261470466136],[-9.245609408662254,38.77132930183988],[-9.245860893057843,38.77157420083135],[-9.245985122100068,38.77170251953863],[-9.246181725671777,38.77192760185199],[-9.246302120758452,38.77208008834702],[-9.246424951012495,38.77226183543719],[-9.246516070482734,38.772424401355224],[-9.246610073981358,38.77263027560766],[-9.246625495986914,38.772661520198554],[-9.246629013885789,38.77266944941535],[-9.246634315400076,38.77268551355915],[-9.24664802772777,38.7726912016678],[-9.246717131327703,38.772902222611926],[-9.246735031811404,38.772975869687734],[-9.246779859423802,38.77322399067051],[-9.246788112041408,38.77332979713465],[-9.246790818577093,38.773408273194555],[-9.246790833763308,38.7734321523968],[-9.246791476889257,38.77343872186181],[-9.246789481091605,38.77346277338696],[-9.24678824527016,38.77352971220793],[-9.246773675106578,38.7737312448596],[-9.24677146017857,38.77374713752131],[-9.246783756326842,38.77375645120511],[-9.24679279221447,38.773764778136],[-9.246809132218207,38.77377958393511]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9825924915520808,-12.481392100617118,0.98053198617673,-12.631255047262558,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:72637872:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5659000,E-REDES,,1.1743954949425297,LINE:002022,BUS:JUNCTION:60:02230,BUS:EREDES:1009S5002700:60,"[[-8.777405624749465,39.768857711408145],[-8.777482088916738,39.76887475825259],[-8.779593160555116,39.769345416663306],[-8.781474627371697,39.77023388630877],[-8.782716870599803,39.770820470930566],[-8.78433346064337,39.77158378593299],[-8.78637954860758,39.772549839030276],[-8.787991697052318,39.772302638204486],[-8.789491645766587,39.771549000576684],[-8.789504045223936,39.77150165574984]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6590 RANHA-PINHEIROS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.707367088413903,-0.1373412644241491,-18.70056399016572,0.172054664169578,0.0068030982481843,0.0347133997454289,0.1879712407923677,0.1879703096364925,0.1879712407923677,0.9576814734862786,-8.594996098651032,0.95735266514583,-8.735815327806385,13.486241985390135,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:79818912:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5117300,E-REDES,,6.541031077450067,LINE:002023,BUS:JUNCTION:60:02231,BUS:EREDES:1609S5001100:60,"[[-8.816767280844445,41.7554241099867],[-8.816836627754562,41.75425486815359],[-8.816943315586132,41.752456035413225],[-8.817033981068752,41.750927028089286],[-8.817124654755395,41.74939802024843],[-8.81722278500189,41.74774309195637],[-8.816229377546316,41.746415866912535],[-8.815365324376534,41.74526140225551],[-8.81448365736082,41.744083374769346],[-8.813660809451283,41.74298387823925],[-8.812691058464544,41.741688028521054],[-8.811791858818179,41.740486422671154],[-8.809776152464247,41.73779258360185],[-8.808336460916856,41.73586839739702],[-8.806979117209403,41.73405413438655],[-8.805668854553133,41.73230270092844],[-8.804599547400443,41.73087325914727],[-8.803089668087855,41.728854754253504],[-8.801967604449906,41.72735459478704],[-8.800769215280862,41.72575232917497],[-8.799864600593477,41.72454276158156],[-8.79400498704549,41.72051151137384],[-8.790649639907436,41.71823098528516],[-8.789202679530732,41.71575717973856],[-8.787924635517903,41.713571965818105],[-8.786511646780449,41.71115583981297],[-8.785355752921237,41.70919594715234],[-8.782430568321944,41.70800654933207],[-8.7793521007537,41.70715834128346],[-8.779126209130016,41.7067607280766]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.129864628701881e-14,3.503819902952042e-13,2.2186270302122025e-07,-0.0656567389014601,2.2186278431986658e-07,-0.0656567389011097,3.5238125644804103e-15,0.0006432406159443,0.0006432406159443,0.9822089244894596,0.9731368688009372,0.9821865239711156,0.9735240843856676,0.092300274923861,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119884736:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5118300,E-REDES,,2.1621636229185985,LINE:002024,BUS:JUNCTION:60:02232,BUS:JUNCTION:60:02233,"[[-8.73167581505461,41.82407682924825],[-8.753895215279003,41.82234899263306],[-8.756675116690516,41.82047001149282]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6176909471570507e-09,0.015050569233296,4.8197761060742664e-08,-0.0369768404367205,4.5580070113585614e-08,-0.0219262712034244,0.0001466966609105,0.0003604123547235,0.0003604123547235,0.9872356267195124,1.4587291390349604,0.9872297892559556,1.458829529970352,0.0517165095025953,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:80378963:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003800,E-REDES,,1.370381758439415,LINE:002026,BUS:JUNCTION:60:02235,BUS:JUNCTION:60:00819,"[[-7.997184157610289,38.052145134021906],[-7.996825509277753,38.052044740154585],[-7.994059195872728,38.05127033722462],[-7.992236104450051,38.05075993139266],[-7.989436274168871,38.049976010352836],[-7.987295150028636,38.049376456978194],[-7.98474488991324,38.048662280639924],[-7.982438343987891,38.0480162962358]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.731741610053197,5.448238109809028,-7.727918921288489,-5.449218018095308,0.0038226887647079,-0.00097990828628,0.0921953841595531,0.0922733780562159,0.0922733780562159,0.9871905299356706,-10.52850202012088,0.986089156564164,-10.57903941351456,13.240547862852043,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83254706:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0601L5131600,E-REDES,,8.902759152790678,LINE:002027,BUS:JUNCTION:60:02236,BUS:JUNCTION:60:02227,"[[-7.861874178684937,40.217302884735425],[-7.863410516666743,40.21958595159059],[-7.8632029855783,40.221867868309744],[-7.862984005391731,40.2242755588304],[-7.862789525728797,40.22641373509611],[-7.862567236102559,40.228857357234524],[-7.862395615299394,40.23074398122422],[-7.86225095065693,40.23233413437338],[-7.862046626057366,40.234083252751766],[-7.861855914183139,40.2357157594031],[-7.861571927082527,40.238146587808],[-7.86117578684369,40.24153718320315],[-7.860727603356199,40.245372744174695],[-7.862396993583157,40.25221568276608],[-7.862206169976429,40.25553751460187],[-7.86188937733978,40.26086040941517],[-7.866659648120282,40.26353780015391],[-7.872446184837239,40.26523311077849],[-7.882099975007073,40.2680606142027],[-7.883352373318764,40.26920713926011],[-7.885842203732254,40.27148631062533],[-7.888060555362138,40.27351677688296],[-7.893751718076438,40.27872529198881],[-7.897572614274202,40.28093223269745],[-7.898968079988032,40.28173819425046]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.6372440273770842e-15,1.7634341538599308e-13,5.714884351051452e-07,-0.0912920181463243,5.714884367423893e-07,-0.091292018146148,1.7093001656742794e-15,0.0008848945617494,0.0008848945617494,0.9927679604152424,-0.531942048056551,0.9927260175207412,-0.5312247195393371,0.1269758303557821,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83512068:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610601,E-REDES,,0.2766578846247651,LINE:002029,BUS:JUNCTION:60:01380,BUS:EREDES:1105S5901100:60,"[[-9.322251620491448,38.73376983276188],[-9.323264254647352,38.73279501542399],[-9.32468930170866,38.73230378242388],[-9.324676139949137,38.7322972150554],[-9.324669854817586,38.732294081482394]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.995727903134716,3.299301818581831,-15.99334283178487,-3.293956606499832,0.0023850713498454,0.0053452120819987,0.1621441143951157,0.162149533420399,0.162149533420399,0.9692550936352988,-14.17518725375137,0.9690200441207364,-14.20115590110915,23.26725978194849,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84386697:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1203L5651400,E-REDES,,5.287556983296735,LINE:002030,BUS:JUNCTION:60:02237,BUS:JUNCTION:60:02099,"[[-7.472885198735778,38.84568888210012],[-7.470905340182143,38.84583497262231],[-7.46819253769112,38.8460350480229],[-7.463936526079008,38.84634730696373],[-7.461810921677702,38.84650323435577],[-7.458469530599345,38.84674793115676],[-7.456313309616542,38.84690622127981],[-7.452979257270036,38.84715054206249],[-7.451167947305374,38.84728316727249],[-7.4489126930789,38.847448355383634],[-7.446507186648879,38.847624446113414],[-7.443332248958208,38.847856813335795],[-7.440541722071687,38.84806095844478],[-7.438005723576199,38.848246433867736],[-7.436250401935609,38.84848056058015],[-7.43416306008112,38.84875895216274],[-7.431188641650524,38.84915553302689],[-7.427971702123978,38.849584608931615],[-7.425873677395868,38.849863994792656],[-7.423508747308445,38.850179242804586],[-7.420830366958303,38.85053610676745],[-7.418993189439072,38.85078091545458],[-7.415342321998311,38.851266869769795],[-7.412354948086892,38.851664849158006]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84386697:1:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1203L5651400,E-REDES,,0.4871407262976943,LINE:002031,BUS:JUNCTION:60:02099,BUS:JUNCTION:60:02100,"[[-7.411726415253123,38.85174857228583],[-7.409088564469466,38.85209990561192],[-7.406181377650611,38.85248687638021]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84459272:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5104700,E-REDES,,4.849491084206217,LINE:002032,BUS:JUNCTION:60:01978,BUS:JUNCTION:60:02238,"[[-8.409596412329899,41.417513620827705],[-8.425548615101675,41.44877283723496],[-8.429495437562394,41.458475352121965]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.442223028376095,13.656117614856983,-19.353967990178543,-13.405374213686828,0.0882550381975484,0.2507434011701583,0.2354512356871374,0.235719578422566,0.235719578422566,0.970990799451148,-1.3874923766910268,0.9610746530215128,-1.8569550981970424,33.82401756673353,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:94925216:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1318L5117700,E-REDES,,2.3018429073811477,LINE:002033,BUS:JUNCTION:60:02239,BUS:EREDES:0312S5002700:60,"[[-8.563218428062294,41.34519248918034],[-8.562343271189908,41.34882323290313],[-8.552429269423925,41.35667913684238],[-8.545069200189088,41.35778377811721],[-8.544332913792987,41.35784613609478]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1177 MURO-LOUSADO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0753740168539326,0.3688539999999999,9.2,0.7566999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.670105806250877,10.99169204530562,2.6766875167875535,-10.981906731715432,0.0065817105366763,0.0097853135901893,0.1123416712938038,0.1125583441032366,0.1125583441032366,0.9688619191971162,-4.832060106857855,0.9663170875219996,-4.7610691538279015,14.874896802330728,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84498741:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0303L5102900,E-REDES,,5.681135979845622,LINE:002034,BUS:JUNCTION:60:00538,BUS:EREDES:0303S5006500:60,"[[-8.446231398447749,41.53111263993416],[-8.450598252755603,41.542308528296694],[-8.450144926144162,41.558862704654665],[-8.443145874167598,41.572004105410315],[-8.435332432163234,41.574739368342634],[-8.43279179126837,41.57411361900176],[-8.433018317067782,41.57390379820491]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1029 LAMAS-S. MARTINHO DE DUME,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.85399739991714,7.1621978078813155,9.868217112099687,-7.119368297214672,0.01421971218255,0.0428295106666434,0.123399318524023,0.1237156419800774,0.1237156419800774,0.9499262425818478,-2.012134572538536,0.9464394071407948,-1.6070758064240238,8.876140190850725,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:86181068:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0709L5014600,E-REDES,,0.4912806306445645,LINE:002035,BUS:EREDES:0709P5902800:60,BUS:JUNCTION:60:02240,"[[-7.573825193715948,38.33525460495972],[-7.573838083350283,38.33523972094209],[-7.57410626062387,38.33493001807764],[-7.574908074723077,38.33525147022809],[-7.57349582074318,38.33838066378012]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.5866778749459183,0.5822875071234491,-3.586479627514907,-0.5866971980855582,0.0001982474310113,-0.004409690962109,0.035076763346633,0.0350846493447599,0.0350846493447599,0.9968048294610096,-6.676568345335052,0.9967216422028148,-6.686476776484949,5.034387909995693,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:99625056:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1315L5111100,E-REDES,,0.4958676791303198,LINE:002036,BUS:EREDES:1312S5013300:60,BUS:JUNCTION:60:02108,"[[-8.586422671307364,41.16077775532076],[-8.586417861818452,41.16078005239936],[-8.586410635370108,41.160782593134634],[-8.586405520843615,41.16078557574303],[-8.586401624738071,41.160789012757746],[-8.586399233825817,41.1607913002839],[-8.58639683734968,41.16079450626894],[-8.586395054784635,41.160798619262096],[-8.586393879842586,41.16080272985561],[-8.586394510229928,41.1608077427521],[-8.586395757041887,41.160812303000014],[-8.586402473681575,41.16082391000882],[-8.586408886118353,41.160834599781644],[-8.586412853204507,41.1608414273698],[-8.58642202311118,41.160858040074444],[-8.58643141194219,41.1608718515815],[-8.586559791896144,41.16102013124807],[-8.586673303508494,41.16113403714367],[-8.586691360814749,41.16114878683622],[-8.586712827050532,41.16116201033429],[-8.586729746296129,41.161167255995345],[-8.586746789075237,41.16116969182934],[-8.586766318705884,41.161169929790844],[-8.586783589826693,41.16116748439544],[-8.587144965845914,41.161030883151874],[-8.587163584035824,41.16102682960839],[-8.587182954998019,41.161026527870014],[-8.58721695169202,41.16102889656232],[-8.58725153567759,41.16103692661506],[-8.58728605330214,41.16104741508931],[-8.587311246464918,41.16105685093394],[-8.587385558542989,41.16108966559235],[-8.587453292943358,41.16113266307125],[-8.587591810236434,41.161240724339045],[-8.587609864336052,41.161265288567975],[-8.587621568135567,41.161288158122616],[-8.587622596699715,41.161300751041225],[-8.587619765227782,41.16131338625793],[-8.587614326454862,41.16132459111381],[-8.587605434404042,41.161334359954054],[-8.587483554407322,41.161419509773395],[-8.587445391558866,41.161440091559165],[-8.587400643449184,41.16146118562796],[-8.586327868185492,41.1618876644598],[-8.586009289513843,41.162014792838036],[-8.585987954451644,41.16202402537253],[-8.585976416324861,41.1620302478355],[-8.585966644168932,41.162038570331624],[-8.585929085499496,41.16207774307202],[-8.585887254474486,41.16213317637817],[-8.585765101643037,41.16233809139715],[-8.58569522775326,41.16242874291614],[-8.58564418634987,41.162484203444684],[-8.58523038428059,41.16320617667603],[-8.585149757214324,41.16334113525116],[-8.585082670021492,41.16345432212657],[-8.585031929283693,41.16353802761708],[-8.585012466779462,41.16356490998859]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.436589731798833,-0.9668855394310928,9.43751894644847,0.8708755764281321,0.0009292146496377,-0.0960099630029606,0.0938145118765155,0.0937208809364599,0.0938145118765155,0.9729734099903128,-5.138306664641975,0.973085111728872,-5.1286955193033785,14.95743241920816,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:99625094:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1315L5109200,E-REDES,,0.3996734066768966,LINE:002037,BUS:JUNCTION:60:02108,BUS:JUNCTION:60:01296,"[[-8.584982697551485,41.16358830325732],[-8.584960342170486,41.16362073464105],[-8.58493050279372,41.16366161448313],[-8.584904325783594,41.163696230931045],[-8.584878745597882,41.16372754945739],[-8.584858112354576,41.1637522753832],[-8.58482845902652,41.163785590871115],[-8.584805367775546,41.16380981321728],[-8.584772099825537,41.16384250361182],[-8.584745878993422,41.16386559471783],[-8.584721588520921,41.16388697641355],[-8.58469412304774,41.16391446649325],[-8.584670375021263,41.16394022212346],[-8.584642737205336,41.163977293421716],[-8.584617037247545,41.16401374479892],[-8.584594397628123,41.16404820319059],[-8.584566963175146,41.1640923240205],[-8.58454078776294,41.16413241497892],[-8.584512147922746,41.164176261403604],[-8.584484623901291,41.164216042503],[-8.584462687871689,41.164248877330536],[-8.58444538765619,41.16427491370228],[-8.584420634487309,41.16431565635183],[-8.58439588087965,41.164361531436334],[-8.58437830351626,41.16439750961079],[-8.584361712201162,41.16443479853015],[-8.584346084695213,41.164468436925],[-8.584334789241545,41.16449095601139],[-8.584325538776334,41.164507641288985],[-8.58431289427398,41.1645211253812],[-8.584301219748275,41.164530121528344],[-8.584284521873528,41.1645380929248],[-8.58426458804835,41.16454678837668],[-8.584234021912728,41.16455837096819],[-8.584198366118137,41.16457141423973],[-8.584157416371454,41.164585666869606],[-8.584118768984569,41.164598586808836],[-8.584072476115479,41.1646138328664],[-8.584027977477746,41.16462836051831],[-8.58397752755086,41.16464554078084],[-8.583936699026033,41.16466010800575],[-8.583901450452156,41.16467347373974],[-8.58386097863239,41.16468966931106],[-8.583800761573718,41.164714280366475],[-8.583752182658898,41.16473499186445],[-8.58371294784111,41.16475261420699],[-8.58367406162919,41.1647706853815],[-8.583637316922678,41.16478828891854],[-8.583608746818463,41.16480253777932],[-8.583567088547627,41.164822960910506],[-8.583509739613598,41.164852305811245],[-8.58346406637343,41.16487627433767],[-8.583425148691338,41.1648967226808],[-8.583387845871849,41.16491809211591],[-8.583362217965087,41.16493223032547],[-8.58331324011718,41.16495735529901],[-8.583285445989144,41.164970106325455],[-8.583256390412327,41.16498308739959],[-8.583219839971427,41.16499778165943],[-8.583182327680236,41.1650129569062],[-8.58313795909846,41.1650291404909],[-8.583101736335452,41.1650412401964],[-8.583066817590195,41.16505237132056],[-8.583030316478393,41.16506211297406],[-8.583000235095222,41.165069740459515],[-8.582961848310028,41.165079039268996],[-8.582931161090439,41.1650852014137],[-8.582892621729389,41.16509310513501],[-8.582858672700208,41.165099703244145],[-8.582827033870107,41.165106103201346],[-8.582799030025358,41.165112623971886],[-8.582770006491298,41.16511987807707],[-8.582742500661043,41.165127783541486],[-8.582717623894517,41.165135075413694],[-8.582682978583843,41.165146133316064],[-8.58265798901492,41.165154353057844],[-8.582638647999403,41.16516093890499],[-8.582590045538936,41.1651783184216],[-8.58255455409803,41.16519109941597],[-8.582526304298044,41.16520172703389],[-8.582501971987913,41.16521023230506],[-8.582468329003136,41.1652215113251],[-8.58242687427777,41.16523521605524],[-8.582400901438483,41.16524427698836],[-8.582380400045798,41.16525193884358],[-8.582359952356512,41.16526048290412],[-8.582350748291132,41.16526490401413],[-8.582343847772595,41.16526815455524],[-8.58233566895019,41.165272652689616],[-8.582328880231787,41.16527656910877],[-8.582324383886949,41.16527942305481],[-8.582319307779724,41.165282873552115],[-8.582314256612745,41.16528648602857],[-8.582309800639823,41.16529001513684],[-8.58230615371399,41.16529336999719],[-8.58230254333501,41.165296841770015],[-8.582298912272762,41.1653007728418],[-8.582294648290254,41.16530623711772],[-8.582291486910457,41.165310895697544],[-8.582288486595967,41.165316454074656],[-8.582285748102564,41.16532196640562],[-8.5822832622921,41.165327837918724],[-8.582281250983508,41.16533340142933],[-8.582279439391266,41.16533854996152],[-8.582278289547489,41.16534289452323],[-8.582276432998,41.16535191507059],[-8.582275133867906,41.16535881743122],[-8.582273909115889,41.16536961835285],[-8.582272915320926,41.16537934686158],[-8.582271923932165,41.165389426527696],[-8.582271352598342,41.16539820793396],[-8.582270779043009,41.16540666519493],[-8.582270285443261,41.165412880077916],[-8.582270010392385,41.16541795056246],[-8.582269228166508,41.16542725504203],[-8.582268253134274,41.16543798295199],[-8.582267250316505,41.1654498725224],[-8.582266886664689,41.16545766264531],[-8.582266648530867,41.165462904066565],[-8.582266690798289,41.16546907183101],[-8.582266807881862,41.1654774633591],[-8.582267512263742,41.16548461900284],[-8.582268423273906,41.16549236812025],[-8.582269717546081,41.16549866604911],[-8.582271542491572,41.16550763617144],[-8.58227435341823,41.16551790805527],[-8.582275766107307,41.16552235964379],[-8.582281719381049,41.165537364483626],[-8.58228853813649,41.16555173563653],[-8.582296749839735,41.16556767708584],[-8.582303145408959,41.16557941164086],[-8.582311381818208,41.165593741226786],[-8.582318238870835,41.16560500575232],[-8.582321854179646,41.16561094342929],[-8.582327442134396,41.165619583672544],[-8.582332387175367,41.165626560640725],[-8.582337090336717,41.165633016307325],[-8.582342410798827,41.16563913639933],[-8.582347612296434,41.16564528396953],[-8.582356311817758,41.165654164151825],[-8.582362894786732,41.165660207266846],[-8.582369185129654,41.165665279065024],[-8.58237686292942,41.16567111979955],[-8.582390207977726,41.16567978370048],[-8.58239758920304,41.165684076858966],[-8.582407371531177,41.165689261045095],[-8.582414283256279,41.165692853706844],[-8.582429611773426,41.16570058239785],[-8.582438579128347,41.16570507644252],[-8.582446734469187,41.16570931254152],[-8.582453418330555,41.165712689990364],[-8.582459061506665,41.165715477231],[-8.582464825809447,41.165718552133995],[-8.582469261797996,41.165720794839594],[-8.582479150817322,41.16572589756338],[-8.58248978203028,41.165731501619796],[-8.58250020994784,41.165736998419895],[-8.582506596246409,41.165740422052124],[-8.582512587001888,41.16574350507028],[-8.582522824220176,41.16574899361075],[-8.58252861248251,41.16575208642524],[-8.58253275022795,41.165754276270604],[-8.582536840436807,41.165756484310464],[-8.582542079556939,41.16575942620193],[-8.582546720577042,41.16576202827273],[-8.58255299989166,41.16576548833839],[-8.582556026572005,41.165767250328486],[-8.582560846998701,41.16576995074321],[-8.582563931651325,41.16577321622028],[-8.582565301766559,41.16577666849706],[-8.582566131504235,41.16577951059916],[-8.582566687256696,41.16578236277848],[-8.582567115401002,41.165785719697006],[-8.582567280672421,41.16578896959364],[-8.582567160043432,41.16579222961416],[-8.582566923721302,41.16579599432727],[-8.582566674743106,41.16579965103856],[-8.582565894525393,41.16580403017239],[-8.5825655438104,41.165811964313484],[-8.582563984113571,41.16581909280412],[-8.582561820636444,41.16582679092858],[-8.582559313908964,41.165838299206165],[-8.582556814650097,41.165849159146475],[-8.582554312428272,41.165861324718435],[-8.58255066042951,41.16587436820761],[-8.582548727103903,41.16588435251671],[-8.582546783406205,41.16589456197327],[-8.582545119743212,41.16590390592272],[-8.582544900710307,41.16591366741607],[-8.582545798793396,41.165919525683215],[-8.582550164176507,41.16592710819801],[-8.582555366579253,41.16593164398945],[-8.582561417979745,41.16593487984016],[-8.582568032353192,41.165936807865805],[-8.582576066103535,41.16593547078452],[-8.582582373703067,41.16593262774425],[-8.582586940151478,41.16592956641551],[-8.582592649027625,41.1659245556888],[-8.582596934017324,41.16592041494881],[-8.582600630658133,41.16591561920064],[-8.582604911200644,41.16591083016986],[-8.582608323421473,41.16590626064227],[-8.582610603709435,41.16590343337311],[-8.582615976179563,41.1658980187703],[-8.58262150027563,41.1658938641721],[-8.582633780299027,41.1658896921174]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.897075564930137,-0.8237116348625527,8.897740059244112,0.7461575303427462,0.000664494313975,-0.0775541045198064,0.0883563801851316,0.0882879391745648,0.0883563801851316,0.973085111728872,-5.1286955193033785,0.9731687883888096,-5.121354460174243,14.08720846050472,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:99852744:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5109300,E-REDES,,0.405805329556422,LINE:002038,BUS:JUNCTION:60:01627,BUS:JUNCTION:60:01297,"[[-8.574426463962691,41.176025326278584],[-8.57275790717964,41.17945192191989]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.19469907409421,-0.1906274195456283,13.19696253882256,0.1942629200999447,0.0022634647283492,0.0036355005543164,0.1304242147197452,0.1304236378412521,0.1304242147197452,0.9735868529604412,-5.073879908980784,0.9737620485766384,-5.040864193538942,18.714910994367237,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
