source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:109359063:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139500,E-REDES,,0.5970994106532638,LINE:002039,BUS:JUNCTION:60:01282,BUS:EREDES:1312P5014400:60,"[[-8.655220598783643,41.17285843056943],[-8.65507045785103,41.17304217861915],[-8.655129530377822,41.17317854059791],[-8.65553919953987,41.17412007982387],[-8.655569655108618,41.1741644312539],[-8.655604499774972,41.17421521875099],[-8.655667960809495,41.174320297697165],[-8.655717929330509,41.17439364400987],[-8.655750728036946,41.17444636768167],[-8.655799853620216,41.17452606578981],[-8.655971520736989,41.17478194134702],[-8.656016179432214,41.17484987313558],[-8.656152142219101,41.175044204880706],[-8.656182218101653,41.17509015162204],[-8.65625098901536,41.1751973490509],[-8.656321161129261,41.17530986156247],[-8.656318816305458,41.175322163046],[-8.656383238179828,41.17547567104759],[-8.656393178808841,41.17549828043435],[-8.656401340450513,41.17553241436084],[-8.656443221134149,41.17560006149372],[-8.656447288399354,41.17560647198934],[-8.656596287777255,41.1758406325794],[-8.65662373867069,41.17588460122681],[-8.656475398289617,41.17593749308507],[-8.6562445629301,41.176019799324244],[-8.656011528552698,41.17610288947993],[-8.655869390392724,41.176153573284424],[-8.655756904937082,41.175950508315466],[-8.655699601844661,41.175845239347794],[-8.655642849757118,41.17574478511459],[-8.655627981773536,41.17571846132344],[-8.65550375100389,41.17565640203799],[-8.655389882042876,41.17559952695502],[-8.655267566143507,41.17553843116184],[-8.655216512505387,41.17551292917433],[-8.655160140393251,41.17548699212818],[-8.655081399140608,41.175447497298634],[-8.655051105902826,41.175429554472615],[-8.654851047732532,41.175312120843756],[-8.654927778742145,41.17523984622433],[-8.654940122269684,41.17522754434985],[-8.655037735501587,41.17513028700849],[-8.65506750908309,41.17514734078071]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CIRCUNVALAÇÃO-CAMPO ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0595754237288135,0.0788855932203389,261.14406779661016,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.83066411293585,-3.056546100431489,26.83824054536985,2.898919469530168,0.0075764324339999,-0.157626630901321,0.2665418261614152,0.2663593414743116,0.2665418261614152,0.9748866577977424,-4.995655517552647,0.9751985607678044,-4.976269067902727,38.69373973454528,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:112052633:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5155400,E-REDES,,0.1491286174820313,LINE:002040,BUS:JUNCTION:60:01248,BUS:JUNCTION:60:02111,"[[-8.61981650713273,41.172879394475984],[-8.619883884762844,41.173113750782164],[-8.619894085328923,41.17320037351824],[-8.619876825437151,41.17330888498878],[-8.619879386190437,41.17331672584405],[-8.619887684747122,41.17332535275293],[-8.61989954399255,41.17333044389766],[-8.619924654269184,41.17333547884999],[-8.619972348368465,41.17334392968209],[-8.620099653308424,41.17336612546545],[-8.620108108725246,41.17336699002228],[-8.620120787773423,41.17336693623499],[-8.620132775945201,41.17336531863631],[-8.620147056152952,41.17336263781421],[-8.620165031780902,41.173360121397174],[-8.620177705949088,41.17335780755548],[-8.62020604128319,41.1733526269386],[-8.62022860914454,41.17334747979172],[-8.620238042254018,41.17334360395066],[-8.62025021406683,41.1733362318395],[-8.620258471808732,41.17332974074513],[-8.620264865777479,41.17332100649458],[-8.620269191379204,41.17331296534455],[-8.620272146390844,41.17330650575581],[-8.620275063518486,41.17329655267552],[-8.620278683778825,41.173286605615516],[-8.62028207347389,41.17327770402782],[-8.620283877747092,41.173271942649954],[-8.620287051336252,41.173264428635],[-8.620290029574406,41.173257887908825],[-8.620298429365233,41.17324966739109],[-8.620311315667967,41.17324222921142],[-8.62033158423207,41.173232364566694],[-8.62035448925349,41.17322288491591],[-8.620378703597517,41.1732115988514],[-8.620405045071557,41.17320111413597],[-8.620437973274724,41.17318859350425],[-8.620484337362411,41.17317203594055],[-8.620557567106454,41.17314498237799],[-8.620606573549962,41.173128008353764],[-8.620648471805543,41.173113459629086],[-8.620717755504687,41.17308780937857],[-8.620765951611087,41.17306924497456],[-8.620800458656417,41.173055925157634],[-8.620833653359297,41.173044006565824],[-8.620863205882989,41.173034273465454],[-8.620879417216946,41.17302848688273],[-8.62089765952887,41.17302018848421]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.803230976962556,-3.073977379687234,18.80397509418594,3.031973412772172,0.0007441172233839,-0.042003966915062,0.1881524446132767,0.1880840147187816,0.1881524446132767,0.9744017361533996,-5.047760010980579,0.9744494302409168,-5.044452461470397,27.31399355640222,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:112142992:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139300,E-REDES,,0.2713883184458863,LINE:002041,BUS:JUNCTION:60:02111,BUS:EREDES:1312P5013500:60,"[[-8.620912485861853,41.17299322976538],[-8.620921678597893,41.172987491008016],[-8.620936252528452,41.17297785755225],[-8.62094460467134,41.17296965519814],[-8.620968064125758,41.17294823342199],[-8.620976039228006,41.172940608940415],[-8.621004753178921,41.172914284518384],[-8.621026000315867,41.17289343039655],[-8.62104195037269,41.1728797661749],[-8.621056687640916,41.17286646727618],[-8.621072891531362,41.1728516854432],[-8.621091072783086,41.17283679615589],[-8.621102503635095,41.17282756322226],[-8.621119010457859,41.17281505817252],[-8.621204990536457,41.17274481959551],[-8.62129486267198,41.172672376368],[-8.621350255399541,41.1726297397433],[-8.621485056844092,41.17252423972983],[-8.621588092643984,41.17244332128867],[-8.621715544912155,41.17234157103269],[-8.621828779229435,41.172255656625225],[-8.621889486246525,41.172211448382896],[-8.621979461824246,41.17213709527296],[-8.622035231068299,41.17209073795338],[-8.622084089695774,41.17205091111678],[-8.622147651953991,41.17200452054926],[-8.62216922885482,41.17198802287125],[-8.622192049659342,41.171972141183765],[-8.622203487951849,41.17196714011041],[-8.622288095775689,41.17194326049476],[-8.62231305387559,41.171939129239725],[-8.622502644924756,41.17192467072466],[-8.622664135205627,41.17191319508661],[-8.623045893200661,41.17188777725729],[-8.623070214281775,41.171887709478064],[-8.623104698469117,41.17188901198527],[-8.623132799181944,41.17189081895531],[-8.623157735253331,41.171896502254725],[-8.623213732233225,41.1719158024557],[-8.623231015203046,41.17192271597739],[-8.623382771925046,41.171999180471104],[-8.623432055932948,41.172030673988324],[-8.623468185664128,41.172054407973626],[-8.623481806624689,41.17206719887195]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.782014913874796,-3.028099342300468,18.783364536916224,2.9516410188310593,0.0013496230414276,-0.0764583234694087,0.187863837506103,0.1877416760631529,0.187863837506103,0.9744494302409168,-5.044452461470397,0.9745357624715968,-5.038428050415466,27.272096611178497,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:92336508:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0911L5130200,E-REDES,,1.58488197448274,LINE:002042,BUS:JUNCTION:60:02241,BUS:JUNCTION:60:02112,"[[-7.147176910038069,40.30910855885935],[-7.146852875109255,40.309063421682744],[-7.145401422723381,40.308023592071045],[-7.143507536989749,40.30716725262025],[-7.141076943976245,40.306068157667056],[-7.139905467636004,40.306304583157385],[-7.138267678489862,40.3066350993134],[-7.135321877004841,40.307229515187494],[-7.133797777556582,40.30753701935089],[-7.130965646643959,40.30810837676239],[-7.130112131053416,40.30828055148769]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.2896123025784865e-13,-7.216622354410405e-13,3.261328154835026e-09,-0.0164363233745456,3.260999193604768e-09,-0.0164363233752673,7.644222728798681e-15,0.000158419693829,0.000158419693829,0.998353193046926,2.059739423567611,0.9983518563275616,2.0597621559489254,0.022732055363611,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:92336508:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0911L5130200,E-REDES,,2.2881522909527368,LINE:002043,BUS:JUNCTION:60:02113,BUS:EREDES:0911S5007700:60,"[[-7.111428932569507,40.32454401228763],[-7.11095567483039,40.32497160144685],[-7.109411876670131,40.326366378422435],[-7.107670285603234,40.32793976167354],[-7.105502676189428,40.329897868383114],[-7.104270516641898,40.33101088557853],[-7.102650382571014,40.33247426041088],[-7.101555041611152,40.33346357817405],[-7.100003254700766,40.33486508920509],[-7.09869483408866,40.336046742713116],[-7.096864330662322,40.33676858956546],[-7.094876877666842,40.33755229042274],[-7.094455492540852,40.33792819744372],[-7.094422448124088,40.33906251458978],[-7.0947040669642,40.33951841459075],[-7.094839513611053,40.339572841369105]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1301 BELMONTE-SABUGAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2599710316918243,0.368854,9.2,0.2449499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.8235940983624745,0.0214086419198518,4.8274449472448575,-0.0397342607450783,0.0038508488823829,-0.0183256188252265,0.0464522335870755,0.0464536841521834,0.0464536841521834,0.9992094980859404,2.129959448336622,1.0000000000000002,2.1951195090179545,18.96455772695794,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:95090079:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1104L5625000,E-REDES,,6.432659574460873,LINE:002044,BUS:EREDES:1414S5001400:60,BUS:JUNCTION:60:02243,"[[-8.922004218361575,39.316641227284684],[-8.922225905631223,39.31655735230398],[-8.923164037133684,39.31641296125155],[-8.926664881532718,39.315874104935375],[-8.929133430559407,39.315025489049674],[-8.93190356357186,39.314073112288646],[-8.936026865810463,39.312655335522614],[-8.938242598509879,39.31189340820065],[-8.940054936978054,39.309936909099584],[-8.941754423305884,39.308101987410716],[-8.943878438914107,39.30580874602177],[-8.94561851262588,39.30392982695624],[-8.948253301094258,39.30289508912932],[-8.953943438698497,39.30066014860034],[-8.961412210012925,39.29772597312104],[-8.96380732618107,39.29678486019363],[-8.966351934266628,39.29578493604839],[-8.968896411581863,39.29478498432924],[-8.970489309055896,39.294158947528224],[-8.971528554369874,39.29386273291463],[-8.972956705047862,39.293455650363164],[-8.977764763580984,39.292085002193346],[-8.981823498935418,39.29092776570132],[-8.985947384031544,39.289751769657386],[-8.986219186391896,39.2896742546183]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6250 CADAVAL-RIO MAIOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.9116446604499852,0.8077865431236113,-0.9113282485181003,-0.8701214237474614,0.0003164119318848,-0.06233488062385,0.0120376813007781,0.012462123789433,0.012462123789433,0.9736568005052372,-10.396076593120831,0.9729057583026492,-10.422502014900644,1.788222670316122,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:95255947:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1705L5146400,E-REDES,,6.330156127543864,LINE:002045,BUS:JUNCTION:60:02120,BUS:EREDES:1303S5009100:60,"[[-8.115377763893031,41.34033665372668],[-8.188757685061143,41.34537881771442],[-8.190534059248561,41.34546762734013],[-8.190544710024763,41.34573762575845]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.590295611363096,4.786758052171238,-37.29638583371131,-3.856102594195085,0.293909777651784,0.9306554579761528,0.3762566466780995,0.3763266873538866,0.3763266873538866,0.969108938038216,1.1773042233433857,0.9587354008373596,-0.2692166663472911,54.00009863020328,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:99852744:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5109300,E-REDES,,1.9167836929014228,LINE:002046,BUS:JUNCTION:60:01297,BUS:JUNCTION:60:01944,"[[-8.57275790717964,41.17945192191989],[-8.565441696826907,41.194472217278886],[-8.56441647636339,41.19544351757082]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.587833440453906,-0.6932688660682257,9.593504047537383,0.6934803836108245,0.0056706070834771,0.0002115175425988,0.0949922374486378,0.0949787570615611,0.0949922374486378,0.9737620485766384,-5.040864193538942,0.9744748063841636,-4.929571090498267,13.630684093648709,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:110119158:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012200,E-REDES,,3.134837430378514,LINE:002047,BUS:JUNCTION:60:02124,BUS:JUNCTION:60:02125,"[[-7.856289602618878,37.13087828328641],[-7.856397206938979,37.13145138162187],[-7.856799341615067,37.133583280050544],[-7.857104848415256,37.135215696948066],[-7.857526043481307,37.13740977238331],[-7.857705464291306,37.139758890250874],[-7.857900160281269,37.142266771629686],[-7.858043030204786,37.144210257092766],[-7.858253132998396,37.146962717092144],[-7.858448171622889,37.14955724950104],[-7.858564110047111,37.15107108472651],[-7.858958799152625,37.15409611866162],[-7.859249365858282,37.15632304848084],[-7.859457804032028,37.15781702718876],[-7.859553103498556,37.15854852927699],[-7.859614263126001,37.15892691243754]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.554313232429558,3.352774225986478,-5.549787824487429,-3.3663918038826144,0.004525407942129,-0.0136175778961362,0.0662749708386434,0.0664278922308506,0.0664278922308506,0.9419670887708496,-14.973562566504093,0.940258990392062,-15.068238575121782,9.531911641677524,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:104975654:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1809L5129500,E-REDES,,0.3393694200157431,LINE:002048,BUS:EREDES:1809S5004900:60,BUS:JUNCTION:60:01610,"[[-7.832243123270147,40.552502912691],[-7.832202636565415,40.552607178749334],[-7.833465027140293,40.552774067446514],[-7.835076018209008,40.55191131157608],[-7.835645635465763,40.55172255345296]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.3949550116646265e-11,-0.0034740202065782,-7.817286674757397e-13,7.778162790275451e-05,3.3167821449170526e-11,-0.0033962385786755,3.408614029745906e-05,7.631721041854475e-07,3.408614029745906e-05,0.9807145875786148,-0.5643634834637418,0.9807146505438472,-0.5643645735138815,0.0048911092405594,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119219636:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129700,E-REDES,,6.366731795484784,LINE:002049,BUS:JUNCTION:60:01603,BUS:JUNCTION:60:02246,"[[-7.820387495330379,40.55900756657264],[-7.819545772648531,40.55771552665349],[-7.818089186943411,40.555542364358615],[-7.816708363692636,40.55348205414209],[-7.815062591481386,40.551026247022534],[-7.812650107844191,40.54742596687589],[-7.811356121372517,40.545494704078266],[-7.810050242039453,40.54354555369765],[-7.808723365236592,40.541564945955116],[-7.807692004103859,40.54002535567304],[-7.80578517462874,40.53717868796436],[-7.804644360231841,40.535475450124984],[-7.803453195016223,40.53369693558295],[-7.801837034529474,40.53128370177786],[-7.800220626457663,40.52886988544419],[-7.799179367249937,40.5271451921148],[-7.797678912054771,40.524659719788126],[-7.795945270823994,40.521787718090046],[-7.793939918680264,40.5184652699093],[-7.793060143605712,40.51700754735372],[-7.79123907657188,40.513989959935685],[-7.790447033365506,40.512677424285734],[-7.788747877544119,40.509861442174156],[-7.78735865259165,40.50755892321199]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.13643018372004,-2.4439952356909274,24.25458106027368,2.778525606548103,0.1181508765536385,0.3345303708571756,0.2379285862105954,0.2378612551288891,0.2379285862105954,0.9811369438064068,-0.5196163304715135,0.9876187665400616,0.3838417389590171,34.14099386003665,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:109281067:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0113L5121900,E-REDES,,0.7963787776618845,LINE:002050,BUS:JUNCTION:60:02126,BUS:JUNCTION:60:02247,"[[-8.465050749386071,40.84692697089026],[-8.45558306062553,40.846895201115416]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.914140252674253,-0.9974514824430069,11.91786091924223,1.002307696960158,0.0037206665679789,0.0048562145171513,0.119368976201348,0.1193625492593293,0.119368976201348,0.9637758612623084,-5.563928915886344,0.9641593836295816,-5.505468097298234,17.128565963746308,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:111765839:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5104800,E-REDES,,1.8748940868744115,LINE:002051,BUS:JUNCTION:60:02131,BUS:JUNCTION:60:02132,"[[-7.368169716959132,41.70433655981648],[-7.390749947470976,41.70401135445719]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.0763095062421387e-06,0.1404007542838455,3.375466704289171e-06,-0.1596331280364712,1.2991571980470325e-06,-0.0192323737526256,0.0013604849644383,0.0015468921001004,0.0015468921001004,0.99303331052163,7.661482984368554,0.9930042896770952,7.661979199314869,0.2219675850337886,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:111765839:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5104800,E-REDES,,6.780113158074008,LINE:002052,BUS:JUNCTION:60:02133,BUS:EREDES:1703S5004900:60,"[[-7.413945147397489,41.7036726678617],[-7.423507234663499,41.703531682058966],[-7.427895290107067,41.701605175342074],[-7.436996920381966,41.69394926269699],[-7.445451950604328,41.692370960632864],[-7.477419686725411,41.712809515606914],[-7.477303984940546,41.714430744634214],[-7.477144079825814,41.71464224201683]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.079483098191195e-06,0.1793870025188748,1.4655475718026355e-05,-0.2489026464146878,9.575992619835164e-06,-0.069515643895813,0.0017383719429855,0.002412385899902,0.002412385899902,0.992970603450916,7.662555218115383,0.9928207738548264,7.665117670118485,0.3461595494191495,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:114710879:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1809L5129400,E-REDES,,5.4051618637194725,LINE:002053,BUS:EREDES:1823S5009700:60,BUS:JUNCTION:60:01605,"[[-7.881918879931692,40.65757308768879],[-7.88172524187737,40.65747140668694],[-7.880110204794083,40.65651863860831],[-7.879271305279053,40.65538412974476],[-7.877978365128289,40.65363552420983],[-7.878221356962457,40.65055225860138],[-7.878419062013304,40.64804337279647],[-7.877675976296472,40.64658148164257],[-7.876182286135865,40.6436427368436],[-7.875113622409517,40.64154004183175],[-7.874027907469261,40.63940366405815],[-7.87291185242468,40.63720742235791],[-7.871617826772475,40.63528302093042],[-7.870186222460616,40.633153858635964],[-7.868535770325456,40.630699022249594],[-7.866986151469452,40.628393985737624],[-7.86613444863496,40.62712701644983],[-7.865032654766079,40.62548793857425],[-7.862803710921151,40.62217177935248],[-7.862007133811291,40.62098656535518],[-7.860340656819322,40.61850687764095],[-7.858752437965232,40.61614345328291],[-7.857130098170423,40.613729050073395]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1293 MANGUALDE-VISO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0887700204793689,0.3686908604368932,9.364320388349514,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.5893097676835,0.6540075619182767,16.628026184736015,-0.5476387316789584,0.038716417052516,0.1063688302393183,0.1639913233892832,0.1640107409289386,0.1640107409289386,0.9741656192416714,-2.089195014457571,0.9760946713592448,-1.5303722028410205,33.09003145948525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:116868581:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1823L5129000,E-REDES,,6.899401238884846,LINE:002054,BUS:JUNCTION:60:02137,BUS:JUNCTION:60:01499,"[[-7.932831731626559,40.682520276582686],[-7.933824953569247,40.685310254681156],[-7.934691388898204,40.68774387493451],[-7.935409337948795,40.68976029265687],[-7.936074713253552,40.691628960451986],[-7.936733941290022,40.69348023371676],[-7.937195110337117,40.69477525204461],[-7.937764631319666,40.696374469380125],[-7.938631351848087,40.69880805603711],[-7.939296918133829,40.700676693745116],[-7.939950125877691,40.702510565108014],[-7.940544546565659,40.70417929979213],[-7.941588816621865,40.70528264364234],[-7.942833687355312,40.70659788797346],[-7.946710380682245,40.70848668581368],[-7.94877338305961,40.70949172433965],[-7.950559657981241,40.71032408043917],[-7.952396445767358,40.71117992724847],[-7.954697543755954,40.712252036901866],[-7.957806159202341,40.71370026020849],[-7.958964930927827,40.71426036289069],[-7.961402413628574,40.715438477178715],[-7.962815349541074,40.71607951015454],[-7.964960215056279,40.71705256321924],[-7.966952662350671,40.71795639877639],[-7.968497866097714,40.71865730767349],[-7.970480229925794,40.71955647534854],[-7.971944166563781,40.720220457128946],[-7.973214979032838,40.720796816084004],[-7.974515801688536,40.72140500749792],[-7.977379723859387,40.7227439305721],[-7.979648741737813,40.72380464724818],[-7.982038863275897,40.72492188334662],[-7.984200798596857,40.724388927549974]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.87531556405769,-8.240704547789719,21.994763675235333,8.574327159212444,0.1194481111776433,0.3336226114227258,0.229899446953391,0.2296562281349845,0.229899446953391,0.9784100332656188,-1.868657579483405,0.98912235880179,-1.0548793446840143,32.9888717109185,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:114710879:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1809L5129400,E-REDES,,6.723299923158868,LINE:002055,BUS:JUNCTION:60:01605,BUS:JUNCTION:60:01603,"[[-7.857130098170423,40.613729050073395],[-7.856240461602281,40.61240498906054],[-7.854211464619259,40.609384980429894],[-7.85226486079422,40.60648733417064],[-7.85071822397711,40.604184851469675],[-7.849478973606646,40.60233983193104],[-7.847777728891533,40.599806821307716],[-7.846041170404881,40.597221017013595],[-7.843992898371162,40.59417075979989],[-7.842326880213378,40.59168951522157],[-7.840700173868051,40.589266626285706],[-7.839097514212936,40.58687934495741],[-7.837949074863127,40.58516855013382],[-7.83682965529225,40.58350088037598],[-7.835146270640956,40.58099287343166],[-7.833743068687173,40.57890213576793],[-7.831388977054307,40.575394257085506],[-7.830125316918655,40.573511091307864],[-7.828753735434089,40.571466948141534],[-7.827370178778048,40.56940482711078],[-7.825267228770059,40.566270206048976],[-7.823768211901847,40.56403559001302],[-7.822201476025469,40.56169983274116],[-7.820973577387847,40.559859280440115]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.43158859537678,0.2779431883390001,24.55949437355183,0.086703433324264,0.1279057781750481,0.3646466216632642,0.2408662708695713,0.2408688399439371,0.2408688399439371,0.9760946713592448,-1.5303722028410205,0.9811369438064068,-0.5196163304715135,34.56289854268004,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:116218430:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5141000,E-REDES,,0.6585818803887561,LINE:002057,BUS:JUNCTION:60:02140,BUS:JUNCTION:60:02250,"[[-8.634027994455941,41.12605015763822],[-8.63400254702583,41.126056454613334],[-8.633986611646606,41.12605928844914],[-8.63397289677634,41.126061293203826],[-8.633794182588717,41.12607433644106],[-8.633765117231327,41.12607623701656],[-8.633758589247012,41.12607749907016],[-8.633754663825915,41.12607962319698],[-8.633684968802504,41.12613165689796],[-8.633634089638262,41.1261572618785],[-8.633625780034489,41.12616069272906],[-8.633616856198001,41.12616321681894],[-8.633571799504459,41.12616999535482],[-8.633378335745672,41.12618839677224],[-8.633371556100165,41.12618945280069],[-8.633360773353024,41.126193380639876],[-8.633297617523763,41.12622379323762],[-8.6332650170275,41.12624154770033],[-8.633251427332455,41.126247486715855],[-8.633239491195766,41.126250077922],[-8.633225122127675,41.12625062673555],[-8.633215530137976,41.126249858119664],[-8.633207571624114,41.12624779477019],[-8.633195036519973,41.12624522909952],[-8.632664917531061,41.12610596139449],[-8.632200252502992,41.12594689440272],[-8.632094634627139,41.125919710098344],[-8.631999879008388,41.12588650863582],[-8.631944843206746,41.125866632050375],[-8.631936996604795,41.125863613667754],[-8.631932551997924,41.12586167003073],[-8.631929267855014,41.12585886594127],[-8.631925680682228,41.12585536083027],[-8.631921910725573,41.125849740495546],[-8.631920400032001,41.12584368714349],[-8.63192071937896,41.125835563850515],[-8.631909613253546,41.125699745752925],[-8.631865115072584,41.12558878057034],[-8.631816693003364,41.12552715813287],[-8.631752372758204,41.125460706354175],[-8.63161971436163,41.12533651831246],[-8.631586671034372,41.12531006296005],[-8.631573169009616,41.12530401663329],[-8.631555864445408,41.12530059806631],[-8.631536032350436,41.12529991877965],[-8.631517358688273,41.12530281818544],[-8.630848904452971,41.12559412623604],[-8.629612642937154,41.126130085330814],[-8.6294740988968,41.12619258904664],[-8.62944929627804,41.1262149369497],[-8.62943347802793,41.126242747661145],[-8.629415860742048,41.126278318873894],[-8.629411355319336,41.12629510440878],[-8.629412274098874,41.12631267688982],[-8.629417132821438,41.12633160100031],[-8.629428639145676,41.12635561984244],[-8.629434025914518,41.12637823344504],[-8.62943131554711,41.126407212088615],[-8.629425816950983,41.126431241397476],[-8.629403052491417,41.12650898412082],[-8.629401614813327,41.12656769856303],[-8.629411680832433,41.12664220190147],[-8.629443105508594,41.1270027434856],[-8.629495461105192,41.127499718184104],[-8.629490434811434,41.127890203579064],[-8.629487950213692,41.127925421239375]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1410 VERDINHO-SERRA DO PILAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0291,0.1,280.0,0.8337499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.46072856718165,-0.9311614823330042,16.4622647421883,0.7400880903068168,0.0015361750066489,-0.1910733920261874,0.1635109064061653,0.1634121887300512,0.1635109064061653,0.9702512582789644,-5.435432914740886,0.9703573285622692,-5.417376976656965,19.61150301723123,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:116218464:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5141000,E-REDES,,0.4898395562077293,LINE:002058,BUS:JUNCTION:60:02250,BUS:JUNCTION:60:02251,"[[-8.629487950213692,41.127925421239375],[-8.629485693900003,41.1279577565279],[-8.629449925185128,41.12848760867848],[-8.629446167412754,41.1285560487976],[-8.629445549239643,41.12861447153896],[-8.629457844214347,41.128651390158794],[-8.629481840552614,41.12868451239694],[-8.629519497796679,41.12875564586543],[-8.62952615574408,41.12876680045595],[-8.629530601587321,41.12877361551973],[-8.629531488078658,41.12878218380572],[-8.629527839202254,41.128822493938934],[-8.629489289319904,41.129302681183745],[-8.62944546093713,41.129522666208814],[-8.629387609367434,41.12964574424451],[-8.629308016255706,41.129739454049975],[-8.629176548333968,41.12982378029779],[-8.62910201464616,41.129863721289524],[-8.629010145140848,41.12990099078157],[-8.62895515097936,41.12992321682598],[-8.628897314587636,41.129945977366624],[-8.628852873984902,41.12996378169383],[-8.62878677643642,41.1299917643347],[-8.628761195549627,41.13001062175886],[-8.628743161026183,41.13002423310166],[-8.62872467563347,41.13004279876591],[-8.62871049351007,41.13006033737001],[-8.628678203498533,41.13010385956284],[-8.62866841231683,41.13011621072945],[-8.628640266439858,41.13013605166301],[-8.628603114312753,41.1301586417541],[-8.628574770333287,41.130175908289715],[-8.628561107713995,41.13018497156467],[-8.628551625389983,41.13019564658435],[-8.628544429135724,41.13020941823161],[-8.628536431180802,41.130217952820814],[-8.628519713938438,41.13022938840279],[-8.628500132347627,41.130236847424115],[-8.628491938853822,41.130241565020434],[-8.628491540621031,41.13024244916219],[-8.62849098271687,41.13024584619919],[-8.628491330471737,41.13029192882866],[-8.628491587992956,41.13032605410503],[-8.62849185380425,41.13036127787296],[-8.628491759217248,41.13042764915105],[-8.62848026244673,41.13053435496146],[-8.628466922938197,41.13060518648965],[-8.62844174708833,41.13069828273968],[-8.628415769482633,41.13079087819902],[-8.628395708918616,41.13086272918226],[-8.628381446211115,41.13091381819862],[-8.62837283225938,41.13094647801345],[-8.628368949762333,41.13095593128928],[-8.628364096429726,41.13096298459798],[-8.628337969949776,41.13099325275583],[-8.628294766867596,41.13104418743626],[-8.628254398703234,41.131084151615156],[-8.628231519729525,41.13110604973346],[-8.628224495677596,41.1311110954277],[-8.628216045476874,41.13111337393927],[-8.628205631149038,41.13111576897072],[-8.628187525610114,41.13111844027868],[-8.628173685052516,41.13111973354327],[-8.628163951947613,41.131119289272334],[-8.628156766497657,41.13111872596526],[-8.628151100545,41.131117516800025],[-8.628009551526516,41.13105944578246],[-8.627900125535355,41.13101453556196],[-8.627668371897943,41.130919367781296],[-8.627425509948692,41.13081974519053],[-8.627315726134167,41.13077465586585],[-8.627252651086524,41.13074872473642]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1410 VERDINHO-SERRA DO PILAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0291,0.1,280.0,0.8337499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.462264742190857,-0.7400880902899527,16.463406233503306,0.5979404476217982,0.001141491312449,-0.1421476426681545,0.1634121887300691,0.1633533759829609,0.1634121887300691,0.9703573285622692,-5.417376976656965,0.9704338832379318,-5.403908622359116,19.599662816200205,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:116436151:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5141000,E-REDES,,0.4740474568704774,LINE:002059,BUS:JUNCTION:60:02251,BUS:JUNCTION:60:02252,"[[-8.627252651086524,41.13074872473642],[-8.627233214882418,41.13074073149756],[-8.627223342962042,41.130737658481934],[-8.62721690685855,41.130736965831076],[-8.62720957647229,41.130737708715365],[-8.627185680019576,41.13074786936809],[-8.627015103943375,41.130815577349146],[-8.626968504085424,41.13083619958465],[-8.626628854547562,41.131067099037985],[-8.626615332077748,41.13107585533206],[-8.626610657028184,41.13107813550958],[-8.626606368197304,41.13107951359478],[-8.62644651568737,41.131124357689956],[-8.626150621258112,41.13120676653399],[-8.626132542880532,41.13120831186208],[-8.625620621325751,41.13115974235827],[-8.625606690878524,41.131158586524215],[-8.625595403749275,41.1311589500863],[-8.625587872044502,41.13116144056954],[-8.625582385246869,41.131165056826696],[-8.625568485557476,41.131182287683764],[-8.62540609552498,41.13142881103675],[-8.62517032148035,41.13178361047122],[-8.624992131344314,41.13205165822501],[-8.624958835695175,41.13209970384232],[-8.624954343735352,41.132105773987554],[-8.624953547387825,41.13210916302362],[-8.624953035468838,41.132117134041074],[-8.624957321160277,41.13272086442479],[-8.624949255639061,41.133106698086316],[-8.624948213553708,41.13315835133008],[-8.624944652544896,41.13319171858463],[-8.624932921749306,41.13320921019916],[-8.624914416583284,41.13322221966368],[-8.624882299976791,41.133243328279185],[-8.624854479111361,41.133260780743626],[-8.624755771518814,41.133362330941345],[-8.62470967845685,41.13340483958871],[-8.624666868685862,41.13342618301489],[-8.624626560468569,41.133438061181316],[-8.624587794023004,41.13344907732409],[-8.624570367211723,41.13345342896615],[-8.624501718286588,41.133469030114966],[-8.624459078291501,41.13347488530749],[-8.624430110499503,41.13347120043441],[-8.62440065794711,41.13346321356331],[-8.624298756005425,41.13342928003262],[-8.624216950566847,41.133402382876326],[-8.624169288308662,41.13338801773106]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1410 VERDINHO-SERRA DO PILAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0291,0.1,280.0,0.8337499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.463406233498855,-0.5979404476333011,16.464510223152203,0.4603514731276541,0.0011039896533482,-0.137588974505647,0.1633533759829209,0.1633083443325509,0.1633533759829209,0.9704338832379318,-5.403908622359116,0.970506070764193,-5.390842971473484,19.592608813543748,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:116436184:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5141000,E-REDES,,0.5187226650481055,LINE:002060,BUS:JUNCTION:60:02252,BUS:JUNCTION:60:02253,"[[-8.624169288308662,41.13338801773106],[-8.623204799452626,41.133096787757104],[-8.62314575807662,41.13307842781554],[-8.623113409219075,41.13307487409642],[-8.62234456496802,41.13300243521618],[-8.622244949802107,41.13299385529191],[-8.621737602739943,41.13294694188736],[-8.621102087697944,41.13289052221042],[-8.62104745149599,41.132891105570096],[-8.62102951758462,41.132894540391234],[-8.621018321203398,41.13290074692399],[-8.621005142965624,41.132907898326316],[-8.620989871405008,41.13291541879458],[-8.620977738482802,41.13292220557933],[-8.620929613123316,41.13301364183167],[-8.620916801984578,41.13303654022161],[-8.620905135704044,41.133050033235236],[-8.620885876890817,41.13305628301066],[-8.620872158012816,41.133061203622766],[-8.620851773177984,41.13306176744501],[-8.620778498617597,41.13306396958738],[-8.620563272006361,41.13307378877002],[-8.620319082994746,41.13308220871762],[-8.61963691354158,41.13311670645412],[-8.61932759928471,41.133126210625356],[-8.618973603183907,41.133145726761924],[-8.618677242961121,41.13314996086901],[-8.618635227594723,41.13314370045297],[-8.618611648991632,41.13313433661329],[-8.618586443071775,41.1331207206054],[-8.618558784715885,41.133102396696316],[-8.618540017585788,41.13309786582839],[-8.618490466368131,41.13309842647732],[-8.618460144198437,41.133103173872236],[-8.618402640620973,41.13311866124581],[-8.61835540531939,41.133129630047996],[-8.618302459210122,41.133139767552656],[-8.618257758771888,41.13314404439679],[-8.618230037137604,41.133146151481185]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1410 VERDINHO-SERRA DO PILAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0291,0.1,280.0,0.8337499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.46451022316114,-0.4603514731489754,16.465717652620253,0.3097700004083933,0.0012074294591108,-0.150581472740582,0.1633083443326454,0.1632724774291581,0.1633083443326454,0.970506070764193,-5.390842971473484,0.9705829212047048,-5.3765104211385735,19.58720771605942,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:116436226:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5141000,E-REDES,,0.5173466161876077,LINE:002061,BUS:JUNCTION:60:02253,BUS:JUNCTION:60:02254,"[[-8.618230037137604,41.133146151481185],[-8.618215432032969,41.13314721266764],[-8.618176502714531,41.13314920501275],[-8.618161719642567,41.13315519230799],[-8.618152334729764,41.13316321878703],[-8.618091490353635,41.13321335073768],[-8.618085809896707,41.13321823706453],[-8.618084736078718,41.133221195017505],[-8.618084574407336,41.13322832712278],[-8.61808685736986,41.133248784302026],[-8.618089690352337,41.13329210112924],[-8.618089540196989,41.133352367684296],[-8.61808892632763,41.13351105342422],[-8.618100458253757,41.13364207160594],[-8.618107207393297,41.133665760477925],[-8.61813325072721,41.13375722440629],[-8.618176756241416,41.133907052595234],[-8.618234111985526,41.13410992972384],[-8.618241035735737,41.13413305958039],[-8.61824178936573,41.134139953705066],[-8.618239577113798,41.13414679733095],[-8.618211689688806,41.134195817617346],[-8.618205789075535,41.134204765827725],[-8.618195475096275,41.13421440800741],[-8.618182153843982,41.13422323449357],[-8.618165281879067,41.13423023009286],[-8.61803930856368,41.13426024234536],[-8.617826425760514,41.13431224976533],[-8.61768635221495,41.13435209984752],[-8.617613315861728,41.13438516578003],[-8.61753741406605,41.134418892066755],[-8.617473805174429,41.13443838464288],[-8.617255121578618,41.134482356611684],[-8.616739149635924,41.1345057182883],[-8.616584321255429,41.13450871146959],[-8.616561851228695,41.13450759050147],[-8.616540236497274,41.13450293623456],[-8.616516066541774,41.134494159739006],[-8.616355838825353,41.13439305839767],[-8.61618679050866,41.13428279152794],[-8.616127004277033,41.13424239755456],[-8.61592205263796,41.13410185572839],[-8.615870774688432,41.13407340158816],[-8.615836874290828,41.13405484214803],[-8.615810620798394,41.1340461192849],[-8.615670797346024,41.13403098548747],[-8.61549706738206,41.1340239808112],[-8.61542014603609,41.13401954067507],[-8.615321965236179,41.134019863018395],[-8.615295532172391,41.13402883428162],[-8.61525026752605,41.13404558331243],[-8.615244601791286,41.134057375750814],[-8.61524339281997,41.134080864095125],[-8.615245922422766,41.13418364679356],[-8.615339075841618,41.134416494488484],[-8.61534452652432,41.13450185955998],[-8.615316618947379,41.134608425836745],[-8.615261800820846,41.13473034942738],[-8.615167767706708,41.13496147994604],[-8.615109510060742,41.13505624286403]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1410 VERDINHO-SERRA DO PILAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0291,0.1,280.0,0.8337499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.46571765260547,-0.3097700003543695,16.46692145387655,0.1595624703639667,0.0012038012710817,-0.1502075299904028,0.1632724774290015,0.163250673218756,0.1632724774290015,0.9705829212047048,-5.3765104211385735,0.9706573402974228,-5.362178815924307,19.5829058385609,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
