source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:116534298:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5141000,E-REDES,,0.5278970475845837,LINE:002062,BUS:JUNCTION:60:02255,BUS:EREDES:1317S5009600:60,"[[-8.608491735720536,41.133660323227694],[-8.608466411201357,41.13362514014332],[-8.608457137991412,41.13361094270348],[-8.60844824767129,41.133590413639006],[-8.608446856485207,41.1335463252319],[-8.608439119541,41.133512383955114],[-8.60843145473861,41.13349333552843],[-8.60837927955164,41.13340625461549],[-8.608347885555508,41.13333382773622],[-8.608332777846769,41.13329182207423],[-8.608301447418256,41.13320513206999],[-8.608262020435292,41.13310882292965],[-8.608245569308625,41.133076997699476],[-8.608216630193077,41.133037642504455],[-8.608137729692398,41.13289610586437],[-8.608089230999092,41.13278373446194],[-8.608060705483926,41.13272415380311],[-8.608041175449307,41.132693079632716],[-8.608034718908435,41.13268462426771],[-8.60802423157082,41.132675420208194],[-8.608006557306778,41.13266874007305],[-8.607906750358756,41.13263497244969],[-8.607654909409673,41.13257008399026],[-8.607408548338544,41.13250699121444],[-8.607360118005554,41.13248956981351],[-8.60727537512948,41.132455541319906],[-8.60722032665137,41.132436940613005],[-8.606825284407373,41.13230871089032],[-8.606799435288503,41.132299651139896],[-8.606777413589136,41.13229616727878],[-8.606736119400663,41.132290592877325],[-8.606716879230772,41.132284729392616],[-8.6067061110491,41.13227783147775],[-8.606681465688045,41.132262292625725],[-8.606618437296579,41.13221219139995],[-8.606454868876014,41.13207929572601],[-8.606350118973044,41.13199235857828],[-8.606295804939208,41.13195164878128],[-8.60625739128017,41.13192435290711],[-8.606196782671669,41.13188438034506],[-8.606085945483091,41.13181695339695],[-8.605857808257651,41.13168750137195],[-8.605766240863383,41.13163826454247],[-8.60573728702794,41.131627992745436],[-8.605727183552938,41.13162572022523],[-8.605716176667848,41.131626990123],[-8.605649779450001,41.131646379606586],[-8.605585186944007,41.131663357469954],[-8.605572763075807,41.131669621581906],[-8.605565253829567,41.13167700001343],[-8.605561320226846,41.13168477792945],[-8.60555787456322,41.13169250881584],[-8.605550123685994,41.13170437239498],[-8.60551288105757,41.13174539627643],[-8.605466120252306,41.13179267229095],[-8.605315404459603,41.1319278169],[-8.605046781403093,41.132148446872215],[-8.604994667919893,41.132190089979346],[-8.604947666999061,41.13222062772714],[-8.60470867221163,41.132351785217885],[-8.604679883136155,41.13236446450413],[-8.604667335062762,41.13236341751622],[-8.604656545457232,41.13235848244045],[-8.604438679888045,41.1321832794724],[-8.604431114546939,41.132169605947354],[-8.60443010353739,41.1321565178088],[-8.60443440040269,41.13213794225442],[-8.604451869658643,41.13208132337298],[-8.604453868669356,41.132072788069934],[-8.604452459510837,41.132065617407804],[-8.604450747693154,41.132061077251215],[-8.604446122957855,41.13205887216931],[-8.604416542792027,41.13205259152857],[-8.604338416286986,41.13203579499988],[-8.604330335363803,41.132034900721955],[-8.604323755794411,41.13203577413354],[-8.60431988440381,41.13203731175399],[-8.604318442373195,41.13203883039919],[-8.604301537776387,41.132081220109264]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1410 VERDINHO-SERRA DO PILAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0291,0.1,280.0,0.8337499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.46959860338786,0.1746302463763988,16.470826991746872,-0.3279752259735304,0.0012283883590136,-0.1533449795971316,0.163252228265775,0.1632760535166606,0.1632760535166606,0.9708148953257976,-5.330167770201361,0.9708834911376182,-5.31542126784196,19.583334754621973,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:116840164:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5138900,E-REDES,,0.6224007339134183,LINE:002063,BUS:EREDES:1317S5009600:60,BUS:JUNCTION:60:02142,"[[-8.60554141903486,41.13159200721353],[-8.60553796756867,41.13158238678708],[-8.605526048336989,41.131561140601455],[-8.60549292345724,41.13151902859977],[-8.605341480051322,41.13144702271561],[-8.605247811314662,41.13140522268347],[-8.605013579702593,41.1313006189638],[-8.604799567232273,41.13120383749622],[-8.604514516507827,41.13108205417756],[-8.604385144391394,41.13102354393135],[-8.603976832232219,41.13084643835032],[-8.60387061598504,41.13080172622848],[-8.60371239932731,41.13075291409705],[-8.603605743723362,41.13072328577971],[-8.60338962642347,41.13068122960415],[-8.60263613006339,41.13054489059971],[-8.60216933807793,41.130460762318165],[-8.601837515874617,41.13039719632725],[-8.601164310635063,41.13026841664273],[-8.600914351048509,41.13022468391196],[-8.60019339652569,41.13009284253663],[-8.600178771015226,41.13008930931146],[-8.600169248217544,41.130086574719435],[-8.60016269404847,41.130082630473936],[-8.599981024660654,41.1299890940657],[-8.59996320338941,41.12998329571351],[-8.599938931517064,41.12997973865346],[-8.599862731900334,41.129975501287575],[-8.599727346127546,41.12998483085047],[-8.599450070766478,41.13000496561467],[-8.59915726530888,41.13002835929341],[-8.598928162601009,41.13002855074221],[-8.598845573081666,41.13002336616255],[-8.598755972114645,41.13001355472365],[-8.598686363810206,41.13000507581894],[-8.59864138918416,41.129997442440505],[-8.598602896444984,41.129988612200044]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1389 VILA NOVA DE GAIA-SERRA DO PILAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0472952606635071,0.0793784549763033,268.76398104265405,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-37.080826991742825,-3.9133193247384472,37.09288136137829,3.755152185872495,0.0120543696354644,-0.1581671388659522,0.369551992439897,0.3693701975021276,0.369551992439897,0.9708834911376182,-5.31542126784196,0.9712499678278742,-5.286400897301143,41.78797901734575,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:120495350:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5118800,E-REDES,,1.2702155646950568,LINE:002065,BUS:JUNCTION:60:02143,BUS:EREDES:1317S5020400:60,"[[-8.611207710925365,41.05950389537033],[-8.610279716353235,41.05762281033732],[-8.608302798267482,41.04980493566898],[-8.6091208729307,41.0485743311327],[-8.60906339334401,41.04850596439287]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,39.685848557007745,11.30262532627297,-39.61672785633147,-11.081881601128885,0.0691207006762724,0.2207437251440858,0.4073582708432515,0.4073918923625415,0.4073918923625415,0.97472629350217,-4.786338662892852,0.9716582636015316,-5.072413661727627,58.45772598113669,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:120515849:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5112200,E-REDES,,0.8108194313357965,LINE:002066,BUS:JUNCTION:60:01498,BUS:JUNCTION:60:01223,"[[-8.550696462948933,41.11862227198591],[-8.551621839505806,41.11606920037325],[-8.550979248250156,41.11432581239663],[-8.550278130725983,41.11153947724452]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.092437343321233,1.100016552929433,1.09250023788225,-1.1077692457005808,6.289456101682411e-05,-0.0077526927711477,0.0153526069142026,0.0154086720907288,0.0154086720907288,0.9716817783257866,-5.1891057835435035,0.9716150737141852,-5.181948640085354,2.2110305769448746,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:119219636:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129700,E-REDES,,7.917642616218862,LINE:002067,BUS:JUNCTION:60:02246,BUS:JUNCTION:60:02259,"[[-7.78735865259165,40.50755892321199],[-7.785570122200802,40.50459433416304],[-7.784177076830725,40.50228507155683],[-7.782292684100086,40.49916103618835],[-7.780987753076031,40.49699746262094],[-7.779870020446685,40.49514416392332],[-7.778368891371266,40.492654950569715],[-7.77584903801409,40.48847602001736],[-7.774004486733967,40.48541664196062],[-7.773235745798457,40.48414153498113],[-7.772129110963698,40.48230585169304],[-7.77052404772397,40.479643161358666],[-7.769324552680565,40.47765314117375],[-7.767738316823452,40.47502130364381],[-7.766495006966048,40.47295827035366],[-7.76563180544085,40.47152588442601],[-7.763888614615456,40.46863303218491],[-7.762841250329305,40.466894756267145],[-7.760463804189131,40.464687314865635],[-7.758329417995447,40.46270537425534],[-7.756269556304565,40.46079249084184],[-7.754696602074095,40.459331671078495],[-7.752460531255952,40.457254885647025],[-7.750157916094967,40.45511610489584],[-7.748215479854629,40.453311726229806],[-7.745670429467366,40.450947366132326],[-7.743577105788831,40.44900250587735],[-7.741412239100911,40.44833924946832],[-7.739834386936548,40.447855808539565],[-7.739533062530599,40.447997090703744]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.259365834921724,-2.7790398764119124,24.40625657125195,3.193714254933813,0.1468907363302278,0.4146743785219007,0.2379081411940432,0.2378123644913597,0.2379081411940432,0.9876187665400616,0.3838417389590171,0.995959514248162,1.4919144531345336,34.138060151247416,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:120464849:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0210L5014500,E-REDES,,6.48737671514502,LINE:002068,BUS:JUNCTION:60:02260,BUS:JUNCTION:60:02146,"[[-7.460539174253853,38.11974418996278],[-7.463230912630046,38.12084481656264],[-7.466173692315304,38.122047982530916],[-7.468799859726874,38.12312160614228],[-7.471438262575806,38.12420014070885],[-7.473958229296013,38.125230179047236],[-7.476259941825746,38.12687205629079],[-7.478537720372596,38.1284967374979],[-7.480459389484495,38.12986733243949],[-7.48254145926012,38.131352240148004],[-7.485050035630758,38.13314119368767],[-7.486753175154219,38.13435567379033],[-7.489591159625052,38.1342736763035],[-7.491890256915053,38.13420719967222],[-7.494331127253256,38.134136573260456],[-7.497286732780935,38.13405098268468],[-7.501660799108056,38.133924184199856],[-7.50449317633293,38.133841994665964],[-7.506539662994627,38.13378255821487],[-7.508577943962124,38.133723330869586],[-7.511765914675696,38.13363062585527],[-7.514377162587718,38.133554625642084],[-7.516813261390507,38.13348366897494],[-7.519166898750154,38.13268290646817],[-7.521683052532945,38.131826769666986],[-7.524505310761587,38.13086639596817],[-7.52741779335347,38.12987522915403],[-7.527546832942913,38.129831312348884]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.492237073718465,-0.8193477839907103,-5.486098431804679,0.7734315264418219,0.0061386419137861,-0.0459162575488883,0.0537660409598035,0.0536733852024141,0.0537660409598035,0.9938230705294084,-5.552126911719508,0.9932676595686698,-5.7730069131530914,7.715029553709791,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:54070121:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656200,E-REDES,,6.579320042082069,LINE:002069,BUS:JUNCTION:60:02008,BUS:JUNCTION:60:02037,"[[-8.415266940806378,39.504831609550905],[-8.41648518298173,39.50399707207497],[-8.419856831449925,39.50168720912118],[-8.422854645653338,39.49963308034773],[-8.424306424509757,39.498639007681156],[-8.427318047457225,39.49657474863722],[-8.429338214529123,39.49429614981433],[-8.431100977119979,39.49230826418812],[-8.433514555264933,39.4895862116316],[-8.434880255216886,39.48804584283143],[-8.43666257421465,39.486035446933464],[-8.438421230888826,39.4840516019794],[-8.440349439046056,39.48187633290347],[-8.442051624797852,39.47995590955346],[-8.443873427282364,39.477900386855545],[-8.445319707809826,39.476268517293214],[-8.4468057187157,39.47459137890462],[-8.448310403153371,39.472893571402295],[-8.449769668432127,39.471246694493885],[-8.45094401944202,39.46992141808612],[-8.452866708741952,39.467751176357496],[-8.454873399871946,39.465485933585356],[-8.456651727184827,39.46347856866484],[-8.458873898780377,39.460969609286686],[-8.460677051198774,39.45893334346608],[-8.461490937844776,39.45799674165172]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.785302920101634e-07,-0.0984605352533977,-2.2561418152503293e-08,0.0312563488925694,8.5596887385766e-07,-0.0672041863608283,0.0009562316085376,0.0003035427099107,0.0009562316085376,0.990802786476627,-5.034068331385652,0.990846914224034,-5.0348244923257734,0.137212169398426,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:66506071:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5657500,E-REDES,,3.33899991437728,LINE:002070,BUS:JUNCTION:60:02162,BUS:JUNCTION:60:02261,"[[-8.42111987286743,39.508104218318024],[-8.423327140993873,39.50683979573427],[-8.424757438028374,39.50602040696106],[-8.426963585846599,39.504756486915525],[-8.428702463939516,39.50376020711636],[-8.430291539035451,39.50284970764154],[-8.43244480994119,39.50210112136461],[-8.434513174942404,39.501381997894356],[-8.437568013152358,39.50031980231178],[-8.439900186779544,39.4998598181254],[-8.441826744083611,39.49947978891346],[-8.444098661983269,39.49902997805837],[-8.447249932946248,39.497708932861805],[-8.449257295527348,39.49686735385907],[-8.451519295706438,39.49591895630195],[-8.452630437596735,39.49545305516883],[-8.455040277827676,39.49444255537144],[-8.45531967248878,39.49432539348389]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.86059724938468,-0.0016255959881859,-15.834373267709454,0.0563933760282314,0.0262239816752263,0.0547677800400455,0.1547640923949657,0.1547634897023526,0.1547640923949657,0.9861374601208884,-5.927829918001383,0.9845170485788992,-6.247961294366673,22.20750357224361,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:66506071:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5657500,E-REDES,,0.1174465030987877,LINE:002071,BUS:JUNCTION:60:02262,BUS:JUNCTION:60:02263,"[[-8.463605470353,39.47885886337735],[-8.463849744184857,39.47781960806265]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.819064694812592,-0.0884155778427149,-15.81814230728418,0.0903461970899989,0.0009223875284121,0.0019306192472839,0.1547626111861498,0.1547625458377459,0.1547626111861498,0.983579931815834,-6.435236296583695,0.983523675997414,-6.446529442263157,22.207291029724477,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:57362712:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1601L5117600,E-REDES,,0.2622316343270757,LINE:002072,BUS:JUNCTION:60:02264,BUS:JUNCTION:60:02184,"[[-8.415181049695907,41.97451834729506],[-8.416821878551685,41.976536657317794]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1176 PC ALAGOA DE CIMA-TROVISCOSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.094276163820108,4.04942474025204,-12.09286824391638,-4.047182936032053,0.0014079199037269,0.0022418042199872,0.1279564419375864,0.1279644347371763,0.1279644347371763,0.959133017545956,-2.2062443839938246,0.9589192016941772,-2.224478506437744,18.361950744321472,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:85947703:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1606L5116400,E-REDES,,1.5493083840492394,LINE:002073,BUS:JUNCTION:60:02264,BUS:EREDES:1601P5020800:60,"[[-8.415168506287287,41.974502974104844],[-8.424077247727043,41.970497899578774],[-8.429898510092126,41.97196560846562],[-8.43146940470246,41.972348807146986],[-8.431931478303017,41.972541470173255]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1176 PC ALAGOA DE CIMA-TROVISCOSO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.719335024121655,-0.0091764573365186,5.721007612075389,-1.3235962570878874e-05,0.0016725879537338,-0.0091896932990895,0.0573793173209173,0.057379198108736,0.0573793173209173,0.959133017545956,-2.2062443839938246,0.9594142690925171,-2.1497203102605265,8.233508009889135,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:65342225:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5007500,E-REDES,,0.2406876111500567,LINE:002075,BUS:JUNCTION:60:02268,BUS:JUNCTION:60:00830,"[[-8.739745283459195,38.310496270281064],[-8.74204191646963,38.311695370213826]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0075 MONTE FEIO-COMPORTA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.258754089269681,1.6988368383697805,-8.257589102929051,-1.6991695365245345,0.0011649863406297,-0.000332698154754,0.0852450904259078,0.0852497119290725,0.0852497119290725,0.9517707803896552,-17.22555019034628,0.9515979516806792,-17.236838083086397,18.48633024592271,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:68238731:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5604400,E-REDES,,1.489765397368684,LINE:002076,BUS:JUNCTION:60:02269,BUS:JUNCTION:60:02021,"[[-9.159418700201117,38.95149207468892],[-9.157558192281135,38.94928594434652],[-9.156185710124035,38.94760133747701],[-9.153379612057329,38.944246371671255],[-9.151947483801612,38.94253560870616],[-9.150035184892136,38.940256601200595]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.3882501088195178,-1.6720227319844374,-1.3880334941763923,1.6575461490406884,0.0002166146431255,-0.0144765829437489,0.0211146362832178,0.0210011672291274,0.0211146362832178,0.9903958642979012,-10.80148037388144,0.9905890276746064,-10.818252355179755,3.029794272236747,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:73040590:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0311L5129800,E-REDES,,0.0798513055102046,LINE:002077,BUS:JUNCTION:60:01859,BUS:JUNCTION:60:02270,"[[-8.047651254920163,41.64825777620738],[-8.046790619543703,41.64793822134188]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0140273993880144e-10,-0.0162533308576362,0.0,0.0,1.0140273993880144e-10,-0.0162533308576362,0.0001581377015827,0.0,0.0001581377015827,0.9889972317338072,7.530021506239219,0.9889972552636684,7.53002075607231,0.0252128795112857,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:71812454:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5648800,E-REDES,,0.186304875733017,LINE:002079,BUS:JUNCTION:60:02271,BUS:JUNCTION:60:02272,"[[-7.954315278048401,38.41203464773961],[-7.954479330457538,38.41072579482241],[-7.954529905610292,38.41036765329393]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.768104277584458,1.9917526504172964,-3.7680005941793207,-1.9933241358317484,0.0001036834051375,-0.0015714854144519,0.041193249242469,0.0412019303584735,0.0412019303584735,0.9956071426364226,-13.601687736385683,0.995547530335792,-13.605194047148425,5.912172529555675,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:118557831:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1416L5657900,E-REDES,,0.2752425987827551,LINE:002081,BUS:EREDES:1403S5799800:60,BUS:JUNCTION:60:01494,"[[-8.62278405778196,39.19641783574035],[-8.62280088685245,39.19640756848456],[-8.622807634654322,39.19640245989892],[-8.622812400207042,39.196398611690064],[-8.622817037551645,39.19639463791915],[-8.622823168028503,39.19638898248906],[-8.622827456290795,39.196384748977444],[-8.622832604363278,39.19637931386558],[-8.622836532156171,39.19637484768334],[-8.622841215329549,39.1963691443119],[-8.622846043963328,39.19636271974091],[-8.622850146546355,39.19635675760525],[-8.622853581269519,39.19635130269617],[-8.622856440987087,39.196346390651435],[-8.622859103546277,39.196341425394166],[-8.622861283954173,39.196337038639015],[-8.622864133883416,39.19633072149277],[-8.622866182067835,39.196325632723855],[-8.62286804485763,39.19632051771484],[-8.622869710740188,39.19631538552159],[-8.622871168202924,39.1963102452],[-8.622872440396627,39.19630509665242],[-8.622873515808715,39.196299948934765],[-8.622874505738475,39.19629416205756],[-8.622875241198006,39.196288403275595],[-8.622877980953804,39.196279564542856],[-8.622879322379367,39.196276046028885],[-8.622881065115726,39.196271976375556],[-8.622882993308826,39.196267941969325],[-8.622886079195474,39.19626226334735],[-8.622889547884538,39.19625670020596],[-8.622892974977233,39.19625181278927],[-8.622896680756734,39.19624705029958],[-8.622901584350805,39.19624141805457],[-8.62290736604075,39.19623554791529],[-8.622914107606798,39.19622954762461],[-8.622919587301068,39.196225191989],[-8.622924712676038,39.19622148637494],[-8.6232016236941,39.196068265410354],[-8.623209231942276,39.19606204611871],[-8.623213295431446,39.19605406332965],[-8.623213223394876,39.196045477616224],[-8.62320902630699,39.19603753720691],[-8.622772593735467,39.19552133100449],[-8.622768351197154,39.19551320544993],[-8.622768421255378,39.19550443443907],[-8.622772793277163,39.19549634898763],[-8.622780803799749,39.19549017607609],[-8.624119684845137,39.19480093879289],[-8.624161461019602,39.194779432801035],[-8.624172326041682,39.194773838344744]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6579 FONTAINHAS-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1066566619915848,0.3599927531556802,18.125385694249648,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.357612002161023,3.533762943444351,30.365522970466746,-3.5124950129188126,0.0079109683057225,0.0212679305255383,0.2997077074059852,0.2997138486687604,0.2997138486687604,0.981251667491724,-13.95151056039438,0.9814051492547508,-13.900081934837075,43.00672243776158,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:120073774:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5657900,E-REDES,,3.730097921209021,LINE:002082,BUS:JUNCTION:60:02273,BUS:JUNCTION:60:02274,"[[-8.681136706799782,39.19967558903287],[-8.679136349614378,39.19789005187318],[-8.676558662729828,39.196452044294574],[-8.674645218063253,39.19538452566113],[-8.671047754641794,39.1933772976326],[-8.668399941400672,39.19189980017225],[-8.665380613423137,39.1902148398715],[-8.66205887701507,39.188360921478406],[-8.659693022745502,39.187040387649965],[-8.658787233686688,39.18653478357163],[-8.65550267885417,39.18436692672859],[-8.65324824344019,39.18378819805329],[-8.65113730292203,39.18317225200462],[-8.647405102317359,39.182287877656684],[-8.645634921778216,39.18343596790663]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6579 FONTAINHAS-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1066566619915848,0.3599927531556802,18.125385694249648,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.537309404813534,-3.051043307109281,-30.43003427519392,3.3391183223535044,0.1072751296196159,0.2880750152442233,0.299837985154068,0.2997625314967054,0.299837985154068,0.9848932134088462,-12.787233709761738,0.9826802934914844,-13.4812847942884,43.0245351060508,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:121134269:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1309L5118700,E-REDES,,0.462906133459866,LINE:002085,BUS:JUNCTION:60:02276,BUS:EREDES:1310S5000800:60,"[[-8.411329052895267,41.25420076472726],[-8.413740300042011,41.253625583676836],[-8.41649894312529,41.25304612357967],[-8.416609950177957,41.25311436142481]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1187 PAÇOS DE FERREIRA-LORDELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.537874380422277,-7.714457198022514,6.539449306676269,7.715376179127015,0.0015749262539914,0.0009189811045002,0.1018790566621836,0.1018452791439207,0.1018790566621836,0.9551003195523252,-5.054496437394661,0.9555795293526896,-5.041834462715119,14.61889175809781,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:121833716:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5118100,E-REDES,,0.2577338316783201,LINE:002086,BUS:JUNCTION:60:00783,BUS:JUNCTION:60:02277,"[[-8.460110100850189,41.15895240848132],[-8.462101149081686,41.16072028878364]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.86974957151436,0.6260302928145431,-37.85816906147911,-0.5895482068473126,0.0115805100352517,0.0364820859672305,0.37017507541999,0.3701754831133534,0.3701754831133534,0.9845385267360348,-2.9259229082665934,0.98422123176831,-2.9847633655849366,53.1174462782829,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:140705984:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5118400,E-REDES,,2.469440705848959,LINE:002088,BUS:JUNCTION:60:01220,BUS:EREDES:1317S5001800:60,"[[-8.6103090980024,41.06947509509003],[-8.610362251301911,41.06990542064438],[-8.612438630356857,41.08034080279747],[-8.613118632290357,41.084577693959965],[-8.615114196889028,41.08633135196762],[-8.62054259623894,41.08848433384019],[-8.620512903405434,41.08848289309686]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.490611212376824,0.11851553483482,0.490631423214105,-0.1430209899863963,2.021083728098727e-05,-0.0245054551515763,0.0049662264770637,0.0050284819004383,0.0050284819004383,0.9779455750227496,-4.490272311422788,0.9779493560700976,-4.4822481010264035,0.7215499928882638,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:123182789:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1823L5129100,E-REDES,,1.3485671609701304,LINE:002091,BUS:JUNCTION:60:02279,BUS:JUNCTION:60:02278,"[[-7.929106517122932,40.67209682945492],[-7.928029666099226,40.66916004549162],[-7.926895630223508,40.666015941628004],[-7.926182081970349,40.66403747228096],[-7.925294596812803,40.66157651854082],[-7.924871115455069,40.6604021542396]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1291 VISO-ORGENS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0361270595690747,0.1739433688212928,205.52141951837768,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.416912667127735,4.992507545911689,-5.416121091182608,-5.287514714843281,0.0007915759451275,-0.2950071689315923,0.0725863062770226,0.0746132815600763,0.0746132815600763,0.976575065448862,-2.00253859743337,0.9761569557843548,-2.0195703736740476,5.35322726073155,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:123613490:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5628300,E-REDES,,2.9458150792925144,LINE:002092,BUS:JUNCTION:60:02280,BUS:JUNCTION:60:02281,"[[-9.170191886354342,39.10114846824532],[-9.171518877795364,39.10111092184559],[-9.175578977526268,39.100825616445576],[-9.179937853351994,39.100998563135605],[-9.18612271726638,39.10089691140564],[-9.191808465004854,39.100846751079835],[-9.197786146090863,39.10075221040373],[-9.202298960025466,39.10067985275623],[-9.204302271349912,39.10064767167076]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6283 MERCEANA-MATACÃES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.103299144417892,1.1189084999803494,4.104964747400367,-1.1431159834387183,0.0016656029824755,-0.0242074834583689,0.041486745021961,0.0415640442910818,0.0415640442910818,0.986475448028427,-10.946861616015218,0.986501496804718,-10.867974066987031,9.412147710842818,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:123613515:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5628300,E-REDES,,0.6429414108845799,LINE:002093,BUS:JUNCTION:60:02281,BUS:EREDES:1113S5480800:60,"[[-9.204302271349912,39.10064767167076],[-9.207711510024806,39.10128915935624],[-9.211002251234602,39.10192231282295],[-9.211524682758713,39.10198845074458],[-9.211547238719753,39.10199240310336]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6283 MERCEANA-MATACÃES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.104964747532059,1.1431159834847004,4.105329104125403,-1.1483968141816263,0.0003643565933435,-0.005280830696926,0.0415640442924396,0.0415811158502986,0.0415811158502986,0.986501496804718,-10.867974066987031,0.9865062175074438,-10.850736057536263,9.416013553056748,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:209449084:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5617500,E-REDES,,3.812688771598915,LINE:002095,BUS:JUNCTION:60:01501,BUS:EREDES:1113S5480800:60,"[[-9.168399384688055,39.10581724546617],[-9.172299272545034,39.10523011479575],[-9.177749359200348,39.1044093732843],[-9.17986619034262,39.10416209482579],[-9.185047587631303,39.10355666560698],[-9.189038094551059,39.1030902226547],[-9.192510695985806,39.102684202823426],[-9.198957632078484,39.10193012676022],[-9.202327469727171,39.10153582567111],[-9.206239302661334,39.10184531741046],[-9.211666530437641,39.102274475425],[-9.211728987581086,39.10203580019312],[-9.21164911471813,39.102025614542605],[-9.211626335134305,39.10202215967195]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.220764860753302e-13,-1.3273705989591852e-12,4.432440479185887e-08,-0.038607607763166,4.4323882715372795e-08,-0.0386076077644933,1.3912695370947548e-14,0.0003765834135873,0.0003765834135873,0.9865138616355534,-10.850867615327926,0.9865062175074438,-10.850736057536263,0.0540369369475323,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:123795114:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5627100,E-REDES,,3.919339533239956,LINE:002097,BUS:EREDES:1513S5054400:60,BUS:JUNCTION:60:02282,"[[-8.848619327791283,37.97248183527168],[-8.848597140318153,37.97248586247064],[-8.848366109038963,37.972529000876285],[-8.846165635991145,37.97255612059548],[-8.84323250653583,37.972591012928035],[-8.840193218797204,37.97262761591683],[-8.837469423478804,37.97266035539789],[-8.83361774394332,37.97270654435868],[-8.830578715980755,37.972742906393776],[-8.827882720234747,37.97277508750013],[-8.824934766330744,37.97281021495589],[-8.821673915467489,37.972848978742896],[-8.819597692176421,37.9733435269448],[-8.817507588377604,37.9736630182041],[-8.812899360108773,37.974115772697324],[-8.813590291732075,37.97910245138515],[-8.815865697292434,37.97908265764685],[-8.815868031773242,37.97920412297435],[-8.815868449481,37.979222138774304]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.772318804293051e-08,-0.0393369194201166,1.5215112456625894e-14,7.191737002239346e-13,4.7723203258042974e-08,-0.0393369194193975,0.0003854035661065,7.047625128960821e-15,0.0003854035661065,0.9821385085484844,-15.2480949559084,0.9821465505493904,-15.248233976723691,0.0553025636542676,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:169817513:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610500,E-REDES,,0.4485006765351323,LINE:002098,BUS:JUNCTION:60:02283,BUS:JUNCTION:60:01380,"[[-9.325707189786037,38.73642318341053],[-9.324865178000039,38.73590473461077],[-9.323981391898782,38.73521999169018],[-9.321995813983571,38.733622559481404]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.59355309043027,6.74622195549134,-19.58733605941088,-6.729628161364786,0.0062170310193891,0.0165937941265532,0.2056005543881997,0.205614714495078,0.205614714495078,0.9698495860161483,-14.125908925990716,0.9692550936352988,-14.17518725375137,29.5041920641524,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:179605188:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5603700,E-REDES,,0.457842800785125,LINE:002099,BUS:JUNCTION:60:02284,BUS:JUNCTION:60:02285,"[[-9.39526929095731,38.73917416606362],[-9.396785968496223,38.74097753087485],[-9.39815023171849,38.741323833849826],[-9.399189697054934,38.741097796176426]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.110107232236675,6.9601953537083965,-19.103815148578267,-6.943312306334855,0.0062920836584083,0.0168830473735415,0.204716303718627,0.2047312818951567,0.2047312818951567,0.9559765238169566,-15.682643767702976,0.9553573671201584,-15.732811655717695,29.37742601451525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:179605235:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5603700,E-REDES,,0.344684456355864,LINE:002100,BUS:EREDES:1105S5396000:60,BUS:JUNCTION:60:02284,"[[-9.39567360107226,38.73612347924017],[-9.395790706979577,38.737393197309004],[-9.39526929095731,38.73917416606362]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.114843584872553,6.972899889428478,-19.110107232239532,-6.9601953537160615,0.0047363526330208,0.0127045357124169,0.2047050027587411,0.2047163037186804,0.2047163037186804,0.9564429946651254,-15.644915516579047,0.9559765238169566,-15.682643767702976,29.375276756877668,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:184531489:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5648900,E-REDES,,1.7274301512305803,LINE:002101,BUS:JUNCTION:60:02286,BUS:JUNCTION:60:00955,"[[-9.387895579449022,38.75585009757129],[-9.388255586190935,38.7554687972702],[-9.388920962715646,38.7535941572457],[-9.389515299565566,38.751874947343204],[-9.390062525175898,38.75029378759485],[-9.390855848451832,38.74802723277314],[-9.390916690396539,38.74667965104562],[-9.392536162423548,38.74504983582459],[-9.393094358317644,38.74239471751304],[-9.39360045251336,38.74121106645234]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.11491822463559,6.073245648243574,-34.046643742628206,-5.859368754019759,0.0682744820073821,0.2138768942238149,0.3471682729848873,0.347196872954042,0.347196872954042,0.9604339673216856,-15.16382751652801,0.95746883808786,-15.520164255539392,49.82018552935027,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:186993038:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611200,E-REDES,,0.3321962105450037,LINE:002102,BUS:JUNCTION:60:01510,BUS:JUNCTION:60:00197,"[[-9.317320035379431,38.73438208988642],[-9.31505525493622,38.73266119085613],[-9.31457646668792,38.73229764876137]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6140 LEIÃO-TRAJOUCE,4,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.717788800856098,1.9644152526012193,-5.717397127819462,-1.966346997135126,0.0003916730366366,-0.0019317445339066,0.059959196825946,0.0599696865516367,0.0599696865516367,0.9702599436794906,-14.09904764831216,0.970131555425834,-14.109686832958545,8.605206852006999,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:212838005:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1709L5120100,E-REDES,,7.765619410226855,LINE:002103,BUS:JUNCTION:60:01442,BUS:JUNCTION:60:02287,"[[-7.728834015277568,41.44685192748212],[-7.727525481361899,41.44691196361666],[-7.713936958774283,41.452901473294155],[-7.71184404072325,41.45438141669262],[-7.707193200842068,41.45719989636084],[-7.703790955669004,41.45859966417471],[-7.693086657862354,41.460252887588446],[-7.689316278255679,41.45914980507412],[-7.686272709258569,41.458359964896914],[-7.68204721444604,41.45915798310408],[-7.679746227189795,41.45859974626698],[-7.666479737793782,41.46079858525525],[-7.65984553802853,41.46431436825103],[-7.643190365018314,41.46507537693955]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.630131797129495,-1.476106863411706,-12.59193266070469,1.5245770137383716,0.0381991364248044,0.0484701503266655,0.1225252592102127,0.1224336141184611,0.1225252592102127,0.998656933099386,6.399303831402148,0.9968733145641746,5.801444436487745,17.581469250999106,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:124760414:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5118900,E-REDES,,8.302419549594482,LINE:002104,BUS:EREDES:1602P5020900:60,BUS:EREDES:1602S5021100:60,"[[-8.769398094943817,41.812120855990756],[-8.769620382694512,41.81216091920771],[-8.770321235178015,41.812614415047356],[-8.798952121151588,41.81204215696528],[-8.806237747735628,41.815714512355896],[-8.809837389945198,41.817032342541395],[-8.812347297851495,41.81860440022623],[-8.817366152922228,41.81731296695613],[-8.828431563604275,41.8147966511312],[-8.84775764306024,41.79950032976448],[-8.8501581680844,41.79744734602233],[-8.851425982832765,41.797280230351404],[-8.85530012431609,41.79655253471376],[-8.855580741389094,41.79660343524549]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1189 PC ORBACÉM-ÂNCORA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.933743962543577,-9.912041552740538,31.070086230141968,10.746978631338504,0.136342267598394,0.8349370785979655,0.3166129357557061,0.3163518622443276,0.3166129357557061,0.9872236648158782,1.4589348572674856,1.0,2.914096241201416,22.715808276345687,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
