source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:130948290:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5138100,E-REDES,,1.2221006980872575,LINE:002105,BUS:JUNCTION:60:02289,BUS:JUNCTION:60:02290,"[[-7.988082938319185,41.60362251972354],[-7.988287499348742,41.60374767295401],[-7.994142009477836,41.605389468664036],[-7.999824432925877,41.609790824664785]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0,0.0,1.4829166528552782e-09,-0.0125712889962859,1.4829166528552782e-09,-0.0125712889962859,0.0,0.0001216610920121,0.0001216610920121,0.9942980049834136,8.248413359089263,0.9942972134071932,8.248426875607315,0.017457467644162,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212007695:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5120200,E-REDES,,7.7207234746689215,LINE:002106,BUS:JUNCTION:60:02291,BUS:JUNCTION:60:01496,"[[-7.897497613530553,41.69142799836963],[-7.921283251511857,41.6919284938168],[-7.989851505650197,41.68504514499011]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,40.81539098581414,-7.607939636531788,-40.40994751303615,8.896394004135194,0.4054434727779892,1.288454367603406,0.4002597906400525,0.4001064064713076,0.4002597906400525,0.9981290254263696,11.004558952701016,0.9951267687119366,9.03936255325147,57.434322089259936,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212007695:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5120200,E-REDES,,0.1581979727155863,LINE:002107,BUS:JUNCTION:60:01496,BUS:JUNCTION:60:01497,"[[-7.990398993419821,41.684990013810264],[-7.992286940383011,41.68479987970821]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,40.409947513037686,-8.89639400414372,-40.40164346863093,8.922787651831557,0.0083040444067563,0.0263936476878363,0.4001064064713397,0.4001030125524707,0.4001064064713397,0.9951267687119366,9.03936255325147,0.995076867028512,8.998991277496552,57.41231259453864,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:126197010:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5604400,E-REDES,,1.2404343036461287,LINE:002109,BUS:JUNCTION:60:02269,BUS:JUNCTION:60:02292,"[[-9.159418700201117,38.95149207468892],[-9.159991671988774,38.95295367583081],[-9.1614866598002,38.9566746591281],[-9.162056480266282,38.958086356980395],[-9.16339984299162,38.96143709329312],[-9.163681612989153,38.962143610702]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.3882501088185129,1.6720227319878274,1.3884322584057052,-1.6840658939651925,0.0001821495871923,-0.0120431619773651,0.0211146362832369,0.0212093988253657,0.0212093988253657,0.9903958642979012,-10.80148037388144,0.9902333062752798,-10.787479725143502,3.0433919967521548,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:126197010:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5604400,E-REDES,,2.396799428551685,LINE:002110,BUS:JUNCTION:60:02293,BUS:JUNCTION:60:02294,"[[-9.163982799302854,38.9628987962452],[-9.164882465008212,38.96515448746806],[-9.165639522311196,38.967073931587365],[-9.166617727681492,38.969517154349596],[-9.167274326139367,38.97112405459591],[-9.168124698137737,38.973262342863244],[-9.16896423099013,38.9769253525049],[-9.169612391025444,38.97975309625643],[-9.171194741909337,38.98210197611819],[-9.172086348745214,38.98338477391596]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.388445230610864,1.6849191072980405,1.3888020566033534,-1.7081603204606677,0.0003568259924893,-0.0232412131626271,0.0212161249666729,0.0213999772138188,0.0213999772138188,0.99022172528817,-10.786486172941071,0.9899029788762124,-10.759337231117316,3.0707385871457693,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:127487986:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1107L5615700,E-REDES,,0.7151963905945666,LINE:002112,BUS:JUNCTION:60:02296,BUS:JUNCTION:60:02040,"[[-9.102289419002027,38.766082540342424],[-9.102285067021446,38.76604667149565],[-9.101662927372661,38.76608339193725],[-9.101677331710368,38.76630081917543],[-9.101685431801489,38.7663738860697],[-9.10169577806891,38.76645818502814],[-9.101741189856428,38.766946542923044],[-9.101779246199582,38.767248590963895],[-9.102084479127928,38.7672805471899],[-9.102635494219355,38.767337591925],[-9.102675344855996,38.76734143137227],[-9.102643882422349,38.76754215182777],[-9.102589347382024,38.76790728470949],[-9.102563193072374,38.768268731754006],[-9.10253670357204,38.768529934056566],[-9.10112756076852,38.76852204207222],[-9.100625221760437,38.76851958810241],[-9.100584244312634,38.76852009904985],[-9.099969760490955,38.768516248127774],[-9.099545299498063,38.76852015216777],[-9.099543165130774,38.76853675315991],[-9.099502725037757,38.768534457859225],[-9.099460831083082,38.768535264252876],[-9.099087304666593,38.768519405057226],[-9.09901971365441,38.76850457036197],[-9.098914500116642,38.7685043694306]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.985148774065954,-12.626147292251046,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:162088216:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5616900,E-REDES,,1.0318692888226844,LINE:002113,BUS:JUNCTION:60:00256,BUS:EREDES:1106S5242000:60,"[[-9.16065951077666,38.75946941985649],[-9.160677962476315,38.75947251818045],[-9.160695214885447,38.75947541988414],[-9.160709947246469,38.75947988410275],[-9.160762220807952,38.759495700768426],[-9.160821212585638,38.759513088645605],[-9.160847483865767,38.75952074805859],[-9.160863230454588,38.759525338441364],[-9.160910757352609,38.75955028566703],[-9.160938404230098,38.75956480585736],[-9.160994903395597,38.759594466142765],[-9.161025527604187,38.759612824411214],[-9.161094655635512,38.759654272639935],[-9.161176092858575,38.75971648334017],[-9.161205464320165,38.7597389241008],[-9.161227442611926,38.7597584574347],[-9.161275885785232,38.75980151102285],[-9.161331204522421,38.75985067431557],[-9.16140166110539,38.75991328787342],[-9.1614676546308,38.759971941278],[-9.16151556208726,38.7600145220742],[-9.161569913833862,38.76006282002096],[-9.161622669263652,38.760109708787176],[-9.161709676317205,38.76019596574371],[-9.161769742305609,38.76025759874069],[-9.161856017206132,38.760350518765286],[-9.161942340439731,38.760448383551754],[-9.162009787473341,38.760524841152595],[-9.162061106912914,38.76058302908513],[-9.16211416612388,38.760644588565924],[-9.162137429823382,38.76067186605968],[-9.162156937128238,38.76069473585485],[-9.162173425432414,38.76071407420981],[-9.162216313496337,38.7607643555599],[-9.16224115716407,38.76079349270979],[-9.162285168814178,38.76084509727094],[-9.162300717619631,38.760863101738735],[-9.162367628505518,38.76093902338779],[-9.162380868053145,38.760954048632975],[-9.162404516587861,38.760980872289316],[-9.162471229028776,38.76105657944095],[-9.162499649647526,38.76108882868392],[-9.162580607538894,38.7611806871024],[-9.162633168398912,38.76124033208344],[-9.162694156318333,38.7613107480138],[-9.162778577275468,38.761409772923706],[-9.162835509677342,38.761476567417375],[-9.162899849717187,38.76155204303185],[-9.16293864337702,38.76159755010128],[-9.16296539963858,38.76163483122943],[-9.162949278970622,38.76165943854306],[-9.162942882698085,38.761665061780455],[-9.16294544757917,38.76168499130319],[-9.16297863985179,38.7617226029599],[-9.163025071866553,38.76177523076604],[-9.163060965991676,38.76181590820849],[-9.163092521192949,38.76185167868519],[-9.163145853747526,38.761912118302284],[-9.16318593510877,38.76195754185641],[-9.163214849992954,38.76199690267346],[-9.1632298290826,38.76201605602483],[-9.16324394611404,38.76202328172106],[-9.163258051644851,38.762030507517046],[-9.163268522438392,38.76203699073354],[-9.163307782244086,38.76206130734075],[-9.163387769707445,38.76210960327606],[-9.163413998942472,38.762132629688075],[-9.163465487541815,38.762173646720235],[-9.163470765511066,38.76217984248377],[-9.163479296842489,38.76218985582716],[-9.163522316760211,38.76224037872153],[-9.163553387980931,38.76227686495482],[-9.163570813658405,38.762297329802095],[-9.163607080970184,38.76233991341688],[-9.163657286581332,38.76239886710499],[-9.163680388191144,38.76242599257774],[-9.16371371816265,38.76246512511018],[-9.16376832428372,38.76252924635934],[-9.163773192674633,38.762534959307956],[-9.163790045072583,38.762554753603766],[-9.163799225327066,38.762566679840596],[-9.163811901640896,38.7625832952546],[-9.163828905175693,38.762605592362554],[-9.163845826509228,38.76262777309331],[-9.163890035621607,38.76268573474643],[-9.16391494276874,38.762718383984115],[-9.163971582005294,38.76279262989374],[-9.163999807952006,38.762829636564575],[-9.164043082336812,38.76289456940073],[-9.164081488515572,38.762952203920264],[-9.164113709241814,38.76300055204772],[-9.164172047509037,38.763088078272595],[-9.164189746837971,38.763117124984774],[-9.164231276785749,38.76318632481558],[-9.16424859394712,38.76321519474032],[-9.164291326206794,38.76328638364267],[-9.164324970183602,38.763342456781906],[-9.164348216725429,38.76338119181587],[-9.164373927031377,38.76342403061705],[-9.164387413030129,38.76344651185755],[-9.164402136660282,38.76347104493135],[-9.164413106014017,38.76349053982458],[-9.164434706490178,38.76353160437799],[-9.16446270671407,38.76358483586979],[-9.16448835268002,38.76363357528386],[-9.164508675908461,38.76367222802868],[-9.164519558932938,38.76369291269609],[-9.16453306799794,38.763718582455326],[-9.164544798636546,38.76374219615204],[-9.164562640556191,38.7637819067098],[-9.164585653126297,38.76383311948381],[-9.164592178954146,38.76384764533279],[-9.164603506985621,38.76387285695221],[-9.164615310631277,38.76389913628734],[-9.16463869184435,38.76395117450308],[-9.164664676195645,38.7640089996947],[-9.16471165275567,38.764113551615736],[-9.164725373870883,38.76415072236192],[-9.164733264548605,38.764172127058025],[-9.16475390637856,38.764228062795056],[-9.164763999900186,38.76425542014591],[-9.164779864302803,38.76429839994418],[-9.164786617463418,38.764316716030045],[-9.164810779728056,38.764382204866656],[-9.164829074692616,38.764431765841465],[-9.164841454649805,38.7644708670785],[-9.164844644314444,38.76448142297199],[-9.164850274551299,38.764500055245385],[-9.164865292279062,38.7645497352677],[-9.16487628670113,38.76458610139004],[-9.164888875649126,38.76462772294036],[-9.164896656237449,38.76465345231239],[-9.164901874842682,38.764670664999365],[-9.164923201339395,38.764736557207826],[-9.1649417352809,38.76479389873608],[-9.164959595349949,38.76484839076589],[-9.164965580931693,38.76487330729304],[-9.164982143097825,38.764942304250305],[-9.165005584229245,38.7650399210172],[-9.165028658608685,38.765136036728215],[-9.16504717874532,38.76521314133887],[-9.165057383832615,38.76527612328378],[-9.165061439030788,38.76530121000731],[-9.165070103042803,38.76535466638247],[-9.165081192852533,38.76542314422824],[-9.16509195460142,38.76548961624751],[-9.165099393222032,38.76553548993162],[-9.165104268986997,38.76556561372936],[-9.165112558898688,38.76563619711996],[-9.165120834984988,38.76570661849205],[-9.16512647400895,38.76575455284559],[-9.165135222493255,38.76582900550422],[-9.165136869468832,38.76586659824824],[-9.165139858362112,38.76593499459843],[-9.165142937403527,38.766005651092875],[-9.16514445011871,38.76604031750802],[-9.165145944183665,38.766074488662255],[-9.16514697220363,38.766097890682786],[-9.165147591693254,38.766112117430765],[-9.165143392129101,38.76630666767996],[-9.165142530424534,38.76632907754668],[-9.16513558201896,38.76647426267295],[-9.165133556837628,38.766516508860896],[-9.165127396262447,38.76664532896236],[-9.165123384621968,38.76672931655959],[-9.165120070150142,38.76678108631963],[-9.165117207242218,38.766818700929555],[-9.165114403349866,38.76685562142142],[-9.165106687140998,38.76695717083679],[-9.165094464868957,38.76704545567464],[-9.165087045750708,38.767098225561284],[-9.165077380466458,38.767159590678055],[-9.165064805103105,38.767239357313684],[-9.165056635376681,38.76729114298418],[-9.165042952828982,38.767370730245304],[-9.16503583007247,38.76741214775687],[-9.165026136382767,38.76745480404867],[-9.165009106687194,38.7675296828354],[-9.164999877894306,38.76757027224134],[-9.164988530430243,38.767620320490316]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6088 CARRICHE-VALE ESCURO,6,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.642646249104616,4.652666026202226,5.643874678379321,-4.932727793946641,0.0012284292747049,-0.2800617677444146,0.071661742553333,0.0734462235997635,0.0734462235997635,0.982028053859485,-12.868252796500052,0.9820403377395645,-12.854411035286496,13.473899027657968,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:179974324:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5609600,E-REDES,,0.6862982089884515,LINE:002115,BUS:EREDES:1106S5099600:60,BUS:JUNCTION:60:00049,"[[-9.157794680426283,38.74760714917278],[-9.157794288024942,38.747609467615355],[-9.157775765240821,38.74763894153814],[-9.157744413526439,38.74767540102566],[-9.1576577313462,38.74770442844726],[-9.157657593976907,38.7477044746921],[-9.157576354877142,38.74772965298792],[-9.157416893792742,38.74777704639559],[-9.157337323624267,38.747787842482545],[-9.15732994912949,38.74779257323005],[-9.157319133272555,38.74779876641529],[-9.157300297223454,38.74782565778206],[-9.157297318019705,38.74783289014482],[-9.15729555394564,38.747839832602466],[-9.157296524516882,38.74784817428818],[-9.157352075940539,38.74795704108336],[-9.157480600442792,38.7482049328111],[-9.157580289366795,38.74839181568084],[-9.157732487186307,38.74867900736031],[-9.15785566045565,38.748924936884045],[-9.15797220207445,38.7491454865651],[-9.158119237389748,38.749423778312945],[-9.158311785292408,38.74979160358879],[-9.158395031560193,38.749950534914895],[-9.158445937609157,38.750048857822584],[-9.158522910798604,38.75019623315285],[-9.158543425710889,38.75023672295621],[-9.158617220553909,38.75037981142585],[-9.158632905103063,38.75041634421095],[-9.158608256067094,38.750507187953865],[-9.15860054068324,38.75056440102091],[-9.158594622485461,38.750608960398665],[-9.158583849382659,38.75066311066961],[-9.1585640622273,38.750744057181166],[-9.15855627868997,38.75080775643351],[-9.158558518609533,38.75081796957279],[-9.158653777984291,38.75100272847338],[-9.158783772666899,38.7512545690899],[-9.158942600943055,38.75157179566735],[-9.159162398276408,38.75199012055316],[-9.15943518404799,38.75251841414448],[-9.159479041489696,38.75260548478542],[-9.159439844026725,38.75267327965167],[-9.159278137239006,38.7528551272027],[-9.159229523025111,38.75289759390578],[-9.159084961827986,38.752949119255135],[-9.159031753526035,38.75296482817412],[-9.158963348000805,38.75298687701346]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6088 CARRICHE-VALE ESCURO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.68882221822278,-2.452845760331696,21.69592717172598,2.2734606954306775,0.0071049535032017,-0.1793850649010187,0.214034068171628,0.2138355981243583,0.214034068171628,0.9812979115186392,-12.91187059752876,0.981652327277423,-12.894213455619234,39.26510148076097,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:182997277:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618500,E-REDES,,0.3051251407094336,LINE:002117,BUS:JUNCTION:60:01526,BUS:EREDES:1106P5470000:60,"[[-9.167370550730533,38.73893900908728],[-9.167364141351854,38.73895550508035],[-9.167359096082293,38.73896850297471],[-9.167351666586566,38.73898762927035],[-9.167345445538649,38.73900362816563],[-9.167339613186803,38.73901866879165],[-9.167334433635167,38.739032721784774],[-9.16733016882599,38.739044811983945],[-9.167326291153232,38.73905583583459],[-9.16732231362473,38.73906711278773],[-9.167318745061547,38.73907724212895],[-9.167314756551432,38.739088555210245],[-9.167310580090732,38.739100392407956],[-9.16730993964766,38.73910223566975],[-9.16730830482125,38.739106898169695],[-9.167306724761085,38.739111371021],[-9.167305564646997,38.73911466013215],[-9.16730444884038,38.739117831749546],[-9.167303277616655,38.73912114798246],[-9.167301841197778,38.739125214210844],[-9.167301278260052,38.7391268496069],[-9.167301057112375,38.73912746409543],[-9.167300846944013,38.73912804245553],[-9.167300460325887,38.739129144830315],[-9.167299742376533,38.73913119595774],[-9.16729902416692,38.73913322907192],[-9.16729830608738,38.739135271192715],[-9.167297521481327,38.7391374850508],[-9.16729678118284,38.73913958141511],[-9.167295753860598,38.73914250903834],[-9.167294516630037,38.73914603303493],[-9.167292383958873,38.739152060120546],[-9.167291920224994,38.73915339738084],[-9.167291323438093,38.73915507811571],[-9.167290682863957,38.73915691237078],[-9.167290019810705,38.739158782856144],[-9.167289379106396,38.73916060810458],[-9.167288716183185,38.73916248759654],[-9.16728821886065,38.739163888208935],[-9.167287633313125,38.739165550828595],[-9.167287158079311,38.73916688819077],[-9.167286517635084,38.739168731452445],[-9.167285998223687,38.73917019531496],[-9.16728547894238,38.7391716681841],[-9.167284550953681,38.73917430667815],[-9.167283158840402,38.73917825541258],[-9.167282496177092,38.73918015291777],[-9.167281192288605,38.73918383964486],[-9.167280175814371,38.739186722132935],[-9.167279590526691,38.73918840276583],[-9.167279004978779,38.73919006538546],[-9.167278164954443,38.739192423858896],[-9.167277723178733,38.73919368886236],[-9.167277303491792,38.73919489061562],[-9.167276938961763,38.73919592974014],[-9.16727648542603,38.73919717683225],[-9.167276333146425,38.73919778170268],[-9.167275832780545,38.73919976784751],[-9.167275324818053,38.73920202429294],[-9.167275207066963,38.73920422323408],[-9.16727511070369,38.739207106576785],[-9.167275003881498,38.739210062074406],[-9.167274969461866,38.7392108640716],[-9.167275325853801,38.73921244628249],[-9.167275966646674,38.73921540416329],[-9.167276683594059,38.73921885679703],[-9.16727712391764,38.73921987978199],[-9.167278598809082,38.73922325363734],[-9.167278963888977,38.739223844915706],[-9.16728138917786,38.73922772379288],[-9.167284679862522,38.73923100048837],[-9.167289023011655,38.73923468221552],[-9.167291989801985,38.73923703397976],[-9.167296154130138,38.7392394832257],[-9.167301130338455,38.73924240268947],[-9.167305651290302,38.73924485778271],[-9.167310924281608,38.739247621483955],[-9.167316403358466,38.73925032030433],[-9.167325128965388,38.73925403525788],[-9.167332914373805,38.739257155021214],[-9.167337703775647,38.73925908528323],[-9.167345857958669,38.73926225582447],[-9.167354578754223,38.73926563753064],[-9.16735665821246,38.73926627667094],[-9.167360690111026,38.739267520045885],[-9.16736450273327,38.73926871131721],[-9.16736489554733,38.73926883394508],[-9.16736580832358,38.739269123112955],[-9.167367218062475,38.739269579024594],[-9.167368294128355,38.739270821569846],[-9.167368984065595,38.73927160814017],[-9.167370364200362,38.73927319929412],[-9.167371615625617,38.7392746384564],[-9.167372317453067,38.73927545194469],[-9.167373498708667,38.73927681065881],[-9.167374785414102,38.73927830355508],[-9.167375299992193,38.73927889350829],[-9.167380377035158,38.739284811664945],[-9.167385534967789,38.739290756127836],[-9.167389382805256,38.739295180878365],[-9.167404996819737,38.73931316615476],[-9.16741986223366,38.73933028430884],[-9.167435932432799,38.73934879699695],[-9.167453441058514,38.739368954365744],[-9.167470903044299,38.73938906710623],[-9.167486832929995,38.7394074188906],[-9.167505148604988,38.73942850590737],[-9.167519616436689,38.739445168175315],[-9.16753041177985,38.739457602312775],[-9.167538961422856,38.739467444098054],[-9.167546622246588,38.73947626687399],[-9.16755410758178,38.73948488402596],[-9.167563160312742,38.739495315863614],[-9.16756988554004,38.73950306599735],[-9.167578692484696,38.739513202755596],[-9.167583885470467,38.739519182929804],[-9.167590891253038,38.7395272458477],[-9.167598797750573,38.73953635469136],[-9.167617137012146,38.73955747751184],[-9.16762748784724,38.739569393128946],[-9.167635324183808,38.739578421521955],[-9.16764243529863,38.739586609611806],[-9.167648271588465,38.73959333172614],[-9.167657920600009,38.73960443385386],[-9.167666213116965,38.739613989659816],[-9.167673137117786,38.73962196321973],[-9.16768700845134,38.73962997428017],[-9.167695776647285,38.739635039994454],[-9.167706934115795,38.7396414897411],[-9.167727033976316,38.73965312075543],[-9.167731754110463,38.739655826283844],[-9.16776088889324,38.739672673770805],[-9.167768949621449,38.73967733139359],[-9.16779571814647,38.73969279463599],[-9.167801928048597,38.73970228782533],[-9.167819303740696,38.73971005161518],[-9.167831573037054,38.739707483716074],[-9.167850854845737,38.73971264537013],[-9.167897945586349,38.73973045058906],[-9.167935577574031,38.73975588817343],[-9.1679467489244,38.73976011285297],[-9.167957087729777,38.739764029641314],[-9.16796945033786,38.739768712160334],[-9.167979465196781,38.739772496702486],[-9.167985117660125,38.73977445531585],[-9.167994052878505,38.73977754682341],[-9.16800444450098,38.73978113885925],[-9.168011114984475,38.7397827101177],[-9.168020335920621,38.73978488029652],[-9.168029337448596,38.73978698936576],[-9.168050005775507,38.739787814959186],[-9.168199725460362,38.73976760690357],[-9.16821346565148,38.73976574654125],[-9.168214146165568,38.73976190319308],[-9.168215571504497,38.739753891646366],[-9.168216496850699,38.73974868595254],[-9.168217475398544,38.739743182530226],[-9.168218145584424,38.73973942034358],[-9.168218642932317,38.73973722704293],[-9.168219417578811,38.73973512136066],[-9.168220412545557,38.739733139833206],[-9.168221650311327,38.7397312462301],[-9.168222971961882,38.73972958608517],[-9.168224660565663,38.73972785062348],[-9.168226671816218,38.73972615733902],[-9.168228790211689,38.73972471532197],[-9.168231186166125,38.739723378936475],[-9.168233448680335,38.73972235900664],[-9.16823614910023,38.73972139824728],[-9.16823915125087,38.73972062397503],[-9.168241778594803,38.73972017730694],[-9.168310001760135,38.739712834380065],[-9.168337171580026,38.739709909067],[-9.168365822793426,38.73970682648279],[-9.168413800626162,38.73970166280296],[-9.168464970197135,38.739696110477944],[-9.168515221856694,38.73969071039834],[-9.168572513399809,38.73968459027116],[-9.168633949338904,38.73967794692432],[-9.168692572235704,38.73967163477018],[-9.168743282158417,38.739666113425336],[-9.168811390867628,38.739658816260715],[-9.168872217920137,38.73965222323107],[-9.168900007639664,38.73964922022373],[-9.168922808318433,38.739644802228455],[-9.168965724701833,38.7396364044127],[-9.169011373993882,38.7396277030833],[-9.169040993305014,38.739622377812644],[-9.169102749623477,38.73961085816934],[-9.169123156197882,38.739607109946505],[-9.169153851391616,38.739601423793644],[-9.169173761411898,38.73959674316126],[-9.169200569164797,38.73959026279047],[-9.16922980548924,38.73958311229356],[-9.169253127063392,38.739577338443254],[-9.16927324172043,38.73957249383722],[-9.169322505505134,38.73956083276957],[-9.169364180645072,38.73955091450634],[-9.169420310883803,38.73953767912467],[-9.169462984393443,38.73952760783702],[-9.169519619673551,38.73951430486872],[-9.16960476210442,38.739494335170214],[-9.169674222704945,38.73947795466754],[-9.16973553378153,38.739463502110155],[-9.169749461173883,38.739460279730785],[-9.169840615823196,38.73943852696633],[-9.169858494069958,38.739434125491194],[-9.169900787869924,38.73941769792749],[-9.169944415907478,38.7394004838267],[-9.169953062005295,38.73939711017002],[-9.169961353695992,38.739393883785695],[-9.16996385832229,38.7393929067104],[-9.169977044286581,38.73938693451146],[-9.169976477068396,38.73937953515905]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.67880178646505,-2.8064741003167573,11.679702386737844,2.7469271142563763,0.0009006002727947,-0.059546986060381,0.1177488889965471,0.1176101646059463,0.1177488889965471,0.9815679869026462,-12.902395807358609,0.9816705827900036,-12.895791131148066,18.77343935787809,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:190028843:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5639900,E-REDES,,0.5113255149414246,LINE:002119,BUS:JUNCTION:60:02297,BUS:JUNCTION:60:02298,"[[-9.103622398895983,38.73638368567039],[-9.103577852433224,38.736527640771264],[-9.103468858461415,38.73685344113933],[-9.103381033267203,38.73709327492334],[-9.103304578000671,38.73729292931633],[-9.103224599548637,38.73748299259169],[-9.10313125821028,38.73770713536578],[-9.103046814163381,38.73789618171403],[-9.10301691620704,38.737956809608],[-9.102940156908998,38.73811039128021],[-9.102855263050095,38.73827903851247],[-9.102674977998094,38.7386209058907],[-9.102519479166393,38.73889672895053],[-9.10241768863599,38.73894055977084],[-9.10219488220149,38.73929791269629],[-9.101798760729197,38.739933270941926],[-9.101470460944274,38.74046861876387],[-9.101478790295753,38.740492591505905],[-9.101411213428733,38.74060611024815]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.548587578396008,-0.9112830152486536,6.549045000513185,0.8097050486355349,0.0004574221171766,-0.1015779666131188,0.0648535038197333,0.0647226465696756,0.0648535038197333,0.980995731093003,-12.930878686351832,0.9810791752074184,-12.924246836927695,10.339998376896634,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:190028921:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5639900,E-REDES,,0.4946172560742696,LINE:002120,BUS:JUNCTION:60:02299,BUS:JUNCTION:60:01522,"[[-9.111905087115828,38.72522426853678],[-9.11160309255707,38.725051229100856],[-9.111546696687208,38.72511317134355],[-9.111251981169428,38.72542334019074],[-9.110889868373574,38.725841437289965],[-9.110748440542038,38.7260006554399],[-9.110632247686473,38.72613590841348],[-9.110528619541267,38.726253211532764],[-9.110464164464917,38.72632805690158],[-9.110439655375524,38.72637156278468],[-9.110392534964967,38.726422374185844],[-9.110350404874547,38.726468108405996],[-9.110270082013443,38.72655065310632],[-9.110180048412106,38.72664040424073],[-9.110127213601965,38.7266786524096],[-9.109985606704965,38.726819927529746],[-9.109933261338979,38.72686709827469],[-9.109913175144705,38.72688502982763],[-9.109895129022124,38.72689740448738],[-9.109857472169661,38.72692631950257],[-9.109543506373813,38.72716415910642],[-9.109295722172883,38.72735509904732],[-9.10892285056155,38.72764089192367],[-9.10867652213229,38.72782666590158],[-9.10837229847211,38.7280584757589],[-9.108178528281016,38.728210228295204]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.547232348761603,-1.2094160999615509,6.5476810213112095,1.1112200141063222,0.0004486725496066,-0.0981960858552286,0.0653247895561546,0.0651552857844446,0.0653247895561546,0.9807397321395888,-12.950002559518904,0.9808258793213814,-12.943759838154048,10.415138399603752,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:190221513:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5639900,E-REDES,,1.0219786852188846,LINE:002122,BUS:JUNCTION:60:02301,BUS:JUNCTION:60:02299,"[[-9.118704445993137,38.725230221205074],[-9.118696753650704,38.725208532257525],[-9.118676518931323,38.725179544785995],[-9.118648738087401,38.72514116281065],[-9.118541354590496,38.725010375054175],[-9.118275903750463,38.72468710906304],[-9.118257125672697,38.72466535151442],[-9.118219986020872,38.72463372322711],[-9.118176986589713,38.72460243263439],[-9.118132849381947,38.72457870919679],[-9.118080441535058,38.7245572804732],[-9.118051351894099,38.72454827491877],[-9.11802928600988,38.7245424619127],[-9.118009146089424,38.72453873147457],[-9.117987710452185,38.7245369396421],[-9.117961928911363,38.72453770666919],[-9.117762239580797,38.72454363418039],[-9.117735124684817,38.72454443942963],[-9.117586541710898,38.72454823300952],[-9.117416446772763,38.72455555873461],[-9.117228041915395,38.724561786510904],[-9.117024345858992,38.72457070111408],[-9.116830787020179,38.7245767555107],[-9.11631809313452,38.72459332622612],[-9.116268745289052,38.72459457064319],[-9.116103366801111,38.7246037283576],[-9.115910242567235,38.72461046216523],[-9.11585472875412,38.72461403730934],[-9.115831777656496,38.7246166086239],[-9.11581342287803,38.724619780790384],[-9.11577443751966,38.72462787377911],[-9.11565336332967,38.7246595917721],[-9.115493562954077,38.72470154421752],[-9.115422318888657,38.72472024058719],[-9.115405667517445,38.7246413640369],[-9.115321018513308,38.724453992914945],[-9.11530918522048,38.72443883323084],[-9.115270960592513,38.72441015868987],[-9.115219848060887,38.72437410707548],[-9.115222728265298,38.724365282188266],[-9.11514818641189,38.72430865562892],[-9.115186652163402,38.72411591567747],[-9.115206480788743,38.72400723147962],[-9.115250750181096,38.723783248540805],[-9.115307959404028,38.72351930603427],[-9.115361250941238,38.72324641565077],[-9.115377917969912,38.72312439039296],[-9.115398331478962,38.723125470682426],[-9.11541710391872,38.723003535791726],[-9.11525878405137,38.72293013914954],[-9.115096063287536,38.7229684944719],[-9.115043238386363,38.72297017297323],[-9.115004224318909,38.72297611307269],[-9.114975783980864,38.72298168496604],[-9.11493162879292,38.72299760393119],[-9.114903254195251,38.72301048961494],[-9.114865078161127,38.72303562732028],[-9.114839192142082,38.72305558122098],[-9.114820829881339,38.7230732829295],[-9.114802043319884,38.72309106927436],[-9.114785989561222,38.72310773367545],[-9.114771174514313,38.72312584692494],[-9.114735530948659,38.72317133],[-9.114693512787474,38.72322489265442],[-9.11457729704423,38.723383624162686],[-9.114479564756488,38.723510861890325],[-9.114316896685963,38.72372190485889],[-9.114264393788545,38.72378490563081],[-9.114185128792462,38.72399198642678],[-9.114194003648974,38.72400021704855],[-9.11418759717758,38.724017728079666],[-9.114127698452364,38.724118380641265],[-9.11406799759907,38.72417052433041],[-9.113854761688565,38.72437955952982],[-9.113778557401828,38.724454226210085],[-9.113695221404807,38.72447497782751],[-9.11360788226495,38.72454853990459],[-9.113586211121547,38.72461941542498],[-9.113547834085939,38.72465180569291],[-9.113410184269236,38.72476972143382],[-9.113377499872087,38.72486182178925],[-9.113263784896311,38.725181843218664],[-9.113109823121944,38.725369156803026],[-9.113066867124187,38.72538797452659],[-9.113030751518734,38.7254318936757],[-9.11301019687818,38.72543483165372],[-9.11293908405173,38.725491799686914],[-9.112907371947033,38.72551718875215],[-9.112878048846191,38.72554069313295],[-9.112845882085393,38.72556647333496],[-9.11280265227738,38.72560143529348],[-9.112697942740043,38.725589757262334],[-9.112540910346207,38.72550057346532],[-9.112404496930411,38.72544087924014],[-9.112318746018682,38.72539445171835],[-9.11227856951576,38.72543827859779],[-9.111905087115828,38.72522426853678]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.546297434914333,-1.4122383929307225,6.5472323487655695,1.2094160999663592,0.0009349138512364,-0.2028222929643632,0.0657187488004712,0.0653247895562015,0.0657187488004712,0.9805560990734308,-12.962722441679906,0.9807397321395888,-12.950002559518904,10.477949777661594,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:190361326:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5643600,E-REDES,,0.5412968399962858,LINE:002123,BUS:EREDES:1106P5906500:60,BUS:EREDES:1106S5140000:60,"[[-9.126454888380113,38.731615726502795],[-9.126728025867113,38.7312933177923],[-9.12679559139743,38.73132751271547],[-9.126897520208104,38.731196067564476],[-9.127295723099516,38.73070934390523],[-9.127314330225811,38.73068865659205],[-9.127327057045871,38.7306792881444],[-9.127340936617976,38.73067343193101],[-9.127360884428814,38.73066896527184],[-9.12737820283658,38.73066644868167],[-9.12740922364664,38.73066602226943],[-9.127477200419452,38.73068181934221],[-9.127524191843603,38.73069444427128],[-9.127604784107335,38.730724321089205],[-9.127674463170964,38.730763316679415],[-9.127725343567683,38.730795122054964],[-9.127832926854836,38.73062220996917],[-9.127874238309778,38.730545498622654],[-9.127947187222437,38.730407633770575],[-9.12800913361325,38.730257576001954],[-9.128077207479338,38.73006104868937],[-9.128163006334036,38.72974068389924],[-9.128152079918511,38.729703322555956],[-9.128147112664852,38.72965867713026],[-9.12814867991892,38.72961008461735],[-9.128183416342058,38.72925225923214],[-9.128214905373522,38.728916476609186],[-9.1282165966272,38.72889750073468],[-9.128234556487577,38.728889042398585],[-9.128238235995079,38.72884763812263],[-9.128297410146729,38.72880688664595],[-9.128323787624405,38.72880752647845],[-9.128326480739945,38.72877872353867],[-9.12874408230035,38.728807220712795],[-9.12879042425857,38.72877237948736],[-9.128801630549413,38.72860819749274],[-9.128815964529005,38.728488667583505],[-9.128818020825467,38.72847031913273],[-9.12881975035578,38.72843591253135],[-9.128817194561453,38.728415027191375],[-9.128812448082678,38.728392899445936],[-9.128804330322122,38.728368152162645],[-9.12879181598906,38.728342307400794],[-9.12878087630418,38.728326330780135],[-9.12876357356877,38.728307598000995],[-9.12854694290669,38.72812456936685],[-9.12845587750831,38.72812119341229]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.8461407241756,5.154435405768791,-14.843389481904795,-5.257670644525569,0.0027512422708024,-0.1032352387567776,0.1542505164673257,0.154602133410266,0.154602133410266,0.9803676195013732,-12.97502713749973,0.9801027507982548,-12.988893636489175,24.64918183866106,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:192191059:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618600,E-REDES,,0.5888839544964118,LINE:002124,BUS:JUNCTION:60:01708,BUS:EREDES:1106S5200200:60,"[[-9.141307101887719,38.71685267122795],[-9.141257460985546,38.71688741980207],[-9.141240217306834,38.71689579287845],[-9.14121734831893,38.71690232289194],[-9.141192205217337,38.71690330570378],[-9.141168061063302,38.71689928954699],[-9.141147029297239,38.71688767092422],[-9.141132044110739,38.71687678376165],[-9.141120342049607,38.71686552594762],[-9.141107436649376,38.716853729046484],[-9.140926996542849,38.71666523096176],[-9.140878182155213,38.716613244875056],[-9.14070935096486,38.7164366626563],[-9.140705606340767,38.71643283062216],[-9.140703240973583,38.71643141879561],[-9.140700266560588,38.716430030241995],[-9.140696878537415,38.71642866327427],[-9.140693116429034,38.716426858151976],[-9.14068998927241,38.71642523671305],[-9.140686437992585,38.716422889301],[-9.140675895166503,38.71641147730921],[-9.140507303656786,38.71624042352578],[-9.140379669413818,38.71611041604587],[-9.140375959819481,38.71610661972983],[-9.140373133683713,38.716103509392894],[-9.140370155059165,38.716100184183844],[-9.14036704931759,38.71609599532009],[-9.140365577223395,38.71609351285452],[-9.140364488781284,38.71609051363205],[-9.140364566795771,38.71608870238524],[-9.140364517286725,38.7160851807514],[-9.140364165738461,38.71608225624059],[-9.140363132851663,38.716078301708855],[-9.140362462122921,38.716077208541556],[-9.140360254528527,38.71607475043832],[-9.140349381530594,38.716061927035874],[-9.139836366918063,38.71546174721404],[-9.139627549978357,38.71520310459406],[-9.139622175613548,38.715189648198],[-9.139616760869053,38.71517822791956],[-9.139608772013919,38.71516608218659],[-9.139597381716435,38.71515324515578],[-9.139584824161174,38.715141616229936],[-9.139569080208638,38.71513069036414],[-9.139501331669079,38.7150467810403],[-9.13946761120819,38.7150051313031],[-9.139462292376479,38.71499971841334],[-9.139452366248703,38.71499125555834],[-9.139447719419856,38.71498866533331],[-9.139443055038912,38.71498646259616],[-9.139432174051485,38.714981232774996],[-9.139423882935528,38.71497539511631],[-9.139416338523212,38.71496787556314],[-9.13941164370911,38.71495941264446],[-9.139410746992134,38.71495778094976],[-9.139410381382467,38.71495712652999],[-9.139408846157883,38.71495341953081],[-9.139402537486724,38.714938106557334],[-9.139396479214938,38.71492343098085],[-9.139334575177294,38.71477345277463],[-9.139331099715623,38.714765033388154],[-9.139217564616642,38.71454486075873],[-9.139202555501182,38.71452075004978],[-9.139198598896352,38.71451327162043],[-9.139194047325372,38.71450026751019],[-9.139188860483772,38.714489511825285],[-9.139183060313881,38.71447847317577],[-9.139169599435757,38.71446636556587],[-9.139148982190891,38.71443833973898],[-9.139009471816179,38.71408847979812],[-9.138829994614026,38.71363676114331],[-9.13865042905211,38.71320561682252],[-9.138635402323805,38.71317775892575],[-9.138625273342411,38.71315891171074],[-9.13862204314378,38.713154030266296],[-9.138616921338048,38.713149534437356],[-9.13861049445862,38.71314543718696],[-9.138602309244483,38.71314139111365],[-9.138593204375905,38.713137352961574],[-9.138582320588307,38.713134357025055],[-9.138578171270282,38.71313361809238],[-9.138569630972185,38.7131321242925],[-9.138562003641617,38.71313178463872],[-9.138543088047765,38.71313157824675],[-9.13853222298124,38.71313237444258],[-9.138522331266168,38.713134531444524],[-9.138327387439805,38.713178835450584],[-9.13831418053242,38.71318234513554],[-9.13830395682021,38.71318542377715],[-9.13828200737671,38.71319351266056],[-9.138272570811067,38.71320107042271],[-9.138264237078099,38.71321102377938],[-9.13825954356189,38.71321902712092],[-9.138250650082252,38.713234155793536],[-9.138240503943983,38.71324850256245],[-9.138230867771757,38.71325658449441],[-9.138211958346464,38.71326501650908],[-9.138195187622312,38.71327100699809],[-9.138181131652969,38.713277100219514],[-9.137996346935493,38.713384262948374],[-9.137982967280465,38.713390215206324],[-9.137969020165581,38.71339505537627],[-9.137723153225938,38.71345320940452],[-9.137719130572034,38.713458225357485],[-9.13771977229554,38.713461354560955],[-9.137742753132654,38.713519437464896]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.0056667391911,3.168448453240036,-16.00244029063341,-3.2802311746066715,0.0032264485576902,-0.1117827213666355,0.1602187703831745,0.1604469597814709,0.1604469597814709,0.9799308289194276,-13.006752447548688,0.9796715090094644,-13.024686999647404,25.58105894062131,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
