source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:197473745:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618600,E-REDES,,0.3082688610889184,LINE:002125,BUS:JUNCTION:60:01526,BUS:EREDES:1106P5470000:60,"[[-9.167357201304476,38.73894243324061],[-9.16735314281784,38.73895288219681],[-9.167348097546451,38.73896588009068],[-9.167340668048027,38.7389850063857],[-9.167334446997854,38.739001005280414],[-9.167328581055468,38.73901610925802],[-9.167323368563956,38.739030270635915],[-9.167319081534222,38.73904241507825],[-9.16731520385987,38.73905343892854],[-9.167311226329742,38.739064715881334],[-9.167307657765091,38.73907484522225],[-9.167303669253348,38.73908615830318],[-9.167299493051159,38.739098013513775],[-9.167298852607821,38.73909985677555],[-9.167297217520517,38.739104501262084],[-9.167295637459711,38.73910897411324],[-9.16729447734514,38.7391122632243],[-9.16729336153807,38.739115434841594],[-9.167292190313868,38.739118751074415],[-9.16729075402451,38.73912282630926],[-9.1672901797169,38.73912447081382],[-9.167289980918106,38.73912504006539],[-9.167289770749656,38.73912561842549],[-9.167289373152052,38.739126756928634],[-9.167288655072296,38.73912879904937],[-9.167287936862385,38.739130832163475],[-9.167287218782548,38.73913287428422],[-9.167286434176177,38.73913508814221],[-9.167285694007495,38.73913719351312],[-9.167284666684832,38.73914012113626],[-9.167283429323653,38.73914363612611],[-9.16728129678173,38.73914967221816],[-9.16728083291755,38.73915100047177],[-9.167280236130404,38.739152681206576],[-9.167279595556007,38.7391545154616],[-9.167278932502485,38.73915638594692],[-9.167278291797915,38.73915821119528],[-9.167277628744328,38.7391600816806],[-9.16727713155169,38.73916149129953],[-9.167276546003926,38.73916315391916],[-9.167276070900026,38.739164500287906],[-9.167275430325423,38.73916633454294],[-9.16727491091382,38.739167798405376],[-9.167274391762405,38.739169280281125],[-9.16727346364322,38.739171909768466],[-9.16727207165948,38.73917586750937],[-9.167271408865782,38.739177756007884],[-9.167270104976765,38.739181442734875],[-9.167269088632217,38.73918433422948],[-9.1672685032142,38.73918600585568],[-9.167267917535938,38.73918765946865],[-9.16726707777147,38.73919003595524],[-9.167266635995578,38.73919130095866],[-9.167266216178366,38.739192493705275],[-9.167265851518072,38.73919352382315],[-9.167265310017283,38.73919505093572],[-9.167265059053575,38.739195989968366],[-9.167264526269769,38.73919812052485],[-9.167263867068048,38.73920105389368],[-9.167263712945285,38.739203919732645],[-9.167263617492283,38.739206866121734],[-9.167263510279303,38.73920979459945],[-9.167263443001032,38.73921150667334],[-9.167263996269376,38.73921397890978],[-9.167264624651292,38.73921687384614],[-9.1672654783739,38.73922103688246],[-9.16726623972962,38.73922278665279],[-9.16726794079246,38.73922668996307],[-9.167268623782096,38.73922779186784],[-9.167271602310164,38.73923254860521],[-9.167275931436517,38.73923685199378],[-9.167280705411537,38.739240899222594],[-9.167284405274643,38.73924383900455],[-9.16728925394443,38.739246687536735],[-9.167294404210896,38.739249713551736],[-9.167299180109655,38.73925230150279],[-9.167304661788648,38.73925518045621],[-9.16731059260987,38.7392581004683],[-9.167319757941277,38.73926200068901],[-9.167327670628563,38.73926517337148],[-9.167332517789916,38.73926712113746],[-9.16734074149276,38.73927032709409],[-9.16735005216074,38.739273937775636],[-9.167358009077631,38.7392761912708],[-9.167359314277682,38.739276576046706],[-9.1673593494276,38.73927662077411],[-9.16736570011326,38.739283923850266],[-9.16737086967452,38.73928987721857],[-9.167376027606743,38.73929582168188],[-9.167379875443913,38.73930024643275],[-9.167395489457169,38.73931823171039],[-9.167410354869928,38.739335349865684],[-9.16742642506781,38.739353862555106],[-9.16744393369215,38.73937401992532],[-9.167461395676565,38.739394132667236],[-9.167477325561011,38.7394124844529],[-9.167495641234572,38.7394335714712],[-9.167510109065129,38.739450233740286],[-9.16752090440745,38.739462667878634],[-9.167529454049784,38.73947250966462],[-9.167537114872914,38.73948133244118],[-9.167544600207528,38.73948994959375],[-9.167553652937773,38.73950038143215],[-9.167560378164545,38.7395081315664],[-9.167569185108515,38.739518268325426],[-9.167574378093875,38.73952424850001],[-9.167581383875897,38.739532311418486],[-9.167589290372817,38.739541420262775],[-9.167607629632949,38.7395625430848],[-9.167617980467233,38.73957445870275],[-9.16762581680318,38.73958348709637],[-9.16763292791745,38.73959167518681],[-9.167638764206824,38.73959839730162],[-9.167648413217615,38.73960949943013],[-9.167656705733922,38.73961905523674],[-9.167664729200798,38.7396282981555],[-9.167680177918538,38.73963722303528],[-9.167688946114906,38.739642288750055],[-9.167700103583964,38.7396487384973],[-9.167720214945298,38.73966036941085],[-9.167724935209836,38.73966308394616],[-9.167754058364034,38.73967992253009],[-9.167762130592473,38.73968458005142],[-9.167786718663553,38.739698783521625],[-9.167793257850432,38.73970877822772],[-9.16781770668305,38.739719713102815],[-9.167831168450384,38.739716891421764],[-9.167846478432004,38.73972098934102],[-9.167891580137054,38.73973804653602],[-9.167929212126579,38.73976348412236],[-9.167941748141976,38.7397682281612],[-9.167952086818076,38.739772135943376],[-9.167964449427254,38.739776818462914],[-9.16797463782648,38.73978067352888],[-9.167980475199437,38.739782693557316],[-9.167989410418661,38.73978578506524],[-9.16800044941936,38.73978960556323],[-9.168007812238672,38.73979133282275],[-9.168017021675977,38.739793503103776],[-9.16802736200609,38.739795933589235],[-9.16805070012572,38.73979686161709],[-9.16820168246921,38.73977648022212],[-9.168223687581174,38.73977351066294],[-9.168225538923855,38.73976314430829],[-9.168226964261528,38.73975513276144],[-9.168227889606916,38.73974992706754],[-9.168228868153895,38.739744423645135],[-9.168229506313981,38.739740832890234],[-9.168229863279487,38.73973927137895],[-9.16823032804116,38.739738006168224],[-9.168230909233813,38.7397368390104],[-9.168231663184635,38.73973568833586],[-9.168232442609474,38.73973470858315],[-9.168233451249879,38.739733672750816],[-9.1682346785176,38.73973264398722],[-9.168235919889717,38.73973179525401],[-9.168237403149293,38.73973097139878],[-9.16823870579724,38.73973038334757],[-9.168240342070971,38.739729801345135],[-9.16824218690469,38.739729325586204],[-9.168243793106647,38.73972905011482],[-9.168311568437376,38.73972175619787],[-9.168338738260566,38.7397188308844],[-9.168367389477446,38.73971574829973],[-9.168415367316012,38.73971058461919],[-9.168466536893197,38.73970503229344],[-9.168516777059025,38.7396996323151],[-9.168574080108934,38.73969351208501],[-9.168635516055499,38.73968686873729],[-9.168694150459254,38.7396805564802],[-9.16874484888829,38.73967503523668],[-9.168812957605779,38.73966773807105],[-9.168873796165505,38.73966114493842],[-9.168902182967567,38.7396580735772],[-9.168925580076518,38.7396535421948],[-9.16896847359543,38.73964515358871],[-9.16901401965486,38.739636471190046],[-9.169043615969732,38.73963114612284],[-9.16910539529492,38.7396196262739],[-9.16912579037183,38.73961587815265],[-9.169156829651417,38.739610125890174],[-9.169177106495141,38.739605360930895],[-9.169203982989172,38.73959886193356],[-9.169233253685848,38.73959170212285],[-9.1692565523932,38.73958593748261],[-9.169276598314196,38.73958111150181],[-9.16932583910458,38.7395694506369],[-9.16936751424901,38.73955953237244],[-9.169423621624544,38.73954630619992],[-9.169466295138806,38.73953623491102],[-9.169522918925228,38.739522932043165],[-9.169608072865127,38.73950296224005],[-9.16967753347316,38.73948658173529],[-9.16973882155678,38.73947212938042],[-9.169752760450438,38.7394689068985],[-9.169844018346916,38.73944713519876],[-9.169862801949067,38.7394425094941],[-9.16990589630352,38.73942576855272],[-9.169950958557317,38.739408316514236],[-9.169955955006907,38.739406272400046],[-9.169970819552073,38.73940025826607],[-9.169988939508809,38.73939190021014],[-9.16998795935298,38.73937901879105]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.559701572922089,-2.77848082423145,11.560592988889503,2.718286772125483,0.000891415967418,-0.0601940521059662,0.1165495244644553,0.1164093708084043,0.1165495244644553,0.9815679869026462,-12.902395807358609,0.9816705827900036,-12.895791131148066,18.58221719431376,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:211866275:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5608800,E-REDES,,4.536733849088921,LINE:002126,BUS:EREDES:1106S5099600:60,BUS:EREDES:1106S5140000:60,"[[-9.15716202903428,38.74791040923711],[-9.156966414166387,38.74754692352805],[-9.15694880001137,38.74751852342555],[-9.156929504385861,38.74748997593184],[-9.156901298819594,38.7474601374186],[-9.15687457021287,38.747433033312],[-9.156843413719292,38.747408382124554],[-9.156813475006658,38.74738523355191],[-9.156595703160935,38.747129079979025],[-9.15640234104594,38.74693245149827],[-9.156015502481365,38.746580062812946],[-9.155898845533255,38.74655516089455],[-9.155874160628416,38.74652452560852],[-9.155856624283759,38.746505546782664],[-9.155837440606101,38.746486393227364],[-9.155823857025261,38.74647356809656],[-9.15581176422374,38.746464450110466],[-9.155799997699525,38.74645562652037],[-9.15578869150916,38.74644842930216],[-9.155776107169151,38.74644113519007],[-9.155762279954986,38.7464337979212],[-9.155747470047622,38.746427721342414],[-9.155734608262573,38.74642274465491],[-9.155722607412004,38.7464192557124],[-9.155708228436506,38.74641596776247],[-9.155694021237265,38.746414236650494],[-9.155677580454757,38.746411552268334],[-9.155660792826431,38.74641115889758],[-9.155644129215359,38.74641139498197],[-9.155522862864848,38.746290861502615],[-9.155525912372843,38.74628129555319],[-9.155528809786802,38.74626752430552],[-9.155528996530544,38.74625483071542],[-9.155527861280921,38.746240581354456],[-9.155524355345129,38.74622544297758],[-9.155517756846423,38.74621202515564],[-9.155507534857017,38.74619536925569],[-9.155492491746072,38.74617940415068],[-9.155460168119435,38.74615430341259],[-9.155412726592337,38.74612168749749],[-9.155357907594588,38.746087145467435],[-9.155286635726505,38.74604342447368],[-9.155208461271826,38.74599880906584],[-9.155116470058166,38.74595079256437],[-9.155011175327346,38.74590228896136],[-9.154915428897002,38.74585951167615],[-9.154841200803709,38.74582783266268],[-9.154742289739533,38.74578896529178],[-9.154671684929182,38.74576453273334],[-9.154595605113732,38.745740103015386],[-9.154522646977647,38.74571921300501],[-9.15448143673173,38.74570729608335],[-9.15434171806227,38.7456782526817],[-9.15413405719898,38.74564126418388],[-9.153839444356217,38.74559010998256],[-9.153510522819985,38.74553265232284],[-9.15312244650996,38.745463144930206],[-9.152888002619838,38.74542243388471],[-9.152751532283974,38.74539525182288],[-9.152620812406807,38.74536720866519],[-9.152488559678597,38.74533409836333],[-9.152267822911913,38.74527531383719],[-9.152004576062465,38.7451883724094],[-9.15194869446683,38.74517113297447],[-9.151915869373074,38.745169672031494],[-9.151885948853927,38.74517348229683],[-9.15168703235747,38.74509769766643],[-9.151680052615427,38.745081679700746],[-9.151664462930453,38.74506360203716],[-9.151647592972083,38.74505174190462],[-9.151638011862554,38.74504690727763],[-9.151620111945373,38.74503783953365],[-9.151446249531457,38.74495732293152],[-9.151220596717227,38.744844703783926],[-9.15103242885914,38.744753835311066],[-9.150912688260396,38.74469536527136],[-9.150840908290519,38.74466011328012],[-9.150757458007988,38.74462111668798],[-9.150691110708573,38.74459824796672],[-9.150630926279298,38.744584117067284],[-9.150576294172645,38.74457542346717],[-9.15051149583507,38.74457088998649],[-9.150435717309714,38.7445723252599],[-9.15028801275661,38.74459295244672],[-9.149853234199163,38.744657831924876],[-9.149461957857413,38.74465156581628],[-9.149448429342527,38.74464251371361],[-9.149293594774432,38.74396490954152],[-9.149293497143422,38.743964514049246],[-9.149293319263988,38.743964137271306],[-9.149291241582157,38.74396038110205],[-9.149290017772797,38.74395843706963],[-9.149288819777803,38.743956690983616],[-9.149287260277603,38.74395459674189],[-9.149285633052617,38.743952593167634],[-9.149283622599992,38.7439503317046],[-9.149281253327507,38.74394791122583],[-9.14927916684636,38.74394596569706],[-9.14927700088413,38.74394409292262],[-9.149274627655627,38.743942203937245],[-9.149271849732834,38.74394016534331],[-9.14926935293901,38.74393848461274],[-9.149266823050066,38.74393690325587],[-9.149264584895562,38.743935616615566],[-9.149262092705223,38.7439342601249],[-9.149258965041632,38.74393270198834],[-9.149256730595468,38.74393167654125],[-9.149254520173454,38.74393072294719],[-9.149252183372884,38.74392977946128],[-9.149249570046765,38.74392880235188],[-9.149246622692182,38.74392779211973],[-9.149244150186263,38.74392701195531],[-9.149241609316183,38.74392627742498],[-9.14923864228505,38.743925501566245],[-9.149235353365354,38.743924737517894],[-9.14923192733369,38.74392403771772],[-9.14922871035846,38.74392348022175],[-9.149225194879422,38.743922961355835],[-9.149221669434164,38.743922550669986],[-9.149218260529144,38.7439222470627],[-9.149214530502684,38.74392200930569],[-9.149211009276865,38.74392189583955],[-9.149206983175885,38.743921867839155],[-9.149203924530777,38.74392193050088],[-9.149200384267376,38.74392209644142],[-9.14919936148214,38.743922159393136],[-9.149198446421485,38.74392251866369],[-9.149163846874275,38.74393618745149],[-9.149033600294691,38.743989017006434],[-9.14874331869036,38.74410376255292],[-9.148595066359938,38.744159522715236],[-9.147978884885628,38.74440413846799],[-9.147649758836616,38.74447192824506],[-9.147629854907906,38.744543776196],[-9.147622091006612,38.744593278395236],[-9.147619092241877,38.74462272387885],[-9.147619464487978,38.744640871322865],[-9.147675739677272,38.74489451863724],[-9.147248384924175,38.744966539133486],[-9.147179499633737,38.7446605668861],[-9.147172277891494,38.744644442654334],[-9.147162005638313,38.74463545206863],[-9.14713234291535,38.74452187846995],[-9.147135817283516,38.74450894012947],[-9.147136931024782,38.74449824722258],[-9.147135774303722,38.74447992643668],[-9.147119011945499,38.74441145980645],[-9.147081426779225,38.74425907743719],[-9.14703267654467,38.7440508987625],[-9.146959880640747,38.74375616598836],[-9.146900506604613,38.74351411117841],[-9.146889106616955,38.7434677120287],[-9.14688318424351,38.743440992341576],[-9.14687835914115,38.743425153533025],[-9.146870508855615,38.743410926373],[-9.14685655305657,38.74339765302671],[-9.146839973259217,38.7433883298656],[-9.146821730637066,38.74338341694444],[-9.14676633856549,38.74328035360182],[-9.145708947832155,38.74344397152703],[-9.145643993592973,38.74344865165636],[-9.145629578593278,38.743448434426575],[-9.145614732247658,38.743446995878614],[-9.14559706031619,38.743443392951264],[-9.145584479806192,38.74343951164753],[-9.145571576332838,38.74343393968076],[-9.145277725786885,38.74347792443509],[-9.14526988987861,38.74349072039579],[-9.14525618454271,38.74350490041295],[-9.14523508798593,38.7435153342374],[-9.14512797712312,38.74353127009507],[-9.144935335449372,38.74356169332714],[-9.144878259045806,38.743568754847026],[-9.144834474422266,38.74357387252978],[-9.144779239697352,38.74358184583727],[-9.144755552260417,38.74357987129195],[-9.144738020462999,38.743577230852964],[-9.144710177694346,38.74356933817265],[-9.144687844380949,38.7435581909584],[-9.144671685160503,38.743550124933094],[-9.14465255699155,38.743537887011634],[-9.14462546362964,38.743499190197966],[-9.14457073671613,38.74340391177082],[-9.144324001577592,38.742980855445644],[-9.144001806274963,38.742418543271555],[-9.143778817366815,38.74203539167998],[-9.143672913690896,38.74200390775645],[-9.143627123323524,38.741920657935594],[-9.143351102483999,38.741650679119886],[-9.143328581578404,38.74165226126774],[-9.142865659875799,38.74080649965971],[-9.142766818273529,38.74062401024991],[-9.14269503120496,38.740491451097526],[-9.142688681767456,38.74048080476914],[-9.14267860713416,38.74047106442131],[-9.142669712985168,38.74046510614073],[-9.142660967557367,38.74046235334656],[-9.14257942913876,38.74027525522509],[-9.142583509962044,38.74027102229627],[-9.142587196238912,38.74026491015168],[-9.142590156362473,38.74025868718679],[-9.142590985944073,38.740250636053474],[-9.142589835790332,38.740244926054636],[-9.142589093541062,38.74023878015351],[-9.142586149788045,38.74022985187184],[-9.142584420743361,38.74022631775793],[-9.142582194854041,38.74022180609233],[-9.142422100390307,38.73989670335184],[-9.14237938716142,38.739813696620885],[-9.142346611590124,38.739747034148124],[-9.142283539683715,38.73961170601926],[-9.142216395899613,38.73945674904862],[-9.142155162815264,38.73931312678032],[-9.142144146389166,38.73928877487817],[-9.142138400341347,38.73927849261946],[-9.142133912635215,38.73927099189686],[-9.142127877376858,38.7392654862684],[-9.142123162550588,38.73926145550929],[-9.142115740559406,38.73925711486703],[-9.142107980861221,38.739254110297374],[-9.142098252834696,38.73925180733672],[-9.142088310858224,38.73925146091606],[-9.142078437805901,38.739251924600076],[-9.142067711784074,38.739253071241876],[-9.14205793928678,38.73925495728612],[-9.142050350850955,38.73925839180407],[-9.142043555627234,38.739263431859115],[-9.142036382735373,38.73926942099694],[-9.142031668275536,38.739275208725445],[-9.141910147247675,38.7393071379239],[-9.141902815078392,38.73930427376977],[-9.141893249114542,38.73930286116274],[-9.14188243319078,38.73930334198801],[-9.141718691390638,38.73935000335422],[-9.141708927245476,38.73935248381153],[-9.141708560518198,38.7393525770588],[-9.141700481319255,38.73935546632],[-9.141692901357146,38.73935950426368],[-9.14168708760178,38.739364004356354],[-9.141680675692488,38.739370131020735],[-9.141676101146434,38.73937687235187],[-9.141673174001937,38.739383806625376],[-9.141594506412234,38.73940430358282],[-9.141588262928293,38.739401159767574],[-9.141576366781768,38.73939762341547],[-9.141563591499827,38.73939699516811],[-9.141502735176626,38.739268592465216],[-9.141510274043355,38.739264086483594],[-9.141515320391889,38.739258178806914],[-9.141518751085039,38.73925024932893],[-9.141519663053195,38.73924232359859],[-9.14151891380299,38.73923567331322],[-9.141517174839548,38.73922734712213],[-9.141020671151372,38.738178048464725],[-9.141010667937412,38.73815455244638],[-9.141000264078976,38.73814834584646],[-9.140985319317355,38.738143916965186],[-9.140963597513554,38.73814091579204],[-9.140937936858123,38.738137525262694],[-9.140914357318806,38.73813245932217],[-9.1408925601965,38.73812655827604],[-9.140873568836978,38.738119804280956],[-9.140855690720155,38.73811124811873],[-9.140835496964614,38.73809914486153],[-9.140819074984964,38.738087000025544],[-9.1408014734511,38.73807439696655],[-9.140787585996337,38.73806582435245],[-9.140769733871853,38.738055844720755],[-9.140751875741,38.73805279213304],[-9.140662547754852,38.737900854189235],[-9.140662478756935,38.73790085478491],[-9.140660179790764,38.737896857155285],[-9.140660014739398,38.737896570330726],[-9.140659415454625,38.737895665717026],[-9.140658935476146,38.737895066338424],[-9.140658550030032,38.737894646299644],[-9.140658060326514,38.7378941731141],[-9.140657454992692,38.73789365588787],[-9.140656815920464,38.737893192999685],[-9.140656107850335,38.737892730707145],[-9.140655331289329,38.737892305037086],[-9.140654358980742,38.737891863041334],[-9.140653283809074,38.73789146697257],[-9.14065215215322,38.7378911434538],[-9.14065105639064,38.73789091871092],[-9.140649892644207,38.7378907666173],[-9.140648626668476,38.73789070548417],[-9.140647419458558,38.73789073392166],[-9.140645926531933,38.73789089093491],[-9.140636114610375,38.737892416888464],[-9.14027325406809,38.737946199719104],[-9.13980503668873,38.738015059527896],[-9.139385893213905,38.7380781707388],[-9.139259498558603,38.73809714996224],[-9.139218564224945,38.738103556096696],[-9.139197466145115,38.73810646734015],[-9.139183958962445,38.73810775479367],[-9.139176048421927,38.738107093354955],[-9.139030768304913,38.738122758121996],[-9.13902276371459,38.738126862608],[-9.13901163103005,38.73812852591844],[-9.13897996494986,38.738130726514584],[-9.138934055045896,38.73813335612707],[-9.138880952654425,38.73813649809607],[-9.13883071961503,38.73813921897125],[-9.138778719512318,38.73814059487448],[-9.13874394190724,38.738141534103974],[-9.13870137457691,38.73814222516997],[-9.138659646204975,38.738142053251245],[-9.1386024057153,38.73813962789811],[-9.138550626942063,38.73813629071522],[-9.138495546241938,38.73813287386078],[-9.138440149373023,38.73812987406256],[-9.138373067902595,38.73812445270194],[-9.138307268059078,38.73811611074559],[-9.138234947255548,38.738106140455486],[-9.138161131617249,38.73809373287286],[-9.138075744641629,38.73807877659306],[-9.137995251501154,38.73806177838205],[-9.137916330690445,38.738043721673606],[-9.137834544333462,38.738021437900706],[-9.137769342719174,38.738001623564145],[-9.137726539362884,38.73798712915979],[-9.137668355264012,38.73796744352286],[-9.137648536894604,38.737960741159334],[-9.137601163414022,38.73794430432994],[-9.137555686768518,38.73792698640736],[-9.137507157428395,38.737906857282645],[-9.137463091625529,38.73788762653638],[-9.137421222782866,38.73787005231791],[-9.137373193691216,38.73784950447346],[-9.137333431861387,38.73783045282902],[-9.137300128046032,38.73781346243634],[-9.137257534198211,38.73779093110006],[-9.137215672686652,38.737768951930754],[-9.137165154287224,38.737739831977414],[-9.137109804093024,38.73770569118608],[-9.137060924664492,38.737676980453784],[-9.137042939828026,38.73766651496972],[-9.13702115669703,38.73765747836457],[-9.136997986164893,38.737647922229385],[-9.13696791197029,38.73763568710118],[-9.136936877901531,38.737621433466586],[-9.13690075753953,38.73760041367499],[-9.136867629009071,38.73757786383795],[-9.136836459221598,38.737555567379296],[-9.136812606821982,38.73753756775594],[-9.13679427855636,38.7375181874657],[-9.136780544783317,38.737503307590885],[-9.136766785528861,38.73748496893872],[-9.136754239537934,38.737467853919604],[-9.136742707265837,38.737452495710116],[-9.136736028769016,38.7374429057896],[-9.136728243943585,38.73743069510525],[-9.136720749388312,38.73741868009573],[-9.136714377259828,38.7374055114431],[-9.136707200728084,38.73738746748022],[-9.13670027871607,38.73736870971205],[-9.136693928267583,38.73735052352756],[-9.136690231719896,38.73733049494599],[-9.136687598659448,38.73731331269149],[-9.1366871050822,38.737311740570945],[-9.136686411077953,38.737310638579466],[-9.136685558478574,38.73730970909995],[-9.136684431152032,38.7373088720608],[-9.13668323785821,38.7373082517761],[-9.136681643341925,38.737307725019505],[-9.136680121610748,38.73730746787101],[-9.136678603035945,38.737307435890315],[-9.136466414685364,38.73731759252974],[-9.136464424501597,38.73731755559301],[-9.136462891902491,38.7373173435741],[-9.136461345405495,38.73731696052647],[-9.136459842256041,38.737316387942336],[-9.136458115313165,38.73731543895461],[-9.136456719838355,38.73731434299239],[-9.136455961258088,38.73731355682769],[-9.136455328542022,38.737312724541894],[-9.136454774808263,38.73731178348349],[-9.13645432280351,38.73731071544132],[-9.136453990604071,38.737309168955754],[-9.136414312569558,38.736930038488055],[-9.136372413698485,38.73652945247542],[-9.13636959905469,38.73652556728567],[-9.136319076288817,38.73645583081873],[-9.136311189657036,38.73645111546908],[-9.136302089468119,38.736449257015394],[-9.136283221811464,38.73644880666546],[-9.135982520418738,38.736466803337244],[-9.134732743969604,38.7365420859359],[-9.13471267067385,38.73654342021656],[-9.13470132209617,38.736543616697325],[-9.134691341516366,38.736542125985736],[-9.134683275961539,38.73653941179329],[-9.134511392278961,38.73655066022445],[-9.134498983772247,38.736555657930744],[-9.134485936908264,38.73655941803634],[-9.134468715018683,38.7365623402059],[-9.13415153948814,38.73658169858011],[-9.134110239912706,38.73658087279278],[-9.134076301531978,38.73657186782656],[-9.134060830881749,38.736565965285855],[-9.133811436125937,38.73658166972876],[-9.13378124051111,38.73659688158761],[-9.133745489481116,38.736605475296884],[-9.133709317931029,38.73660866791937],[-9.133648197785647,38.736608336181554],[-9.133162310177202,38.736643757795385],[-9.133140756105396,38.736642005810936],[-9.1331193647466,38.73663296511612],[-9.13296679951734,38.736636623315626],[-9.132956868323472,38.736643608374884],[-9.132945036926946,38.73664876311293],[-9.13292950168971,38.73665387751796],[-9.132913261944578,38.736657133341204],[-9.132894485016909,38.73665988844474],[-9.132854309240564,38.73666212424726],[-9.13227895559257,38.73669919131372],[-9.132261367531717,38.736699783272506],[-9.132241065587639,38.736698750034414],[-9.132220933365852,38.7366942203123],[-9.132211114366777,38.736690295898725],[-9.132196174822239,38.73668123583299],[-9.132064158119743,38.736691247601335],[-9.132054918368583,38.73669916347742],[-9.132044831298774,38.73670569940361],[-9.132031803374591,38.736710828259824],[-9.132014245591506,38.736715239230726],[-9.131990762050615,38.7367178002707],[-9.131331384985616,38.736758374212876],[-9.131321965636863,38.73675836470058],[-9.131311660198465,38.736758317727315],[-9.131299025402503,38.73675700256025],[-9.131287035925824,38.736753303812414],[-9.131276625596032,38.7367490330734],[-9.131167536118925,38.73672484327801],[-9.131167727339747,38.736700610651376],[-9.131167810801342,38.73669009783096],[-9.13117719587602,38.736391480939645],[-9.131182649873232,38.736222546978794],[-9.131194906624174,38.73579333737529],[-9.131212456665843,38.73530990052145],[-9.131212287149497,38.73530351543705],[-9.131212104878333,38.73529704038366],[-9.131207418170554,38.73528506405229],[-9.131209941254303,38.73517566069032],[-9.131213423205095,38.73517051447854],[-9.131216028753546,38.735166024323824],[-9.131217179893081,38.73515950183551],[-9.131217045355752,38.73515480091149],[-9.13123769728808,38.73451605189788],[-9.131248894101208,38.73420965467111],[-9.131257355951211,38.73399828616511],[-9.131262976509301,38.73388586569598],[-9.131263618911367,38.73382387747703],[-9.131262104740204,38.733779608043875],[-9.131258047562095,38.73372781181627],[-9.131253094921423,38.73368520220271],[-9.131243766380928,38.733628154465215],[-9.131233304945976,38.73357893519257],[-9.131214174878108,38.733519178855275],[-9.13118089939292,38.733437969782095],[-9.131136002976993,38.73334975291243],[-9.131053862307317,38.73319259345074],[-9.131038369803807,38.7331602978088],[-9.131032530614887,38.73315225872436],[-9.130927206950343,38.73293658448854],[-9.13093045786334,38.73292971976739],[-9.130931774278192,38.73292185370292],[-9.130931671280162,38.73291528789048],[-9.130931605385738,38.73291055935397],[-9.130931130030438,38.73290368145172],[-9.130928970392658,38.732895601895116],[-9.130926815775883,38.73288788260788],[-9.13092266570281,38.73287973899814],[-9.130916702244399,38.732872682821025],[-9.130910998791123,38.73286612885805],[-9.130904345623753,38.73286074502159],[-9.130882390709987,38.73271460085386],[-9.13088874602761,38.73270934000714],[-9.13089430385926,38.73270296900959],[-9.130898729483079,38.732695400644836],[-9.130902829623885,38.73268758284392],[-9.130906173881458,38.73267833926343],[-9.130907835755094,38.73266390355214],[-9.130898823813034,38.732569299509564],[-9.130868360841946,38.732162497000274],[-9.130867327361452,38.732154353767],[-9.130865426752134,38.73214670436853],[-9.130861404895938,38.73213950547935],[-9.13085682931197,38.73213383364377],[-9.130850924311977,38.732129317164905],[-9.130844845246939,38.732125513790784],[-9.130803995869254,38.73206767253992],[-9.130793929236399,38.732068208984025],[-9.130778971162034,38.73206929167792],[-9.130487031608784,38.7320777320336],[-9.130462941966769,38.7320779559103],[-9.130446740220036,38.73207809436154],[-9.130438357752553,38.73207817500047],[-9.130429006211092,38.73207721000586],[-9.130418495385937,38.732075579330946],[-9.13041151543174,38.73207397253041],[-9.130402298530694,38.73207111474289],[-9.130157116311134,38.73200424576673],[-9.129357465410806,38.73179828283195],[-9.129325647361432,38.73178855575667],[-9.129317313934722,38.73178554621689],[-9.129309198203114,38.7317816520528],[-9.12930289040147,38.731777931620464],[-9.129296985527432,38.73177341506114],[-9.129292026902437,38.73176830491704],[-9.129288284230357,38.731762148495626],[-9.129285469416834,38.73175490321696],[-9.12928416629344,38.731747203652574],[-9.129284073320038,38.73174052064959],[-9.12928413972861,38.731734547903336],[-9.12928414255255,38.73173309762149],[-9.129286911792178,38.73172384097748],[-9.12939999348986,38.73144127349496],[-9.129426632682305,38.73137469454277],[-9.129444103136276,38.73133102866057],[-9.129426426130186,38.73126066640611],[-9.128978311610073,38.731164333048454],[-9.128943319724282,38.73115707406536],[-9.128932902782996,38.7311547398453],[-9.128921073718265,38.73115092237594],[-9.128912697720828,38.73114649894315],[-9.128903889988823,38.73114080008386],[-9.128897514327287,38.73113467512173],[-9.128893226803772,38.73112902777295],[-9.128889283111947,38.731123296420144],[-9.128886217775362,38.7311162244167],[-9.128885297418272,38.731108755784156],[-9.128885376563254,38.731101215569176],[-9.128886234506293,38.731094272233044],[-9.128889666737996,38.731082244541994],[-9.128908940061944,38.73102431299361],[-9.128918799643925,38.73097499216166],[-9.128924384619296,38.73093418415327],[-9.128930665594638,38.730883884978184],[-9.128929739639712,38.73084376306915],[-9.128930286495985,38.73082023900178],[-9.128934818711556,38.7308087514002],[-9.128889603966023,38.73070062905529],[-9.12888462951045,38.730697680902885],[-9.128880089494867,38.7306945488874],[-9.128877249760507,38.73069129427141],[-9.12876654402932,38.73054931175962],[-9.128659351376287,38.73041101039061],[-9.128645048677907,38.73038890110539],[-9.128642432694608,38.73038105959726],[-9.128641945581336,38.73037414575075],[-9.128642234626703,38.730367639643156],[-9.128643802257931,38.73036128477009],[-9.128645917601451,38.73035627639725],[-9.128647809590081,38.73035091862485],[-9.128650598084564,38.730345526181814],[-9.128653945872198,38.7303398317101],[-9.128658342400326,38.73033429944109],[-9.128664247879886,38.73032977218355],[-9.128676347741019,38.73032330044599],[-9.128847563561246,38.7302410397326],[-9.129101708287743,38.73011773411027],[-9.129107826429262,38.73011279065609],[-9.129108868646307,38.73010834991722],[-9.129105846347532,38.73010189008238],[-9.129025945098014,38.72999931533434],[-9.12876111579334,38.72966016063349],[-9.128754359548427,38.72964815680454],[-9.12875173100124,38.729641891772715],[-9.128749850179672,38.72963398994763],[-9.128749773417022,38.729628468811505],[-9.128750488516808,38.72962200410744],[-9.128755255098158,38.72960835263569],[-9.128760000282483,38.729603087622586],[-9.128764329566286,38.72959933947025],[-9.128770903319774,38.72959242844285],[-9.128778773798208,38.72949516696941],[-9.128773212049392,38.72948884589049],[-9.128770176578952,38.72948308876803],[-9.128768141089312,38.72947729609133],[-9.128767831491553,38.72946743517418],[-9.1287819613695,38.7292670438619],[-9.128785690662568,38.72924743806302],[-9.128787586142257,38.7292431611957],[-9.128791885804105,38.72923563001217],[-9.128796262890654,38.72923035912983],[-9.128802233607358,38.729224741362664],[-9.128810458287083,38.72913476418314],[-9.12880759342516,38.7291288704885],[-9.128805550327005,38.72912335711933],[-9.12880448934227,38.72911817766855],[-9.128804014747509,38.72911216449608],[-9.128820128253624,38.72890557688335],[-9.128824618451539,38.72887866825926],[-9.128828280800832,38.728870791206326],[-9.128833231249475,38.72886457861791],[-9.128839763993012,38.72885968568693],[-9.128844767010802,38.72878033818563],[-9.128841242276419,38.728774954558794],[-9.128838960102923,38.72876961437801],[-9.128837201338168,38.72876387338781],[-9.12883691338463,38.72874150943531],[-9.12885549859579,38.728512552324354],[-9.128858573211977,38.728493834872445],[-9.128862977809577,38.72848641088418],[-9.12886892558918,38.72848080231675],[-9.128876140547531,38.72847535408635],[-9.128883181928456,38.72847065498525],[-9.128893756381313,38.72846615093552],[-9.1289233686628,38.72836532600407],[-9.12890663897083,38.728339841501956],[-9.128893339428187,38.72831211180875],[-9.128888550853068,38.72827372531466],[-9.12878992438831,38.72822114136844],[-9.128781633497963,38.72822198676969],[-9.128774040613191,38.728222583004715],[-9.1287677936372,38.7282232127967],[-9.128760906249124,38.72822327155119],[-9.128754283318335,38.728223328049296],[-9.128747348244094,38.72822078395049],[-9.128718707958122,38.72820046341776],[-9.128571770807696,38.72807496774438],[-9.128564820862659,38.72806638852333],[-9.128561212067913,38.728060744377416],[-9.128558910197814,38.72805563856155],[-9.128557035906326,38.728051510951],[-9.12855657320774,38.72805048800609],[-9.128555081069317,38.72804489786962],[-9.128554609278373,38.7280399115623],[-9.12855454956136,38.728035615342414],[-9.12855509521857,38.72803019698984],[-9.128556700830343,38.72802492272995],[-9.128558735647504,38.72802074376313],[-9.128559104568952,38.72801998395987],[-9.1285624876695,38.72801600968115],[-9.128581296302707,38.7279991397583],[-9.128530157217863,38.727946123527325],[-9.1285209166262,38.72794648157973],[-9.128460425403242,38.72794288089878],[-9.128380379245234,38.727937203994806],[-9.128094702257085,38.72792094851388],[-9.12809278645449,38.72792128011971],[-9.128092170687728,38.727921654689666],[-9.128091623298124,38.72792281235688],[-9.12808874058626,38.72796280462249],[-9.128088061726016,38.72796443181706],[-9.12808767804823,38.72796495754133],[-9.128086796698456,38.72796525330499],[-9.128084571446887,38.72796565961127],[-9.127777149492504,38.72795027332038],[-9.127775117684552,38.72794887640845],[-9.127773726757578,38.727946429127776],[-9.127771548549005,38.727941115062336],[-9.127782048021965,38.727743267928616],[-9.127782362712441,38.727742742793225],[-9.127782728023695,38.727742550515735],[-9.127783737602158,38.72774237977108],[-9.12788480649286,38.727749030907276]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6088 CARRICHE-VALE ESCURO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.60220334258326,-0.8534317698453706,-12.586526614515028,-0.3636320413385002,0.0156767280682306,-1.2170638111838707,0.1238589276193038,0.123624225092903,0.1238589276193038,0.9812979115186392,-12.91187059752876,0.9801027507982548,-12.988893636489175,22.722239519226537,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:143854232:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5616800,E-REDES,,0.4339664046718277,LINE:002128,BUS:JUNCTION:60:02304,BUS:JUNCTION:60:01529,"[[-9.259682293441939,38.810228027134805],[-9.261289492503927,38.810492389001325],[-9.262584044912277,38.8108646406701],[-9.264464747624421,38.811361913319864]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.039581828401413,3.4145794153590434,-17.03537794903799,-3.4046651381018354,0.0042038793634233,0.009914277257208,0.1718762470509303,0.1718845408314633,0.1718845408314633,0.9729276591399284,-13.445925494410291,0.9725410313841176,-13.489077207467965,24.664161405002627,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:167422999:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611100,E-REDES,,0.94926369746526,LINE:002129,BUS:JUNCTION:60:00954,BUS:JUNCTION:60:02305,"[[-9.326337605470162,38.74901752695992],[-9.323296598513886,38.748649375521246],[-9.320045525762623,38.74825570683675],[-9.32005941607693,38.74598777813973],[-9.320068292381183,38.74468480099248]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.5311505503586034,1.0988517323257092,-3.530732062972054,-1.106747399618096,0.0004184873865491,-0.0078956672923868,0.0366534052007262,0.0366809109105536,0.0366809109105536,0.9708704183485448,-14.046914676753229,0.9706550992877712,-14.06586204687824,5.2634396485225485,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:184531482:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5648900,E-REDES,,0.7668225603829532,LINE:002130,BUS:JUNCTION:60:00969,BUS:JUNCTION:60:01535,"[[-9.373515696744015,38.759580548482425],[-9.37447729298647,38.75939858616774],[-9.377393641225947,38.7588466676657],[-9.379446905388876,38.75833373809094],[-9.38210285936777,38.75796777834448]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.167731580512196,6.238616573913915,-34.137429262905336,-6.143740741067229,0.0303023176068606,0.0948758328466858,0.3471454414227375,0.3471586168629449,0.3471586168629449,0.962751223379489,-14.889620438113424,0.961419162081036,-15.046796908251588,49.81469606298536,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197474750:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5608400,E-REDES,,0.7538036683952437,LINE:002131,BUS:EREDES:1111S5377000:60,BUS:JUNCTION:60:00554,"[[-9.256244019301233,38.75555463826963],[-9.255997573065567,38.755449773060256],[-9.255959846684824,38.75543475989621],[-9.255903449223148,38.755424114926036],[-9.255823732267707,38.75544784243678],[-9.255808805920395,38.75548265664708],[-9.25572137491112,38.75565262617583],[-9.25563965317875,38.75581770359062],[-9.255618205335196,38.75585700327948],[-9.255593310735193,38.75587238465271],[-9.25554573487877,38.755857240895494],[-9.25527892399972,38.755744859443304],[-9.255137757432253,38.75572191394284],[-9.255110451853856,38.75573760663931],[-9.255095307695917,38.755765892273345],[-9.254906493671196,38.75615175042606],[-9.25486532596007,38.75624157452677],[-9.254807253514443,38.75628115402536],[-9.254801819744936,38.756302185173034],[-9.254783744293173,38.75631007849311],[-9.254715721946607,38.75632330698103],[-9.25452790179983,38.756344865742484],[-9.254487593324718,38.75633466901108],[-9.254433749686807,38.75632698935219],[-9.25436257579953,38.75631823310679],[-9.254279380508612,38.756323437133084],[-9.25388745598787,38.756359575242406],[-9.253449563307257,38.75638040787192],[-9.253294793641807,38.7563674451542],[-9.253094230329944,38.756375279096225],[-9.253034192586123,38.75637682806884],[-9.252775250280058,38.756384149741656],[-9.252749443199836,38.756394936333045],[-9.25274913361376,38.756423673855316],[-9.25273242806285,38.75642576176799],[-9.252330490881134,38.75643597648852],[-9.251776428311956,38.756453728289586],[-9.251137304203336,38.756471409616694],[-9.250971899397388,38.756474282151245],[-9.250263435332835,38.75650046855192],[-9.249724895878858,38.75651340505537],[-9.249313497331075,38.756522619001444],[-9.249103893003221,38.75652763208904],[-9.248846507057934,38.756539659218866],[-9.248561215056501,38.75650573280012]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.02360718840128,-2.667389155059548,13.026329840437498,2.5211632057427815,0.0027226520362191,-0.1462259493167663,0.1303252051250268,0.1300357529863306,0.1303252051250268,0.9815535427914984,-12.556306084731254,0.9818223551604538,-12.537667604137,20.7785598324368,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:211870084:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5618900,E-REDES,,1.6244586430545742,LINE:002132,BUS:EREDES:1111S5903100:60,BUS:JUNCTION:60:02306,"[[-9.302290448652489,38.75088163556829],[-9.30124240938914,38.75207053077344],[-9.3006544428554,38.75274367499731],[-9.298863485367049,38.75476704423502],[-9.297802993782005,38.75596322996236],[-9.297053278481506,38.7563720186645],[-9.290342804426492,38.76005921826293],[-9.288802257430278,38.76061660100003]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6189 CACÉM-LEIÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.005109709447647,3.0968150743262113,4.006457969055072,-3.1081380036647217,0.0013482596074245,-0.0113229293385104,0.0502626062332234,0.050359116173665,0.050359116173665,0.9692310345033464,-14.138682353437698,0.9689020442862624,-14.088668189388873,7.226161023628211,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:178969646:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5616800,E-REDES,,1.1368753549401012,LINE:002133,BUS:JUNCTION:60:01548,BUS:JUNCTION:60:01545,"[[-9.243387516238,38.78477772955545],[-9.243091960753663,38.78575265724101],[-9.24303539699313,38.78658354833346],[-9.242932837983345,38.788090099738646],[-9.242690611261668,38.78894064543665],[-9.242079705751973,38.789666858687234],[-9.241752245927596,38.79102398308498],[-9.24201055012844,38.79323852738207],[-9.24350453285888,38.79424237174636]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.15559391920815,7.249061161806412,-34.11171989998998,-7.112322513165362,0.0438740192181725,0.1367386486410504,0.3430535523714013,0.3430764779082725,0.3430764779082725,0.9793893866272768,-12.737489810196632,0.9773302066320132,-12.960652300409388,49.228939289463696,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197314261:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5617300,E-REDES,,0.8127298360814971,LINE:002134,BUS:EREDES:1115P5187100:60,BUS:JUNCTION:60:02307,"[[-9.239695020310416,38.76904155785295],[-9.239686844902732,38.7690329789918],[-9.23967386569562,38.76902104978499],[-9.239667462398309,38.76901620131575],[-9.239656122345247,38.769007589407515],[-9.239654061892313,38.76900158280336],[-9.239652298405044,38.76898799791877],[-9.239648028605663,38.76894851267779],[-9.23964304690991,38.768893504934844],[-9.239637102818769,38.7688342997271],[-9.239632021174375,38.76878398593521],[-9.239626447494622,38.76872864151116],[-9.239617720626217,38.76864351154085],[-9.239606977258505,38.76854182654446],[-9.239600574895027,38.76848125650799],[-9.239582493009735,38.768314263292815],[-9.239573701294326,38.76823311532571],[-9.239560981551499,38.76811225367386],[-9.23954461760956,38.767955891240355],[-9.239528439464545,38.767801121399366],[-9.239518551001368,38.76771154361493],[-9.239507504421308,38.767611807127835],[-9.239499601908998,38.76753606433521],[-9.239496851789447,38.767492907548466],[-9.23949341829403,38.76745763896826],[-9.23951190702165,38.76745162669313],[-9.239531347176568,38.76744984801586],[-9.23955726509388,38.76745179114584],[-9.239583709512662,38.76745653066915],[-9.239603109349604,38.76746181439035],[-9.23961707355055,38.76746306015854],[-9.239802326806478,38.76745634920493],[-9.239805378209034,38.76745873432716],[-9.239834445413097,38.76747979787511],[-9.239915881588391,38.767542169411904],[-9.242027670201404,38.76894648826048],[-9.24229516659924,38.76912196487114],[-9.242375474747588,38.76917366226341],[-9.242431004949433,38.769209417346104],[-9.242540189420493,38.76926456929558],[-9.242625670344786,38.76929886853448],[-9.242748627381822,38.76932803728432],[-9.242823768182719,38.76933290751242],[-9.242890440393174,38.769328868561715],[-9.242985115416003,38.769316492356914],[-9.243104167251966,38.769312729751036],[-9.243224110808708,38.76933899015856],[-9.243339780457546,38.76939900686423],[-9.243431692436708,38.76949399214114],[-9.243475875886764,38.76958961165368],[-9.243485755917735,38.769675342847385],[-9.243514971638712,38.76975771934615],[-9.24355865722375,38.76982199682319],[-9.243628521645961,38.76989309618453],[-9.243706638509392,38.76996435116227],[-9.24379076772992,38.77002339749756],[-9.243949494816246,38.7701211873225],[-9.244225454901802,38.77029057974629],[-9.244401400943705,38.77039754595744],[-9.244480213505765,38.77043796048684],[-9.244596746605684,38.77048523984531],[-9.244698515384956,38.770516103610845],[-9.244778284403377,38.77053068380466],[-9.244879542821858,38.7705338896856],[-9.245024884731357,38.77052546087306],[-9.245139182199612,38.77053474857706],[-9.24521192259388,38.77054054991104]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.998859898183492,1.434479644895089,-9.997160859079171,-1.5946490501836077,0.0016990391043201,-0.1601694052885187,0.0989211414190662,0.0991606209272307,0.0991606209272307,0.9825924915520808,-12.481392100617118,0.9823843458231932,-12.497246268459028,15.809795910019094,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
