source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:197474548:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5610200,E-REDES,,1.1160159783114412,LINE:002135,BUS:JUNCTION:60:01549,BUS:EREDES:1115P5187100:60,"[[-9.239116209549557,38.77694009772408],[-9.239101330878878,38.77691258518683],[-9.239101188281461,38.77689879692013],[-9.239113542968564,38.77688896841174],[-9.23936910759747,38.77680421563699],[-9.239594985622176,38.77672855331879],[-9.239627069414746,38.77670561279181],[-9.239666719502338,38.77664811912358],[-9.239697812102307,38.776623593618226],[-9.239751984137705,38.77660029946075],[-9.239817472830694,38.776572132886855],[-9.23983780491912,38.77656016701581],[-9.239844762160482,38.77655243549748],[-9.239850292933513,38.776543987886654],[-9.239883360423264,38.77648870941281],[-9.239884564553815,38.77648323934046],[-9.239892072698138,38.77645385715016],[-9.23991345999673,38.77642234360936],[-9.23993808415839,38.77640294170806],[-9.240487305803647,38.77618949138055],[-9.241065820856779,38.7759849301554],[-9.241088447476024,38.77597625710528],[-9.241091873274643,38.77597455815652],[-9.241092120113027,38.775974150467334],[-9.241114798175198,38.77584924188099],[-9.241112035661228,38.775833594757025],[-9.24110403873195,38.775815060833516],[-9.241093397962766,38.77579819141037],[-9.241067933593973,38.77577224788585],[-9.23907532526729,38.773898115162496],[-9.239054094202677,38.773880931563816],[-9.23902707069399,38.77385080477696],[-9.239014686149734,38.77382901547283],[-9.239005513165916,38.77380879008988],[-9.238997299591816,38.77377991724855],[-9.239007351155987,38.77375799637912],[-9.239018312447943,38.77373612093301],[-9.23945379147396,38.77345618677838],[-9.239563788840325,38.773383631861776],[-9.239674913344675,38.7733095708784],[-9.23973816176962,38.773263977717114],[-9.239873777976435,38.773160562445554],[-9.23995812897668,38.77309115988317],[-9.240036617933587,38.77302589334676],[-9.24007448495973,38.772988647681935],[-9.24009214945454,38.772973158044714],[-9.240108487082663,38.77294628627662],[-9.240173192933486,38.77286034266093],[-9.240226540935076,38.77277881244002],[-9.240297356703273,38.77268545151084],[-9.240361579247436,38.77256014881015],[-9.240412396577621,38.77245343001663],[-9.240461647066724,38.772332475917125],[-9.240504439992206,38.7722069170987],[-9.240530920806275,38.77210614907762],[-9.240551801053629,38.77201375729856],[-9.240568465505223,38.77189804860615],[-9.240579250157728,38.77180834684363],[-9.240583040779523,38.77172619684046],[-9.240585763490378,38.77164790325146],[-9.240580860359564,38.77157945537048],[-9.240579126367004,38.771555160092895],[-9.240581669311528,38.7715246990007],[-9.240570313400708,38.77148463251145],[-9.24056698663465,38.7714704229383],[-9.240524951021396,38.77127332842912],[-9.240473978832021,38.77110618817894],[-9.240412597123724,38.770966764234714],[-9.240324082065692,38.7708034391],[-9.240230956633997,38.77065741635492],[-9.240117140630122,38.77050675268737],[-9.239905251816117,38.77026201508773],[-9.239815911365804,38.77015154545372],[-9.23975819477995,38.77006666393611],[-9.239706776475968,38.76998280358396],[-9.239688249616275,38.76992764506248],[-9.239667874926651,38.76982444805847],[-9.239654866450527,38.769728090093594],[-9.23964239232492,38.76962982643695],[-9.239631751469215,38.76950131559984],[-9.239613970729547,38.769318114736556],[-9.239612999941533,38.769291064852425],[-9.239684554464638,38.76927015507792],[-9.239702456240131,38.76922915347706],[-9.239713260167669,38.76923062736915],[-9.239755841814377,38.76921562210091],[-9.23976588084796,38.76921302276005],[-9.239808993797636,38.769201867723595],[-9.239849128018005,38.7691915426061],[-9.239877720180036,38.76918409230449]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-32.81253990992765,-6.551476332531527,32.83809816874124,6.373920518548588,0.0255582588135894,-0.1775558139829387,0.3280085281796875,0.3275845629882697,0.3280085281796875,0.981592989967296,-12.550976570433468,0.9825924915520808,-12.481392100617118,52.29644428176968,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197474750:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5608400,E-REDES,,1.8879563136509576,LINE:002136,BUS:JUNCTION:60:00554,BUS:EREDES:1115P5187100:60,"[[-9.248561215056501,38.75650573280012],[-9.248485995080166,38.75649678765219],[-9.248381090737947,38.756494583450305],[-9.248358520940082,38.75650423919974],[-9.24833968565743,38.75652100236389],[-9.24831161443831,38.75659692627317],[-9.248266063450872,38.75684155125072],[-9.248243804397957,38.75690879923586],[-9.248137749949843,38.7571650276784],[-9.248092861996204,38.75722635758892],[-9.248047412326807,38.75728929621869],[-9.247766341878966,38.757456002255765],[-9.247740696926492,38.75747062347604],[-9.247609168825083,38.757615273156176],[-9.247544113301196,38.75767733591022],[-9.247525224360201,38.757695855956],[-9.247342096656743,38.75777902508564],[-9.246930021008788,38.75794254802252],[-9.246841631685893,38.757956416702775],[-9.246577536252646,38.75795902679156],[-9.246438944206192,38.758006270251954],[-9.246041082866785,38.75815194532825],[-9.24578497866399,38.75823052942155],[-9.245042437330778,38.758470311460634],[-9.244754907878232,38.758550066460565],[-9.244008455711903,38.758724384224294],[-9.243581245779339,38.758822391344985],[-9.242097758866494,38.759169476443155],[-9.241899551702081,38.75922007341204],[-9.241728925312534,38.75927619098811],[-9.24148872417063,38.75939050129888],[-9.241225552956138,38.7595712448262],[-9.241164128716644,38.75962237025002],[-9.241067011722059,38.75971620672848],[-9.240917320340019,38.7598896298069],[-9.240807008916905,38.760054923287846],[-9.240772362634381,38.76013997855233],[-9.24074944284474,38.760222283252034],[-9.240672679169684,38.76042555892308],[-9.240576405854192,38.76066541979188],[-9.24043081897704,38.76105368192362],[-9.240279867689173,38.76147231466068],[-9.240317820459895,38.76153912498511],[-9.240329469989534,38.76165700628386],[-9.24033062596352,38.76166925479205],[-9.24026110111888,38.761869876269145],[-9.24025235239832,38.7618829303526],[-9.240175340611053,38.76198264652353],[-9.240130371371224,38.761996233356804],[-9.240084028316144,38.76201546301485],[-9.240058821236124,38.762039257244325],[-9.240038306709236,38.762108315672585],[-9.239923707320049,38.7624050442268],[-9.239868455839524,38.76256609438854],[-9.239814260699704,38.762706200618325],[-9.23979504501412,38.762755871127425],[-9.239786416039802,38.76277295948724],[-9.239791796137482,38.762786816349156],[-9.239788804520657,38.762792744759906],[-9.239779385060816,38.762800382534934],[-9.239770980447696,38.76280371401449],[-9.239764647408105,38.76281229535082],[-9.239734309253958,38.762894877350504],[-9.239732032225643,38.76290088906048],[-9.239729788870907,38.76290684640495],[-9.239704475231262,38.76291039226743],[-9.239697933051735,38.762927767094176],[-9.239686483742537,38.76295814151782],[-9.239641997591518,38.76307887012205],[-9.2396063795886,38.76317566224636],[-9.239585127640643,38.763233540020565],[-9.239553045689805,38.76332093059701],[-9.239532931839763,38.76337577999239],[-9.239508778641468,38.763441720122174],[-9.2394890839914,38.76350210526728],[-9.239469756477853,38.76357358440803],[-9.239457838854587,38.7636637022784],[-9.239458131214832,38.76372351960681],[-9.239462569980159,38.7637873510875],[-9.239468023773284,38.763829032031445],[-9.239476071772811,38.763884461144954],[-9.239480519425204,38.76390720844522],[-9.239511410579498,38.76405819979786],[-9.239532467086457,38.76416023748827],[-9.239549048470428,38.76424072616062],[-9.239560660048234,38.76429967050813],[-9.23957518211179,38.76437346796796],[-9.239583947330013,38.76441798195119],[-9.23958860983931,38.764441970269544],[-9.239605260101595,38.76452764670775],[-9.239617381778377,38.764601710126584],[-9.23962866904341,38.76470066971086],[-9.23963269815228,38.76476552292728],[-9.239632095363921,38.76484630062487],[-9.239621540157003,38.76494118865939],[-9.239600640050952,38.76506498138019],[-9.23958751775191,38.76512110662557],[-9.23957215055021,38.76516673216935],[-9.239547628072307,38.7652281719458],[-9.239527165327406,38.76527834964143],[-9.23945009519712,38.76546682765371],[-9.239383587650117,38.76562710148118],[-9.239366495606394,38.76567429266971],[-9.23932972642573,38.76577040199751],[-9.239298927957815,38.7658582937468],[-9.239281958019433,38.76596174580493],[-9.239263867459421,38.76614227828706],[-9.239266305671205,38.76620396686704],[-9.239276184380943,38.766340564936634],[-9.239293017466336,38.766513938534935],[-9.2392955203469,38.76655971891588],[-9.239301408602298,38.76664956885768],[-9.239315719894444,38.766743941882375],[-9.239325533903466,38.766845842926124],[-9.239341190838752,38.76699448352724],[-9.239350911030877,38.76708659409496],[-9.239362819405072,38.76719892419505],[-9.239373352147354,38.76729818816766],[-9.239386254079793,38.76742267823023],[-9.239388115203843,38.76744183795681],[-9.23942352836463,38.767450672059525],[-9.239425458860898,38.76747059678121],[-9.239428008258749,38.7674963165871],[-9.2394307608446,38.76753963549071],[-9.239438678330252,38.76761635097673],[-9.23944972648723,38.767716195548104],[-9.239459613193475,38.76780566526314],[-9.239475789519451,38.76796032703931],[-9.239492153312604,38.76811668948453],[-9.239504874612292,38.7682376592219],[-9.239513666250522,38.768318807195264],[-9.239531747976992,38.768485800423264],[-9.239538148610919,38.76854626238794],[-9.239548892996506,38.768648019442956],[-9.239554164885785,38.76869501660727],[-9.239557614210657,38.768732789164915],[-9.239563188952353,38.768788205643894],[-9.239568270548837,38.76883851943947],[-9.239574211239578,38.76889750849872],[-9.23957919622692,38.768952732398105],[-9.239583616440893,38.768993017899675],[-9.23958600666542,38.76901141595509],[-9.239594428964239,38.769035954103046],[-9.239610660729458,38.76904839293889],[-9.239619461915984,38.769055029219054],[-9.239623489913814,38.769058062645925],[-9.23963282794661,38.7690666755256],[-9.239642863467918,38.76907723645863],[-9.239657907259986,38.76908800211515],[-9.239668261178497,38.769095344282654],[-9.239681881669568,38.769098151630104],[-9.239729512164708,38.76916554584798],[-9.239744237499178,38.76916167702281],[-9.239787350421704,38.76915052199467],[-9.239799383806766,38.769147426329916]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.456854211754994,-2.8446984621754448,15.466360931458006,2.482947854491923,0.0095067197030118,-0.3617506076835219,0.1540314947876123,0.153401066026951,0.1540314947876123,0.9818223551604538,-12.537667604137,0.9825924915520808,-12.481392100617118,24.55820136598785,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197475101:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5600800,E-REDES,,0.5812148200325535,LINE:002137,BUS:JUNCTION:60:01549,BUS:JUNCTION:60:01849,"[[-9.239701860391834,38.77667252094894],[-9.239779523139031,38.77663985220608],[-9.239848783577623,38.77661002846154],[-9.239879607321873,38.77659192793047],[-9.23988386075451,38.77658719458808],[-9.239896289649558,38.77659395856344],[-9.239906046161952,38.77659534328045],[-9.23992909883724,38.77659781791457],[-9.23994715215939,38.77660961787101],[-9.239963071972209,38.77663226528777],[-9.240034573763268,38.776718979486496],[-9.2400448530298,38.77673108737349],[-9.24015455310613,38.77677059921872],[-9.240158299025687,38.77677024841136],[-9.240177117463626,38.776765313820725],[-9.240271503806115,38.77672768499504],[-9.240622733398126,38.77658250804268],[-9.240682111840801,38.77655808311884],[-9.24093008292543,38.77646246369965],[-9.24096564806001,38.77645332554352],[-9.24099702144257,38.77644547023433],[-9.241025005171478,38.77644461904078],[-9.241050348801158,38.77645235920671],[-9.24106657973546,38.77646461766921],[-9.241094732327339,38.77649174269258],[-9.241312336429187,38.77676222146303],[-9.241358890037452,38.77681612262055],[-9.241765148636247,38.777319044126614],[-9.241862726118262,38.77743897293339],[-9.241933127238266,38.777528713970895],[-9.242028909116096,38.777647092359686],[-9.242088834485367,38.77772022362154],[-9.242140149532837,38.77778500550629],[-9.242271601252845,38.77794838928084],[-9.242349302898312,38.7780450506121],[-9.242417846853064,38.77813145814299],[-9.242497193009862,38.778231733828235],[-9.242574018559333,38.77833344762734],[-9.242623649325772,38.77839122832744],[-9.242776408636354,38.77856901934044],[-9.242885647620106,38.77870087059708],[-9.242937080587936,38.778762777545545],[-9.243096438712131,38.77895561121922],[-9.24316150552207,38.77903585409173],[-9.243171822044772,38.77904437628761],[-9.243241934722985,38.77905826565737],[-9.243536718434328,38.77890525786016],[-9.243611135858135,38.77886660934689],[-9.243627048822662,38.77885833298371],[-9.243644760125749,38.77885470547572],[-9.243662889178008,38.77885945112153],[-9.243677598482174,38.77886703069754],[-9.243688957489635,38.77887450704383],[-9.24369467996109,38.77888064084761],[-9.243723348060296,38.778938602569006],[-9.243666818694203,38.77911760954832],[-9.243673321182785,38.77913321199659],[-9.243675016397473,38.779134925334596],[-9.243685573664585,38.77913671646465],[-9.243696608612506,38.779134440588614],[-9.24372174889346,38.77912678799443],[-9.243829995686394,38.779097572654685],[-9.243843162817065,38.77909624929693],[-9.243857889021502,38.77909750530523],[-9.243871681710823,38.77909867111371],[-9.243883304202784,38.779101623082646]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.275513971193984,9.079988514167685,-28.265002303429533,-9.177363675143956,0.010511667764451,-0.09737516097627,0.2911245789415898,0.2914755336633446,0.2914755336633446,0.981592989967296,-12.550976570433468,0.9810686701886244,-12.579804132823725,46.47176123839618,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197475244:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600800,E-REDES,,0.2554590253747623,LINE:002138,BUS:JUNCTION:60:01550,BUS:JUNCTION:60:02308,"[[-9.244053484440297,38.782658085057726],[-9.244217754190611,38.78366591056254],[-9.244382182311234,38.784940951572935]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.94971262261166,9.039702640725828,-27.942745823855375,-9.018744153310196,0.0069667987562844,0.0209584874156334,0.28838953041355,0.2883972359488851,0.2883972359488851,0.9801432110940208,-12.658592344217306,0.9796808388401717,-12.698059729883486,41.38287214074977,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:197475987:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5603200,E-REDES,,0.4565591921811578,LINE:002139,BUS:JUNCTION:60:01725,BUS:JUNCTION:60:01544,"[[-9.246784911534045,38.772679500502804],[-9.246681137136733,38.772687832111224],[-9.246672692578937,38.772688651325765],[-9.246666460592,38.772690422254755],[-9.246658073253128,38.772694916054164],[-9.246653129652627,38.7726988815685],[-9.246647254154308,38.77270359460481],[-9.246643560794073,38.77270730498097],[-9.24664398207579,38.77271440801757],[-9.246705896946718,38.772904185404585],[-9.24672367479689,38.77297734723799],[-9.246768401495284,38.7732249017048],[-9.24677661158636,38.773330195138136],[-9.2467793139016,38.77340840100843],[-9.246779332450282,38.773432496362794],[-9.246779948076856,38.773438777844724],[-9.24677798033814,38.77346241474885],[-9.246776745066985,38.7735293895952],[-9.246762202793755,38.77373049861875],[-9.246760018731445,38.77374615678611],[-9.246759408103022,38.77375054034369],[-9.246750372000255,38.773844162275005],[-9.246721882538544,38.77412501421458],[-9.24668829042653,38.774494955685995],[-9.246653750322126,38.77480330269604],[-9.246606333815892,38.77512717567497],[-9.246546311515406,38.77540637374862],[-9.246485575548276,38.77579569738094],[-9.246430081224956,38.77602211224872],[-9.24633840513253,38.776248331810145],[-9.246302538909832,38.77625433980086],[-9.246217295287614,38.77625515298477],[-9.246132051661954,38.77625596610652],[-9.245987550362907,38.776238554330234],[-9.245936050985481,38.7763040358291],[-9.245889299679249,38.77634779956816]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-54.72163690679347,-8.700080300738522,54.75042155529442,8.661044446366589,0.0287846485009524,-0.0390358543719333,0.5439519805655468,0.5438115739273044,0.5439519805655468,0.9801832627491314,-12.656358776802648,0.980831191773144,-12.607611341836517,86.72565497449767,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:126849386:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5637100,E-REDES,,9.289671853243776,LINE:002140,BUS:JUNCTION:60:00380,BUS:JUNCTION:60:02309,"[[-8.544582500754956,37.20970093280995],[-8.54668054066844,37.2112333915726],[-8.54834895290057,37.21241343351375],[-8.55011908772127,37.2136803486426],[-8.553245095243465,37.215898940431586],[-8.555221824876234,37.21725174913995],[-8.55866931519442,37.2186137357405],[-8.560472445144443,37.21933014780944],[-8.563498112779763,37.22051314140514],[-8.565696507300867,37.22137772928597],[-8.567901059944727,37.222250344713245],[-8.570579470673806,37.22330256861432],[-8.57349253011538,37.22444484266926],[-8.575400867181274,37.22663065456203],[-8.577073770868523,37.22854555045903],[-8.578670468146811,37.23036242478882],[-8.581053281029321,37.2330870245918],[-8.583326776992418,37.23568175645511],[-8.585092585361227,37.23770989993507],[-8.586864052802433,37.239733750497],[-8.588854064219309,37.24199080895761],[-8.591713170603539,37.2452505324961],[-8.593243297726726,37.24698590957608],[-8.595575044680942,37.24966080392764],[-8.597430162764201,37.25284224854244],[-8.599330560192714,37.256098313572714],[-8.601388324982732,37.25962001161572],[-8.602359120059425,37.26127999531487],[-8.604299735081833,37.26460549129571],[-8.605482474070913,37.26663840155875],[-8.606760995803194,37.26881683609305],[-8.607900416844524,37.270744257804836],[-8.608938816562478,37.272532802426404]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.146030656445957,4.3358239107016985,-10.110160861400171,-4.306935018179513,0.0358697950457855,0.0288888925221852,0.108336038835664,0.108692464828974,0.108692464828974,0.9800182206225874,-10.838038304996097,0.9728800617536084,-11.344103349058331,15.596565479835569,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212091241:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0811L5645000,E-REDES,,0.7907269079857011,LINE:002144,BUS:JUNCTION:60:01552,BUS:JUNCTION:60:02310,"[[-8.589737202334094,37.19349525933467],[-8.58976891074488,37.193484621548166],[-8.589812795853268,37.193470503685084],[-8.589877340100042,37.1934512870822],[-8.589912632828304,37.19344110392963],[-8.589945147050143,37.19343149016337],[-8.589983690197665,37.19342055555872],[-8.590069271455436,37.19339541869696],[-8.590122897532035,37.193379217653174],[-8.59017421697915,37.19336339494195],[-8.590246309035722,37.19334076100565],[-8.590308529522737,37.19332098551114],[-8.590385608854673,37.19329614264852],[-8.590478843757777,37.19326834480862],[-8.59054432807661,37.19325005227168],[-8.590605628288492,37.19323270398434],[-8.59069634034756,37.193206798923434],[-8.590754857457284,37.1931911282701],[-8.590824288049358,37.19317170299113],[-8.590885452834506,37.19315247191092],[-8.590920784128441,37.19313940498121],[-8.590945688844682,37.19312866711863],[-8.590970786398048,37.19311629762076],[-8.591005476717331,37.19309782691261],[-8.591070265771371,37.19306149796391],[-8.591102892037885,37.193042548672544],[-8.591138183588672,37.193022940282795],[-8.591185310105585,37.192997384150175],[-8.591257832062176,37.19296031327198],[-8.591296203134789,37.19294150381997],[-8.591332516142897,37.19292319791572],[-8.59135598639363,37.19291180777548],[-8.59138556998135,37.192896312189006],[-8.591449553347026,37.19286276136304],[-8.5914887316214,37.19284149788625],[-8.59152259028128,37.19282336364045],[-8.59156788670657,37.19279879659525],[-8.591634311912125,37.192763055670255],[-8.591666341651635,37.192746072807374],[-8.591702042306698,37.19272711140916],[-8.591745302780145,37.192704849856504],[-8.591777336462775,37.19268852470739],[-8.591828511870172,37.19266209660013],[-8.591868974901645,37.192640999203036],[-8.591907481404125,37.19262043199885],[-8.591944692594753,37.19260170793788],[-8.591994305742444,37.192577691607305],[-8.592095986392229,37.19252766705391],[-8.592179878845752,37.19248808255426],[-8.592234388005659,37.19246169537044],[-8.592290851983687,37.19243450764316],[-8.592343880002586,37.19240904523055],[-8.592399367296476,37.19238239286433],[-8.592459103828569,37.19235441743091],[-8.592538096524281,37.19231667184262],[-8.592578075731915,37.192297567384266],[-8.59260747152546,37.19228646028778],[-8.592663984612425,37.19226739056123],[-8.592722135633792,37.19224726922477],[-8.592774071332007,37.19222743336128],[-8.592832838896506,37.19220129062323],[-8.592879020074866,37.192181585246814],[-8.59291068928265,37.19216836979833],[-8.59294072547808,37.19215516971238],[-8.592972413932458,37.19214326969078],[-8.593036794372095,37.19212521434742],[-8.593098238390215,37.19210953113493],[-8.593185407190095,37.19208657536531],[-8.593250767417157,37.19206852509792],[-8.5933115549397,37.192052321730486],[-8.593377566681381,37.19203399854157],[-8.593445547724942,37.1920154063356],[-8.593548698048735,37.191986900649134],[-8.59358693617597,37.19197602012513],[-8.593626475956118,37.191964350606646],[-8.59367779309352,37.191950274405315],[-8.593733995029506,37.19193382740887],[-8.593757511415188,37.19192457207755],[-8.593801902502003,37.19190319739202],[-8.593859199738965,37.191876140821954],[-8.593907181937047,37.1918526526588],[-8.59395579820143,37.19182602638206],[-8.59401094991763,37.19179806806328],[-8.594049764427396,37.19177461563248],[-8.59408987419228,37.19174932902031],[-8.594128485049987,37.19172573319248],[-8.594170554417857,37.191700438900725],[-8.594213281860187,37.19167409681742],[-8.59427068772882,37.19163905640986],[-8.59432466567034,37.19160520071805],[-8.594359248383517,37.19158595455351],[-8.594400701218792,37.1915648524245],[-8.594442781628088,37.19154139611433],[-8.594507103651742,37.19151391532271],[-8.594569842219308,37.191494568066055],[-8.594607748498195,37.19148289559472],[-8.594649101980421,37.19147136281179],[-8.59471382725997,37.19145644983925],[-8.59481913730814,37.19143876510375],[-8.594900915112987,37.19142954298443],[-8.594981091855118,37.19142556211462],[-8.595008351821583,37.19142444630134],[-8.59505093859942,37.19142491040557],[-8.595085299324653,37.191426505952414],[-8.595130260978483,37.1914304027078],[-8.595174240939459,37.191433996934656],[-8.59521194491274,37.19143714716948],[-8.595288094199216,37.1914431203265],[-8.595367231877471,37.191449712461726],[-8.5954538188323,37.19145706828698],[-8.595506836960423,37.19146156407662],[-8.595713633227355,37.19148050475356],[-8.595886449919545,37.1914975509275],[-8.596000836875975,37.191509194453545],[-8.59613342913456,37.191521631469556],[-8.596294618941748,37.19153618171367],[-8.596372758700939,37.191543470892384],[-8.596457233114522,37.191551582136064],[-8.596557791966154,37.191559918514265],[-8.596649654471062,37.19156799160818],[-8.596714756041516,37.19157224118472],[-8.596783715357299,37.191575619586835],[-8.596863447839594,37.19157815370616],[-8.596942251392756,37.19157980840224],[-8.597083299521156,37.191578974857336],[-8.597210282668504,37.1915784757569],[-8.597318536669093,37.19157807719406],[-8.597426880600299,37.19157765114746],[-8.59755245937741,37.191577715848084],[-8.597677328679868,37.191577792217736],[-8.597733500135618,37.19157672419651],[-8.597752838458042,37.191574954136],[-8.597787601176396,37.19156497796487],[-8.597821640448743,37.19155274302108],[-8.597877074882593,37.19152889954527],[-8.59790091654057,37.19151586675523],[-8.597923345242123,37.19150200155611],[-8.597957673967992,37.19147824113382]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD Algarve coastal multi-circuit corridor,LN60 PORTIMAO DOUBLE-CIRCUIT FEED,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.071045,0.1290989,184.0,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-81.59738923036322,9.898544150441191,81.65180681503543,-10.118768086924826,0.0544175846722083,-0.2202239364836327,0.8034182968621971,0.8037978151198293,0.8037978151198293,0.9844528583748958,-9.282626149529648,0.9849555115526356,-9.2096286876569,57.669523254400154,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:126849386:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5637100,E-REDES,,0.1849889799220509,LINE:002145,BUS:JUNCTION:60:02309,BUS:JUNCTION:60:02311,"[[-8.608938816562478,37.272532802426404],[-8.609815680685145,37.27404304320459]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.110160861406664,4.306935018187553,-10.109444199420786,-4.306338053863864,0.0007166619858782,0.0005969643236891,0.1086924648290643,0.1086995261668019,0.1086995261668019,0.9728800617536084,-11.344103349058331,0.9727377842388552,-11.354240254578862,15.597578729631495,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:178937713:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5627200,E-REDES,,3.226387118902812,LINE:002146,BUS:JUNCTION:60:00112,BUS:JUNCTION:60:01643,"[[-8.563229413671264,39.548719409292616],[-8.56650637184686,39.55201099909393],[-8.568300279185754,39.55380663727297],[-8.571458560683222,39.55696768819214],[-8.573175999396172,39.55868646758867],[-8.576962434095671,39.56073467573775],[-8.582184640473844,39.56355913201625],[-8.588117961219872,39.56676764322005],[-8.590564842045843,39.56809064357539],[-8.590633238943179,39.56812762323811]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.5916384926488685,-4.789415519622261,2.594630785455743,4.767032265248746,0.0029922928068746,-0.0223832543735147,0.053322575436176,0.0530433027384373,0.053322575436176,0.982712852785784,-6.767734129954667,0.9845769206889106,-6.744689220634085,7.651395528221558,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:202670409:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625700,E-REDES,,0.2259169282433558,LINE:002147,BUS:JUNCTION:60:00984,BUS:JUNCTION:60:00982,"[[-8.329022036288968,39.5447226993965],[-8.329687692218087,39.54490289195571],[-8.331510373910879,39.545390534357615]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.85738529416809,1.4224145178716048,-18.85488564303853,-1.4162853642879631,0.0024996511295611,0.0061291535836416,0.1836930016869351,0.1836946834318691,0.1836946834318691,0.9906243232588304,-5.060715449068532,0.9904605846266596,-5.085634603968814,26.358829592749196,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:204558635:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625800,E-REDES,,0.1822261377203984,LINE:002148,BUS:JUNCTION:60:00980,BUS:JUNCTION:60:01753,"[[-8.327734722281066,39.54563086888822],[-8.328060585277578,39.545748235786654],[-8.329740395374738,39.54616740721279]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.128508571833809,7.137889711495824,-10.12764301372487,-7.136829294269415,0.0008655581089396,0.0010604172264097,0.1203519925093776,0.120362403513689,0.120362403513689,0.9906954498587042,-5.051085776404472,0.9905043589799748,-5.059821318737335,17.27111544176913,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:127454919:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600200,E-REDES,,0.7243738021391596,LINE:002149,BUS:JUNCTION:60:02312,BUS:JUNCTION:60:01949,"[[-9.11097667414886,38.80617441208486],[-9.110534478604789,38.80693345098213],[-9.10512903210538,38.81070878734272],[-9.10515978934065,38.81070419830844]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.871378987753284,-0.7573677356992228,4.871929259649536,0.751903964213768,0.0005502718962526,-0.0054637714854547,0.0481377743095807,0.0481268327269689,0.0481377743095807,0.985463288720688,-12.591228212475768,0.9856288310593398,-12.57087873893103,6.907414881558442,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:186995690:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5600000,E-REDES,,0.4777245150807131,LINE:002151,BUS:JUNCTION:60:02313,BUS:JUNCTION:60:00393,"[[-9.100714811836887,38.8192236588307],[-9.100516834248653,38.82011799096336],[-9.100465995435862,38.820278326281276],[-9.099949114205007,38.82227816805978],[-9.09988963195458,38.82248575703278],[-9.099873318442333,38.822566686625294],[-9.099870093075378,38.822648577313814],[-9.09988000671732,38.822730138831986],[-9.099902903213094,38.822810086095494],[-9.09990762907639,38.822822342419386],[-9.099911646595624,38.82284435994604],[-9.09991932724568,38.822870733851715],[-9.099931684859277,38.82289385323862],[-9.099944659981377,38.822915805512565],[-9.099952801285678,38.82292858298909],[-9.099974372589932,38.82295948970283],[-9.099990990551198,38.82298089833226],[-9.100008193678526,38.82300130225392],[-9.10002552794324,38.82302033591651],[-9.100046729762047,38.82304181462589],[-9.100072197597306,38.8230654017916],[-9.100125336227592,38.823106892001384],[-9.100191769421714,38.82315140662209],[-9.100254807840868,38.82318757220322],[-9.100289563361807,38.82320145307675],[-9.10027848576341,38.82329489165206],[-9.100291027132533,38.82331626198238],[-9.100311586009047,38.82331832539101]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.507928034334759,-1.11721588231282,7.508485918005101,1.0216006432204334,0.0005578836703419,-0.0956152390923865,0.0740890572757961,0.0739560717799909,0.0740890572757961,0.985847994650312,-12.5545744375685,0.9859383759560222,-12.547586526951374,11.812480234019883,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:208201073:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5627400,E-REDES,,0.6056629353812927,LINE:002152,BUS:JUNCTION:60:00950,BUS:JUNCTION:60:01560,"[[-9.105745592132633,38.7806821087363],[-9.10575537278882,38.78067526237121],[-9.105777074346731,38.780648022150295],[-9.10576889448614,38.780583072390726],[-9.105742892271575,38.78043041860486],[-9.105697979378442,38.779847874298426],[-9.105699699772007,38.779669839715936],[-9.10571127261624,38.779294876533505],[-9.105763823909086,38.779016305971254],[-9.105793269212208,38.77872094840185],[-9.105851904565924,38.77849967943213],[-9.105855155274607,38.77843243645465],[-9.10585298275179,38.7783522765341],[-9.105862901652232,38.778190711788554],[-9.10587304863128,38.7779841784162],[-9.105870512346913,38.7779407101155],[-9.105874984015246,38.77748540278316],[-9.105872779042206,38.77745951485848],[-9.105876430336407,38.777370974190575],[-9.105861682045413,38.777326463723426],[-9.105839235017456,38.77729207910927],[-9.105758481535078,38.77717407517367],[-9.10574141478567,38.77714691494438],[-9.105719588300037,38.77710146360562],[-9.105743546997278,38.77695009567294],[-9.10575767484613,38.776864440218695],[-9.105776570682579,38.77679430140897],[-9.105776910278964,38.77671946212124],[-9.105781989113943,38.77662081184604],[-9.10579037642086,38.776500605442195],[-9.105789468033787,38.77635180483947],[-9.105785893316089,38.77624807426629],[-9.105784636579955,38.776153169985335],[-9.105784446029796,38.776092648439246],[-9.105779293770627,38.776033663547004],[-9.105778160971274,38.77602060273232],[-9.105771072540492,38.775873439006595],[-9.105778335535318,38.775761096728964],[-9.105788647385575,38.77563772154731],[-9.105800758437463,38.77552479837932],[-9.105786818771799,38.77540605720022],[-9.105786785375019,38.77539937372043],[-9.105786251454026,38.77528824042308]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.30874622832612,4.0981549809738125,-26.300006639744932,-4.204513758458243,0.0087395885811858,-0.1063587774844307,0.2601045883672142,0.2602907812425749,0.2602907812425749,0.9850230232196584,-12.63527382070772,0.9846122150393778,-12.66609376786685,41.49978177047159,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:128483896:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122900,E-REDES,,1.0287578397160382,LINE:002155,BUS:JUNCTION:60:00797,BUS:JUNCTION:60:02314,"[[-8.555482640425652,40.785412930164306],[-8.55893609827124,40.78299366367476],[-8.55999132811059,40.78008565837813],[-8.560926781787789,40.77750751362171]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.6951455286689757e-07,-0.0555675647452728,-8.5533326143778e-08,0.0454179627034828,8.398122672311956e-08,-0.01014960204179,0.0005491067901061,0.0004488080743925,0.0005491067901061,0.9737616629435684,-4.681434756999365,0.9737671285747936,-4.68153005389602,0.0787927665527608,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:128483910:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122900,E-REDES,,0.2622659336775934,LINE:002156,BUS:JUNCTION:60:02314,BUS:JUNCTION:60:01562,"[[-8.560926781787789,40.77750751362171],[-8.561751948991425,40.77523318221839]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.553046676255153e-08,-0.0454179627129677,-6.918279164247559e-08,0.0428304434754709,1.6347675120075927e-08,-0.0025875192374967,0.0004488080744863,0.0004232383770824,0.0004488080744863,0.9737671285747936,-4.68153005389602,0.9737683462042984,-4.681551283939005,0.0644006420557192,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:128936102:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0801L5017500,E-REDES,,0.2098797806298984,LINE:002157,BUS:EREDES:0801S5900800:60,BUS:JUNCTION:60:01937,"[[-8.222952275531625,37.1116979896733],[-8.224418805876155,37.11317951596193]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6356 ALBUFEIRA-MONTECHORO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0847443820224719,0.2865363426966292,92.11348314606742,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.806808814003199,-1.5942853973357096,7.8071489186315315,1.5752788200297851,0.0003401046283322,-0.0190065773059244,0.0798572714640343,0.0798170843421329,0.0798572714640343,0.9601067246113224,-14.07145570001911,0.9601744698751468,-14.063836759025431,9.030052746540887,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:129859217:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5109500,E-REDES,,0.1973003579782733,LINE:002158,BUS:JUNCTION:60:02316,BUS:JUNCTION:60:01564,"[[-8.704368723203107,41.327612288243564],[-8.706597741293708,41.32702365573414]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.919075114143897e-09,-0.0121192469478809,-1.11698103106649e-09,0.0102096284577163,8.02094083077407e-10,-0.0019096184901645,0.000120913344466,0.0001018611163193,0.000120913344466,0.9644717764104696,-5.425671370157314,0.9644720104165492,-5.425675489482507,0.0173501713970525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:130040176:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5109500,E-REDES,,0.503741002855192,LINE:002159,BUS:JUNCTION:60:01564,BUS:JUNCTION:60:01187,"[[-8.706597741293708,41.32702365573414],[-8.710728737908658,41.323722278037025]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.1600965385550444e-09,-0.0104083075407865,-1.1524688731973335e-10,0.0055327235905548,1.044849651235311e-09,-0.0048755839502316,0.0001038433307823,5.519977091397678e-05,0.0001038433307823,0.9644720104165492,-5.425675489482507,0.964472436952888,-5.425682998009336,0.0149007505786157,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:133024149:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5109500,E-REDES,,0.3922912801174792,LINE:002160,BUS:JUNCTION:60:02317,BUS:JUNCTION:60:02318,"[[-8.727326556385346,41.35101791621631],[-8.72602013125595,41.34870680034501],[-8.72585893345243,41.34769665873108]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.05581420785584,-3.186429096411658,10.057245183493643,3.1874772508400815,0.0014309756378043,0.0010481544284233,0.1054786549974275,0.1054672351646574,0.1054786549974275,0.9623164509038944,-5.614993201015837,0.9625739964998918,-5.592338795947397,15.135407518643644,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:133024164:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5109500,E-REDES,,2.8910411112335224,LINE:002161,BUS:JUNCTION:60:02318,BUS:JUNCTION:60:02316,"[[-8.72585893345243,41.34769665873108],[-8.724655976270277,41.345965873559024],[-8.720145093081431,41.33985142938377],[-8.707828225627212,41.32977119422616],[-8.704368723203107,41.327612288243564]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.057245183494665,-3.1874772508417006,10.067781402652905,3.1951071036629064,0.0105362191582401,0.0076298528212057,0.105467235164672,0.1053829220334681,0.105467235164672,0.9625739964998918,-5.592338795947397,0.9644717764104696,-5.425671370157314,15.1337688570343,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212007695:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5120200,E-REDES,,0.4736836410487136,LINE:002163,BUS:JUNCTION:60:01497,BUS:JUNCTION:60:01571,"[[-7.992286940383011,41.68479987970821],[-7.996082195786946,41.6844175643528],[-7.997842893527831,41.68393725396205]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,40.40164346863379,-8.922787651822514,-40.37677996082031,9.001814841674655,0.0248635078134853,0.079027189852141,0.4001030125524789,0.4000927900297025,0.4001030125524789,0.995076867028512,8.998991277496552,0.9949302451013288,8.87808850041278,57.41182559226273,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:137915392:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1512L5010500,E-REDES,,0.5095496499881617,LINE:002165,BUS:JUNCTION:60:01574,BUS:JUNCTION:60:00468,"[[-8.851145346692213,38.513212782549076],[-8.849720455989763,38.512080198072304],[-8.847096608571793,38.511212998071706],[-8.846200310965939,38.510908847590024]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:179723562:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5010400,E-REDES,,0.4181381200414325,LINE:002168,BUS:JUNCTION:60:01319,BUS:EREDES:1512S5031200:60,"[[-8.807147144595223,38.503801990722096],[-8.803108996243681,38.50181213662712],[-8.80310158516957,38.501786847712324]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.332264740234689,-3.795827038682177,5.332808658076283,3.793312888235444,0.0005439178415942,-0.0025141504467334,0.0629969789015026,0.0629727092945725,0.0629969789015026,0.999769708449252,-12.881188800425798,1.0,-12.87085685107875,9.039600932917589,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:202172405:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5002900,E-REDES,,0.2585204531768824,LINE:002169,BUS:JUNCTION:60:01320,BUS:JUNCTION:60:01321,"[[-8.862302438602534,38.54133371820119],[-8.863288711116148,38.54242395048692],[-8.864549329811807,38.542505786206384]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.239721222394337,1.5152256321120254,-28.23337372783327,-1.4964642957259549,0.0063474945610657,0.0187613363860705,0.273641467730895,0.2736428383243802,0.2736428383243802,0.9944681389091784,-13.213514204846511,0.9942051350365348,-13.256171804591542,39.265725114705155,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
