source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:131298678:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5001200,E-REDES,,3.776885026161742,LINE:002171,BUS:JUNCTION:60:01582,BUS:JUNCTION:60:02319,"[[-8.811851471018302,38.57034983788437],[-8.813997489174621,38.5698392081922],[-8.81629005901964,38.56926909247756],[-8.818198446450754,38.56888340462928],[-8.821697939866546,38.56800827570827],[-8.82451366574502,38.56733808388939],[-8.827291778289132,38.566679101103595],[-8.829391411457678,38.566172582046256],[-8.832086251717724,38.56564261942203],[-8.834496793554678,38.565154001797275],[-8.836651798472221,38.564715987042945],[-8.83924096295664,38.56419191942189],[-8.842315725612895,38.56356890937598],[-8.84492722483082,38.56304471565033],[-8.846977131357487,38.56264232864409],[-8.849024428184457,38.562249803797584],[-8.851741216810233,38.561683690332245],[-8.853700238331676,38.56127542322199]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.846485979765324,5.481002155067798,10.86363372170544,-5.461967269114882,0.0171477419401178,0.0190348859529159,0.1175851080799409,0.1177543045938783,0.1177543045938783,0.9945070792157676,-13.95862513869966,0.9936292782566712,-13.678683885184704,16.89687252028675,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:145128108:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1512L5621300,E-REDES,,0.096358978448974,LINE:002172,BUS:JUNCTION:60:02320,BUS:JUNCTION:60:00316,"[[-8.899957860508453,38.5977151641109],[-8.899913982216441,38.597717803358826],[-8.900728470816343,38.59817042606597],[-8.9006686919064,38.59819115035548]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9877812501001036,-13.725613504422284,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212477888:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5015700,E-REDES,,11.642250039351078,LINE:002174,BUS:JUNCTION:60:01581,BUS:JUNCTION:60:01587,"[[-8.863192536391331,38.56352081973841],[-8.863825451534014,38.564236561489004],[-8.863915991240322,38.56510263833297],[-8.86411823338627,38.56725718860947],[-8.864294541768235,38.56882962820153],[-8.864261930237443,38.571284250498366],[-8.86480345619072,38.57372961906031],[-8.865014175187282,38.57573964706488],[-8.865207641201904,38.57783591837439],[-8.865518597793828,38.580640116314086],[-8.865734645893925,38.582657565879956],[-8.866014134609731,38.58554095014108],[-8.866245399689479,38.58766219269559],[-8.866413880164648,38.589215449049284],[-8.868054124652298,38.591790093080824],[-8.869497719511422,38.59403891170448],[-8.87082451329788,38.59612604130001],[-8.872191091832423,38.59827250995759],[-8.87337773750311,38.600127067433185],[-8.874450779953879,38.60179617109234],[-8.875918907433427,38.60410028466041],[-8.876737615007643,38.60538335437696],[-8.87768650713232,38.606876261133166],[-8.878948783816455,38.608851192205485],[-8.88033582273219,38.611009274349236],[-8.881367387411046,38.612648425574974],[-8.88254717810654,38.614480155226275],[-8.883379633246047,38.615789120569595],[-8.884454361208594,38.617463511397],[-8.885396681598657,38.618939458444906],[-8.886918781520553,38.621354921638925],[-8.888389415505308,38.62362735066506],[-8.889823699160445,38.625843442748426],[-8.890613704863588,38.627082932612936],[-8.891743150941041,38.62889232468974],[-8.89301993444776,38.630833849718215],[-8.89433082551896,38.63289656654273],[-8.895487236776772,38.634703411088175],[-8.897722074330597,38.63649581664789],[-8.899228922424546,38.6377215759191],[-8.901294890439287,38.639402067461674],[-8.90193908898918,38.642530446469],[-8.902601824273486,38.645748544306265],[-8.903276424109084,38.649023921456966],[-8.904567138027751,38.65152953800047],[-8.9055739601149,38.65348389662543],[-8.907062771940629,38.656373662333685],[-8.906939642898429,38.66007718943929]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0157 ALGERUZ-PINHAL NOVO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.142978418796138,-1.990924526958147,15.18460476579338,2.151396497937404,0.0416263469972424,0.1604719709792568,0.1477504711096298,0.1475931444788919,0.1477504711096298,0.9946997786567336,-13.254457846137258,0.9998647743990884,-12.233450584908075,10.600550373771693,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:132020458:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0601L5138000,E-REDES,,0.4790962888282206,LINE:002175,BUS:JUNCTION:60:02321,BUS:JUNCTION:60:02322,"[[-7.791250486997121,40.20450459276552],[-7.791173180886328,40.20475308753597],[-7.791530490859094,40.20879708886459]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.626635956862063e-14,2.821724526013091e-12,8.946925892423789e-11,-0.0049139348522121,8.949552528380649e-11,-0.0049139348493904,2.7348802650788474e-14,4.7624928518051675e-05,4.7624928518051675e-05,0.9928490691407652,-0.533329198731556,0.9928489476646076,-0.5333271214461687,0.0068338253003374,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:133646882:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1824L5128900,E-REDES,,1.893896664397174,LINE:002178,BUS:EREDES:1824P5021300:60,BUS:JUNCTION:60:01593,"[[-8.113600498166011,40.65277575031791],[-8.113452350873926,40.65276104892752],[-8.112514519806322,40.652667695642364],[-8.11153779766592,40.65175949072876],[-8.108991002025272,40.65050508642259],[-8.10704219292476,40.64951820602505],[-8.105600334794536,40.6471359818945],[-8.104128143452492,40.644505658227594],[-8.105049973051665,40.642587167171015],[-8.106458058122428,40.639709421075764],[-8.106615710940005,40.63937315029508]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1289 PC FORNELO DO MONTE-TONDELA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.7019288974307218,3.3625234728702766,-1.701108390541919,-3.379445604637538,0.0008205068888025,-0.0169221317672612,0.0362643663454419,0.0364335809369365,0.0364335809369365,1.0,0.0476310882334808,0.999247745463956,0.0398134519770137,5.227949625044706,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:135218734:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0202L5016400,E-REDES,,4.6463535205636335,LINE:002179,BUS:JUNCTION:60:02323,BUS:EREDES:0808P5904200:60,"[[-8.016636660061263,37.35662105294115],[-8.008025254615589,37.356534497710676],[-7.980102954023937,37.35815469761733],[-7.971305304379956,37.34844168778798],[-7.970405177905012,37.34838476439145]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.290941792647823e-07,0.0766996223928442,1.7644214713448551e-06,-0.125042198882802,1.435327292080073e-06,-0.0483425764899578,0.0007380070213936,0.0012032191198705,0.0012032191198705,1.000048020140179,-5.645745918412731,1.0,-5.6449306176713,0.1726530520692487,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:135218734:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0202L5016400,E-REDES,,7.370637084787525,LINE:002180,BUS:JUNCTION:60:02324,BUS:JUNCTION:60:02323,"[[-8.09316463373457,37.37183760135916],[-8.093142304202088,37.3718349451235],[-8.093019480512014,37.37182033574828],[-8.091298990224637,37.370035770224284],[-8.080813631848494,37.36071012833793],[-8.05993602018767,37.35704676151565],[-8.016636660061263,37.35662105294115]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.747821236617941e-14,-1.767874617891407e-13,3.2909407339755237e-07,-0.0766996223930122,3.2909405591934e-07,-0.076699622393189,1.709300165674279e-15,0.0007380070213953,0.0007380070213953,1.0000769805788898,-5.646237587757526,1.000048020140179,-5.645745918412731,0.1058985537947067,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:135388960:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5634600,E-REDES,,0.1643342040821199,LINE:002181,BUS:JUNCTION:60:02325,BUS:JUNCTION:60:02326,"[[-7.479932919376747,37.18640865821529],[-7.48177651762263,37.186572831798905]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6346 PS CONCEIÇÃO-ALDEIA NOVA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.11093412048274,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.826240669787108,-3.8537018568880086,17.82818811026995,3.8586978820220024,0.0019474404828407,0.0049960251339937,0.1887029262205919,0.188699690812688,0.1887029262205919,0.9300097509262653,-14.571985397434853,0.930176621830781,-14.553397990311566,31.374665594910965,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:147986810:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5013600,E-REDES,,0.2410487794502258,LINE:002182,BUS:JUNCTION:60:02327,BUS:JUNCTION:60:02328,"[[-7.504722383352163,37.27130012074662],[-7.504311949216302,37.27316765595416],[-7.504255098844747,37.27343578691171]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.3199164471590438e-12,0.0011896460947847,4.0949426855348894e-11,-0.003371428737176,4.3269343302507936e-11,-0.0021817826423913,1.2273620883464527e-05,3.478315191078922e-05,3.478315191078922e-05,0.9326811535973156,-14.413569701025114,0.9326810932078816,-14.413568601725474,0.0049911252562475,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:162085803:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0804L5018400,E-REDES,,0.1221321736021516,LINE:002183,BUS:JUNCTION:60:02328,BUS:JUNCTION:60:02329,"[[-7.504255098844747,37.27343578691171],[-7.503662448983446,37.27244382893759]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.5444799775346176e-11,0.0042299719695731,1.5079433326578568e-10,-0.0053354152852826,9.534953349043952e-11,-0.0011054433157095,4.364077341266337e-05,5.504567576850441e-05,5.504567576850441e-05,0.9326810932078816,-14.413568601725474,0.932681029039441,-14.413567433634524,0.0078986476924242,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:162085833:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0804L5018400,E-REDES,,0.0948539937984928,LINE:002184,BUS:JUNCTION:60:02330,BUS:JUNCTION:60:02328,"[[-7.505203389896934,37.2737561828147],[-7.505181181775426,37.273753073934884],[-7.504570379953643,37.273667613734325],[-7.504255098844747,37.27343578691171]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.9230805946898186e-12,9.93968530008106e-12,-4.5831716972009896e-12,-0.0008585432493896,-6.60091102511171e-13,-0.0008585432394499,1.102465480390036e-13,8.857621677186887e-06,8.857621677186887e-06,0.9326810976809614,-14.41356868315122,0.9326810932078816,-14.413568601725474,0.0012710032540087,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:138045087:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651000,E-REDES,,14.091738059049725,LINE:002185,BUS:JUNCTION:60:02331,BUS:JUNCTION:60:02332,"[[-8.139567110323947,39.282945799427125],[-8.13958836492764,39.283078536491864],[-8.140009779354305,39.28565456325104],[-8.140378477426257,39.28788809073351],[-8.140748256112637,39.29013964860725],[-8.141075934292461,39.29213412319153],[-8.141399141263564,39.294102016183444],[-8.141767616177242,39.29634468737998],[-8.14225556054183,39.299314220174125],[-8.142597876052804,39.30139732609428],[-8.142987537808883,39.30377307032495],[-8.143386625960606,39.3062018818586],[-8.143784128569466,39.308621855092724],[-8.1441424717998,39.31080246352376],[-8.144497923660818,39.31296533515644],[-8.144824259408574,39.31495091937852],[-8.145208893101858,39.317291072733404],[-8.145568463061025,39.31948058148514],[-8.145897762134567,39.321483886267806],[-8.146270797728882,39.323753121273405],[-8.146498123595736,39.32513593040561],[-8.147238545660137,39.326476138516476],[-8.148136104470531,39.32810022577],[-8.14916314999168,39.32996435452953],[-8.149905998057259,39.3313220000999],[-8.150808514842074,39.33298018379056],[-8.151399459145814,39.3340391842516],[-8.153576681552206,39.3379869782377],[-8.154768154636539,39.3401494575205],[-8.155370540521968,39.341242994707954],[-8.157638000828802,39.3453579972209],[-8.158539140359691,39.34689451159889],[-8.158913315380943,39.34757040214563],[-8.160826229627935,39.35104246359889],[-8.161709114262722,39.352638070425435],[-8.162745723098194,39.35453415234053],[-8.163225027135246,39.35555075811837],[-8.164512340380856,39.35788590684163],[-8.16522450376003,39.35917768662226],[-8.166888645843265,39.36186426419574],[-8.16794299627599,39.36383099734181],[-8.16915000470898,39.36596700495526],[-8.169936003540403,39.36735399852518],[-8.171160937230482,39.36955637854362],[-8.173242821283251,39.37330444911867],[-8.174637950565108,39.37581515959563],[-8.17611457179761,39.37847229460804],[-8.17712699755443,39.38029400355296],[-8.178677459483453,39.38220477355759],[-8.180054455930454,39.38407384688284],[-8.181785544289099,39.386270149703954],[-8.183185728638415,39.38794482855985],[-8.185778764606217,39.39104600481752],[-8.186863544531294,39.39240788758258],[-8.188838051977873,39.394871854767565],[-8.190117336569967,39.39647969266156],[-8.1913971461073,39.39811678875944],[-8.19357869340824,39.400843230456665]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.425102208675496,-0.6538056971374244,1.4261452668517929,0.5145603809258422,0.0010430581762965,-0.1392453162115822,0.0153012849003231,0.014773821434895,0.0153012849003231,0.9860173760148864,-3.888645684287109,0.9874904442671985,-3.7822327147622183,2.195621308698972,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:137925449:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1806L5129300,E-REDES,,0.4962543048722073,LINE:002187,BUS:EREDES:1806S5008500:60,BUS:JUNCTION:60:02333,"[[-7.774822238030008,40.608605371513875],[-7.775081346905776,40.609557665615945],[-7.777368218591061,40.61019304365994],[-7.779487108188948,40.610521743213994]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1293 MANGUALDE-VISO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0887700204793689,0.3686908604368932,9.364320388349514,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.838633754287857,-0.8350901771090137,-8.837624535667569,0.8342596056225492,0.0010092186202879,-0.0008305714864644,0.0873892947576814,0.0873846466113789,0.0873892947576814,0.9775632313067883,-0.9319821934739964,0.9774959909608176,-0.9595277715758544,17.631250833790258,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:137973644:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5004800,E-REDES,,0.7754497796989946,LINE:002188,BUS:EREDES:0705S5042200:60,BUS:JUNCTION:60:02334,"[[-7.882110491357538,38.55598782527558],[-7.882127359438737,38.55600004051324],[-7.882354602756162,38.55621321178286],[-7.882632893084375,38.55692748223201],[-7.882036444795038,38.558664619419964],[-7.881429372081481,38.56041999927214],[-7.880656651021201,38.56265422900763]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0048 CAEIRA-TERENA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.47666751734929,-0.706813883992508,2.4768253508561986,0.6993686246164549,0.0001578335069085,-0.0074452593760531,0.0249250582480158,0.0249039753896507,0.0249250582480158,0.9943110249902278,-13.138352246082023,0.9944258450795478,-13.127908553896518,5.6442613786267755,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:137982142:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0709L5632100,E-REDES,,0.4656689232675772,LINE:002189,BUS:JUNCTION:60:01607,BUS:JUNCTION:60:01606,"[[-7.501989723742395,38.18901191310622],[-7.500353189720516,38.189448983445224],[-7.499523152016502,38.18967064928101],[-7.498037507129323,38.189305218957706],[-7.497342143031048,38.188569111481385]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.116581364669692,2.2125810351212634,21.122928526341457,-2.1960278024069453,0.006347161671762,0.016553232714318,0.2038802960926762,0.203885146573636,0.203885146573636,1.0020917365306552,-3.955057233109277,1.0022847379196105,-3.8957960295771743,29.256011848706564,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:137982166:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5017300,E-REDES,,0.232906479238513,LINE:002190,BUS:JUNCTION:60:01909,BUS:JUNCTION:60:01606,"[[-7.497464924312832,38.18660951843584],[-7.49745156875728,38.186624130699734],[-7.497129802798265,38.18697594400467],[-7.497150690327568,38.188351361345454],[-7.497353788557459,38.18856636389708]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.248117736740465,-2.2002900125185993,-21.24490629095233,2.208692953514163,0.0032114457881391,0.0084029409955634,0.205064910478606,0.2050624982546138,0.205064910478606,1.0023821442671283,-3.865992272448027,1.0022847379196105,-3.8957960295771743,29.425299250768553,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:137982166:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5017300,E-REDES,,3.9316422860566633,LINE:002191,BUS:JUNCTION:60:01607,BUS:JUNCTION:60:01396,"[[-7.501962603451474,38.189009650346236],[-7.502097021227781,38.18897375042342],[-7.507173299741289,38.18931942089758],[-7.510758905593357,38.189563462395924],[-7.515193807876386,38.189865142477245],[-7.518283411464776,38.19007521537244],[-7.521834757424705,38.190316577772045],[-7.524739370966134,38.19051390784482],[-7.528437210905978,38.1907650255759],[-7.529586956740055,38.19087073385567],[-7.536632246957697,38.19151822964318],[-7.538476608328854,38.19168766406498],[-7.543244652827584,38.19212554118807],[-7.546719357427163,38.19244452256533]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.198411646124573,-2.2211862629003805,-21.14441849830497,2.362382326706838,0.0539931478196038,0.1411960638064573,0.204670397436451,0.204627979352593,0.204670397436451,1.0020917365306552,-3.955057233109277,1.000489788173531,-4.458089364489307,29.36868954461918,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:192814400:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0213L5627300,E-REDES,,0.2626227310084963,LINE:002192,BUS:JUNCTION:60:01609,BUS:EREDES:0213P5902300:60,"[[-7.629967543019478,38.1095372199627],[-7.628197527415278,38.10924682222378],[-7.627151577206337,38.10957241767592],[-7.627088602145196,38.10959413829049]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.1651962955220896e-06,0.0706729474983175,1.207184455097244e-06,-0.0733642459734498,4.1988159575154555e-08,-0.0026912984751322,0.0006852275115501,0.0007113230789613,0.0007113230789613,0.9924451995955116,-6.080236173121318,0.9924432469619342,-6.080202766757984,0.1020696052462778,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:138401427:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129600,E-REDES,,6.368312446847831,LINE:002193,BUS:JUNCTION:60:02246,BUS:JUNCTION:60:01603,"[[-7.787371266095598,40.50755829302199],[-7.788758598016764,40.509857673724646],[-7.790457754193691,40.51267365568189],[-7.791249797565786,40.51398619125989],[-7.793070864980651,40.51700377851249],[-7.793950640239276,40.51846150098815],[-7.795955992802582,40.52178394898665],[-7.797689634396078,40.52465595052717],[-7.799190089905169,40.52714142271749],[-7.800231243913352,40.5288659535548],[-7.801847546848563,40.5312796073468],[-7.803463707616045,40.533692841007664],[-7.804654873038569,40.535471355443434],[-7.80579568763362,40.53717459318096],[-7.807702517439934,40.54002126071941],[-7.808733878751791,40.54156085090945],[-7.810060755785104,40.543541458533525],[-7.811366635344961,40.545490608797564],[-7.812660622041357,40.547421871479635],[-7.81507310609751,40.551022151410876],[-7.816718878594552,40.55347795838345],[-7.818099702085105,40.555538268476695],[-7.819556311447778,40.55771147573088],[-7.820408533288744,40.559019631062824]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.24856093532962,2.777819920814101,-24.130439384495368,-2.443404452202253,0.1181215508342532,0.3344154686118474,0.2378021988263542,0.2378695466231171,0.2378695466231171,0.9876187665400616,0.3838417389590171,0.9811369438064068,-0.5196163304715135,34.13252211552836,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:138401427:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129600,E-REDES,,7.922733962893592,LINE:002194,BUS:JUNCTION:60:02259,BUS:JUNCTION:60:02246,"[[-7.739451683425217,40.44792551895497],[-7.739838773336169,40.44784744837248],[-7.741416625337413,40.448330889241326],[-7.743584292398997,40.448995001473726],[-7.74567953909114,40.4509416510887],[-7.748224589585225,40.453306010988456],[-7.750167025907057,40.45511038950356],[-7.752469641215225,40.457249161070614],[-7.754705712126814,40.45932594632832],[-7.756278666372903,40.46078677497464],[-7.758338528150092,40.462699658228104],[-7.760472914482716,40.46468158966729],[-7.762851322645838,40.466889934489814],[-7.763899329885842,40.4686292659919],[-7.765642521076082,40.47152211807485],[-7.766505722781941,40.4729545039242],[-7.767749032899552,40.475017537101564],[-7.76933526908864,40.47764937448756],[-7.770534764383076,40.4796393945637],[-7.772139827958708,40.48230208475238],[-7.77324646302506,40.48413776794006],[-7.774015204121445,40.48541287484975],[-7.775859755787591,40.488472252739115],[-7.778379609672083,40.492651183062726],[-7.779880739061633,40.495140396280014],[-7.780998471924874,40.496993694876174],[-7.782303403221995,40.49915726832511],[-7.784187796346948,40.50228130352247],[-7.785580842008519,40.50459056600216],[-7.787371266095598,40.50755829302199]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.390572501356544,3.1916093632851266,-24.243776160681332,-2.777305650947834,0.1467963406752126,0.4143037123372926,0.237659474475976,0.2377553127614326,0.2377553127614326,0.995959514248162,1.4919144531345336,0.9876187665400616,0.3838417389590171,34.116130400549956,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:139375269:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1501L5013300,E-REDES,,5.705262370748625,LINE:002195,BUS:EREDES:1501S5053800:60,BUS:JUNCTION:60:00630,"[[-8.511825196743645,38.38412676390701],[-8.50937270398687,38.3837100924966],[-8.505773244991927,38.382807419499066],[-8.502730906707217,38.38204394755477],[-8.500072576559013,38.38137699620856],[-8.49825314855717,38.38092045260172],[-8.497208145947063,38.380194560190844],[-8.494394654865092,38.37994429667757],[-8.490944396328812,38.37963730968885],[-8.487207637749918,38.379305506277504],[-8.485112401776364,38.37911803363379],[-8.48268134028089,38.37890167544722],[-8.48069550562516,38.3787247775376],[-8.478455749883008,38.37852523839027],[-8.476145840722813,38.37744505379795],[-8.471207326742444,38.37513572964144],[-8.466671667593578,38.373014352318066],[-8.46473117761148,38.372106679014166],[-8.4632082111667,38.37116799223324],[-8.460775294325291,38.36966382310074],[-8.45830883428293,38.3681412557469],[-8.456849994807897,38.367240287119756],[-8.455401013694573,38.366345488870664],[-8.453976851171944,38.36546594597966],[-8.45278599177556,38.36501063929286]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.407895741806765,-1.5603608009173129,5.413640124216281,1.5230847454155485,0.0057443824095155,-0.0372760555017643,0.0554898239572094,0.0553368943538312,0.0554898239572094,0.9760403858381036,-13.15273010151788,0.977922204124544,-12.978899446546995,7.96237967530628,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:140141839:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0806L5011400,E-REDES,,0.390089527661286,LINE:002196,BUS:EREDES:0806P5061500:60,BUS:JUNCTION:60:02336,"[[-8.426440177681426,37.133525904425724],[-8.426429155210412,37.133510190445406],[-8.426293062835954,37.1333398784396],[-8.42639157156406,37.13302429168349],[-8.427882945537606,37.13216539111424],[-8.429390929233284,37.131274685855374]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0114 LAMEIRAS-LAGOA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.541815089679224,2.6198660289822246,-12.537545024849988,-2.616524290985704,0.0042700648292353,0.0033417379965205,0.1281945838711564,0.1282022592556992,0.1282022592556992,0.9617300954983274,-12.952886809996246,0.961307519514358,-12.980043906792588,27.80055497250336,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:170648370:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1308L5110100,E-REDES,,1.3508719976853043,LINE:002197,BUS:JUNCTION:60:02337,BUS:EREDES:1308S5005900:60,"[[-8.689902764291151,41.20818766001127],[-8.68990942061128,41.21088885724402],[-8.686308843826788,41.21092197261181],[-8.68313347829451,41.21052173778373],[-8.680549647497356,41.21140777121545],[-8.677763090128018,41.212007177770396]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9788086208542583,-4.295456254492614,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:181650070:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5112600,E-REDES,,0.1262194311454805,LINE:002198,BUS:JUNCTION:60:02338,BUS:EREDES:1308S5007600:60,"[[-8.647690489988744,41.20102684892449],[-8.647928591397807,41.20011685141161],[-8.647885003676201,41.1999118048642]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5051902875650184,-0.4344006761838196,0.5051920541852561,0.4331435335133577,1.7666202377641935e-06,-0.0012571426704618,0.0065374191316521,0.0065293455505059,0.0065374191316521,0.9806967201279092,-4.134005195077321,0.9807044142981576,-4.1337150126744335,0.9380713347183476,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:181856212:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5112500,E-REDES,,0.1090879911733264,LINE:002199,BUS:JUNCTION:60:02338,BUS:EREDES:1308S5007600:60,"[[-8.647442443279909,41.200855052607196],[-8.647791237906226,41.20012689466796],[-8.647724412686136,41.199926049148715]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5845265829053806,-0.5024351030367756,0.5845286269614882,0.5013503345749555,2.044056107597392e-06,-0.0010847684618201,0.0075628884162808,0.0075559106409387,0.0075628884162808,0.9806967201279092,-4.134005195077321,0.9807044142981576,-4.1337150126744335,1.085218598978448,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:190181981:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5138300,E-REDES,,0.7523116516897169,LINE:002200,BUS:JUNCTION:60:01620,BUS:JUNCTION:60:02339,"[[-8.65185117850336,41.19898863326146],[-8.65345196839765,41.200173375764166],[-8.655764974400126,41.20057171460825],[-8.656922041565405,41.20277263430473],[-8.658124891221222,41.202959190819314]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.984058975632742,3.2254024701202706,-14.978476123437376,-3.2140818339776542,0.0055828521953653,0.0113206361426163,0.1504305412497275,0.1504460535810829,0.1504460535810829,0.980430804164864,-4.162962544011709,0.979828465560468,-4.22745010589935,21.58789691219443,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:192820372:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1308L5138300,E-REDES,,0.6943926000870193,LINE:002202,BUS:JUNCTION:60:02340,BUS:JUNCTION:60:02341,"[[-8.67110037464392,41.20855647143613],[-8.671081292862839,41.20852396566379],[-8.670964135430138,41.20824227808228],[-8.670863174102672,41.20804378530377],[-8.670858346226174,41.208035190901214],[-8.670852698262003,41.208028365161475],[-8.670844763768162,41.20802041560174],[-8.670837146731289,41.208013373978325],[-8.670832567423044,41.2080074616605],[-8.670824882958728,41.20799220852652],[-8.670731822797094,41.20780912981829],[-8.670587267058147,41.20751991653586],[-8.67050507433256,41.20736641956278],[-8.67044824929924,41.20728500845618],[-8.670379201795372,41.207209210103144],[-8.670299469229812,41.20714330328616],[-8.670216734035643,41.20708924197299],[-8.670137142380957,41.207046295083174],[-8.670067538752743,41.20701601535304],[-8.669838719150842,41.206940864712706],[-8.669533761871001,41.20684400907558],[-8.669390113775806,41.20680739373311],[-8.669244302727083,41.20678617648334],[-8.668875024057629,41.2067301923393],[-8.66872193740647,41.206685282317814],[-8.66862326927662,41.206647987959826],[-8.668524534994685,41.206599672687894],[-8.668377169967966,41.206510777033046],[-8.668087087998055,41.20629905368542],[-8.667893430241127,41.206156374918116],[-8.667497960162102,41.205878077621435],[-8.667491266243687,41.20587012205265],[-8.667488315477426,41.20586063635667],[-8.66746684910242,41.20580735037013],[-8.667457842144005,41.20578331506112],[-8.66745238174331,41.205770185339084],[-8.667448068511392,41.205763218154175],[-8.667315087175835,41.20566868058249],[-8.667262609486206,41.205624065815165],[-8.667190801791493,41.20554247065336],[-8.667154907164345,41.20547428674015],[-8.667135694945742,41.205403504047645],[-8.667118773629552,41.20519111065245],[-8.667113765646302,41.20506676793614],[-8.66708814536694,41.20494994054202],[-8.667062658812966,41.20488898358057],[-8.667017811770851,41.20480628145718],[-8.666957437179649,41.20472008584946],[-8.666893419542905,41.20465060093332],[-8.666812193024434,41.20458197033571],[-8.666740362248296,41.20453244794671],[-8.666634335616008,41.204470910738536],[-8.666295179737656,41.20427331329345],[-8.666042356610607,41.204124197957725]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.500483399701878,-3.7272352237916753,16.504566642733653,3.5960819021563015,0.0040832430317756,-0.1311533216353737,0.1662498255247801,0.1659548710714556,0.1662498255247801,0.979106757996948,-4.275907383813117,0.9794308018482,-4.254352987339694,26.506245998115492,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:193159833:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1308L5138700,E-REDES,,0.5740784746619085,LINE:002204,BUS:JUNCTION:60:01622,BUS:JUNCTION:60:02342,"[[-8.67186058890943,41.209197787133775],[-8.671787606338595,41.209160068842344],[-8.67159702198868,41.20905675731398],[-8.671380714925084,41.208919485190115],[-8.671325985415761,41.20887862860843],[-8.671264723892603,41.208822036274235],[-8.671212033123732,41.208756480583475],[-8.671166282439419,41.20869100939961],[-8.671070123134783,41.20852714245413],[-8.6709528685881,41.20824523921561],[-8.67085900336315,41.20806003940049],[-8.670854424989791,41.2080440783981],[-8.670853410198005,41.20802939730949],[-8.670858372668272,41.20800501772124],[-8.670865651053143,41.20797662942343],[-8.670871203083625,41.207955803730044],[-8.670874611339729,41.207935267207134],[-8.67087380725346,41.20792446593951],[-8.670867958051689,41.20790910516628],[-8.670820818238429,41.207816645763984],[-8.670747309587957,41.207673931345965],[-8.67069891930939,41.20758015412819],[-8.670666372930532,41.207518105528855],[-8.670646821048008,41.20748200920489],[-8.670631175243672,41.207459869102344],[-8.670603927416709,41.2074317955209],[-8.67057173451932,41.20740407823624],[-8.670554069474552,41.207391582064346],[-8.670534149119282,41.20737740365742],[-8.670517145096815,41.20736409400811],[-8.670510756285772,41.207355605942034],[-8.670503900457232,41.20734541826845],[-8.670458476631056,41.207280341439706],[-8.670388562873894,41.20720359270157],[-8.67030779795991,41.20713683532249],[-8.670224115800211,41.20708215715562],[-8.670143601988576,41.20703871034906],[-8.670072909587283,41.207007967496416],[-8.669843408512293,41.206932585943214],[-8.669537985037692,41.20683557942508],[-8.669393166133105,41.20679867241792],[-8.669246603035432,41.20677734162911],[-8.668878386829602,41.20672151461004],[-8.668726770254045,41.206677038940725],[-8.668629202376517,41.206640153648124],[-8.668531509615049,41.20659235576772],[-8.668385055181185,41.2065040051325],[-8.668095393070555,41.206292594995084],[-8.66790166334022,41.206149862551634],[-8.667868665224205,41.206125524827485],[-8.667851132237152,41.20610573422137],[-8.667837807812658,41.20608592401214],[-8.667821255923199,41.20605779094448],[-8.66780205291363,41.20602767128845],[-8.667787679363771,41.206007865958846],[-8.667772801815264,41.20599204283004],[-8.667746833338978,41.20597149011509],[-8.667712291023534,41.205944917490285],[-8.667651921999017,41.20590346410326],[-8.667578839915247,41.205851345863806],[-8.667534733282155,41.20581716413776],[-8.667506253574283,41.2057956776157],[-8.667472089358503,41.20576866195218],[-8.667457908582907,41.205757850877745],[-8.667380331096808,41.2057027010085]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.651535774551675,-3.7794831171021497,16.654976665981568,3.671190249787147,0.0034408914298929,-0.1082928673150025,0.1678195701933837,0.1675738393744037,0.1678195701933837,0.9790572787473526,-4.279164545760414,0.9793282804511152,-4.261199686715831,26.75652017560048,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:141566828:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5112500,E-REDES,,1.1741271337894423,LINE:002205,BUS:JUNCTION:60:01912,BUS:JUNCTION:60:01206,"[[-8.61732823816687,41.224045796145994],[-8.617266206171065,41.22409633782229],[-8.614836285164818,41.225095311636835],[-8.61344127916918,41.22630339637304],[-8.608056575550732,41.229194114120276],[-8.607255456935047,41.2295511287534],[-8.6064682506685,41.229852416622606],[-8.605993670895272,41.23015384295795]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.867317555554077,1.3301515901349823,25.8920505189621,-1.2585081029533671,0.0247329634080237,0.0716434871816151,0.2534572448128613,0.2534630213303366,0.2534630213303366,0.9833502603406856,-3.667882956810707,0.9841297813977904,-3.4808242495579256,36.37007050227245,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:142557920:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5131900,E-REDES,,1.019662323156968,LINE:002206,BUS:JUNCTION:60:00164,BUS:JUNCTION:60:01059,"[[-7.488168633392415,40.21857290102985],[-7.494327419228191,40.216140132970565],[-7.499350689062567,40.2166911950668]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.48257450000214,3.5031021474702655,9.485770625893766,-3.5028209079685695,0.0031961258916268,0.000281239501696,0.0977540588985909,0.0977892550545587,0.0977892550545587,0.9950835075501556,1.4754395256140704,0.9950107906113832,1.5390530649007563,14.032035450503477,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:143453973:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5650500,E-REDES,,0.2086756855727266,LINE:002207,BUS:JUNCTION:60:02343,BUS:JUNCTION:60:02344,"[[-7.974735805241353,39.493643509437085],[-7.976890023896344,39.49277273097542]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6505 PRACANA-BELVER 1,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.146970462282319,-4.846770922827991,-7.14601068250123,4.846194770770839,0.0009597797810885,-0.0005761520571523,0.083105183275166,0.083093458149683,0.083105183275166,0.9998691634285324,0.2693866817693751,0.9998808166410202,0.2570553691641427,27.68788381648044,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:143776138:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0602L5152300,E-REDES,,7.580617069597333,LINE:002208,BUS:JUNCTION:60:00638,BUS:JUNCTION:60:02345,"[[-8.623043513134329,40.369136157476824],[-8.62305965069148,40.36915498244498],[-8.625945300009455,40.36904178347824],[-8.628012443224852,40.36897538198645],[-8.635483085707312,40.37313877650919],[-8.661681037412768,40.385271854942914],[-8.67474315908315,40.40422936078349],[-8.686084704018581,40.41080377146305],[-8.687983852288898,40.411703875472604]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.50548558628985,1.9486244234940904,-14.454758323927228,-1.853768165017792,0.0507272623626224,0.0948562584762986,0.1428054400456066,0.1429026424698229,0.1429026424698229,0.9861873757985562,-2.9462414246367543,0.9812983911394386,-3.5862176935174004,20.50547316255172,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:143776138:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0602L5152300,E-REDES,,3.283664031203263,LINE:002209,BUS:JUNCTION:60:02345,BUS:EREDES:0608S5006500:60,"[[-8.687983852288898,40.411703875472604],[-8.714155995532439,40.424102542379764],[-8.721462246155067,40.4265143373284]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.454758323927402,1.8537681650191784,-14.432764238557835,-1.8123749908197508,0.0219940853695668,0.0413931741994273,0.1429026424698263,0.1429432173117319,0.1429432173117319,0.9812983911394386,-3.5862176935174004,0.9792002355931622,-3.865083360241572,20.51129535252289,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
