source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:147168881:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5127400,E-REDES,,3.653311594680552,LINE:002211,BUS:JUNCTION:60:00811,BUS:JUNCTION:60:01625,"[[-8.4785302546343,40.46863857012475],[-8.478198508432424,40.46854744061226],[-8.476714116667159,40.46771032148259],[-8.476720433897333,40.466896864320695],[-8.479037066956664,40.46157392445945],[-8.481569339989552,40.4530802260148],[-8.479904716486251,40.44940754548421],[-8.472771427800643,40.44527404107603],[-8.468090980838104,40.44460064113717],[-8.466143939655527,40.443731786374144]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.4080976143981453,4.497374726266615,0.4104073817190483,-4.527051949053427,0.002309767320903,-0.0296772227868125,0.0437296749871666,0.0440913560356684,0.0440913560356684,0.9936915880911124,-2.110635316106995,0.9920361618886068,-2.0726417650183113,6.326783761754687,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:147168974:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0103L5125601,E-REDES,,1.7270687312764434,LINE:002212,BUS:JUNCTION:60:02346,BUS:JUNCTION:60:01970,"[[-8.485377644637548,40.451182186857096],[-8.481630390305853,40.45023147769223],[-8.480489111006532,40.449941892792864],[-8.479072230993363,40.449582370069315],[-8.476402769157483,40.44890495466436],[-8.473762726261283,40.448234918901754],[-8.471791173173763,40.44773450001947],[-8.469069571142674,40.44704363228351],[-8.466014123392997,40.44627223086645]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9919091599016008,-2.05139691675006,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:146238887:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0313L5138500,E-REDES,,1.2503801825992775,LINE:002213,BUS:JUNCTION:60:02347,BUS:JUNCTION:60:02348,"[[-8.521426949109626,41.589832666299905],[-8.535103040814892,41.585161781195254]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,44.46585765650478,6.311297957421952,-44.38390163687067,-6.04684534198741,0.0819560196341129,0.2644526154345419,0.4470853264650624,0.4471019752990271,0.4471019752990271,0.9666193780986634,0.0923745710988541,0.9640522696588064,-0.2431391157310748,64.15582943019474,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:146261986:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,1.0412695385827275,LINE:002214,BUS:JUNCTION:60:00674,BUS:JUNCTION:60:01588,"[[-8.185798612847499,40.26333734438199],[-8.189255816725678,40.261785604152095],[-8.190737437455672,40.261120808507954],[-8.194434223997899,40.25946178398835],[-8.196376024820728,40.25858987908938]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.1304832637021973,-0.5016500327663124,-3.130157492584013,0.4921871322692094,0.0003257711181841,-0.0094629004971029,0.030897112786753,0.030880974394151,0.030897112786753,0.9873868803531676,-1.5095855948467638,0.9873403452280576,-1.5301367096076348,4.433507359270058,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:153919006:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5140900,E-REDES,,0.5883602653887895,LINE:002215,BUS:JUNCTION:60:01295,BUS:JUNCTION:60:02349,"[[-8.64848353329759,41.16124043051325],[-8.648057385618118,41.16116920969979],[-8.647184107752555,41.16102324656357],[-8.647172861807281,41.161014301642936],[-8.646976429415322,41.1609811627421],[-8.646958389227015,41.1609855205035],[-8.646818723028597,41.16096217605671],[-8.646745313690046,41.16090538134806],[-8.645483711245568,41.160695086348035],[-8.644615936116448,41.16055500396897],[-8.64418572416863,41.160485551753084],[-8.643744399156907,41.16041332000782],[-8.643321748107857,41.16034302055142],[-8.642900703745337,41.1602723792505],[-8.642618036050374,41.16022348008105],[-8.642359730652677,41.1601787942222],[-8.642023890070245,41.16012070193151],[-8.64187755199297,41.16009538210631],[-8.641661673542616,41.16012891590815],[-8.641655434232122,41.16012787203341]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CIRCUNVALAÇÃO-CAMPO ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0595754237288135,0.0788855932203389,261.14406779661016,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.823367886433982,0.609155253965562,-15.820792123631977,-0.7704963182920377,0.0025757628020048,-0.1613410643264756,0.1564747566310915,0.1565456741135638,0.1565456741135638,0.9737878335458288,-5.06514734827255,0.973620485710699,-5.077068820278238,22.725654948619265,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:170652673:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1315L5109300,E-REDES,,0.4634570204261485,LINE:002216,BUS:JUNCTION:60:02350,BUS:JUNCTION:60:01628,"[[-8.578168991014623,41.17245944740856],[-8.578136037554321,41.1724869301608],[-8.57802208010278,41.17258188078567],[-8.577817919631196,41.17274800842727],[-8.577599829053117,41.172926660565615],[-8.577501298704634,41.1730070360412],[-8.577430633548001,41.173063415233706],[-8.577389929274027,41.1730920172945],[-8.577313284995045,41.1731488787786],[-8.577186984795679,41.1732551676917],[-8.576992048122719,41.17341666598766],[-8.576805782091395,41.17356703717317],[-8.576646678270297,41.17369519760945],[-8.576512440481768,41.17380870185604],[-8.576442876508844,41.17386956931037],[-8.576329201518083,41.173966471077634],[-8.57624263075895,41.17404833000131],[-8.576151762276004,41.17415023993941],[-8.576107488615389,41.17420806515701],[-8.576070829350869,41.17425700977506],[-8.576043710112197,41.17429281635613],[-8.57600811705962,41.17432673772554],[-8.575973389856443,41.17434948145045],[-8.575940684824538,41.17436462676704],[-8.575893410898399,41.17437354330988],[-8.575845859667968,41.174373168502306],[-8.575799860500588,41.17436792538536],[-8.575750927634576,41.17435707490451],[-8.57565114324104,41.17433183359891],[-8.57553616106659,41.17430427367218],[-8.575327458751362,41.17425650006321],[-8.5751462592499,41.17421376157828],[-8.574966564224834,41.174176725718915],[-8.574930503526044,41.17417318181144],[-8.574805071266995,41.1741651376099],[-8.574686874868553,41.17416096427634],[-8.574569285296112,41.17415841825903],[-8.57445139448032,41.174155378045626],[-8.574365001540786,41.17415254976367],[-8.574337721126495,41.17415216842387],[-8.574323950245068,41.17415292370179],[-8.574314476137124,41.17415467093649],[-8.574305413406384,41.17415910886409],[-8.57429754024224,41.17416500090868],[-8.574289879205987,41.17417407964701],[-8.57424002126354,41.17423108821978],[-8.574207538856161,41.17427581119897],[-8.574169293936015,41.17432840803487],[-8.574123842825164,41.17439039698596],[-8.574121227434283,41.17439842083214],[-8.574122652011393,41.17440469133004],[-8.574128905579657,41.17440780978621],[-8.574137041146544,41.174407256273795],[-8.574143945333264,41.174404348375845],[-8.574146694179738,41.17440198769865],[-8.574148053601432,41.17439857886221],[-8.574151305626948,41.17439307376278],[-8.574155965114967,41.174389526183774],[-8.574162006413918,41.17438766609564],[-8.574167550328538,41.17438804097647],[-8.574171893715704,41.17439064452438],[-8.574174697574987,41.17439468566721],[-8.574175772209514,41.17440030920231],[-8.57417406492718,41.17440515105411],[-8.574171507197047,41.17440934786739],[-8.574170481443003,41.174412755421706],[-8.574170099431306,41.174416196518955]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.92424533587399,-0.4459714449843336,10.925398852167694,0.3566749879640739,0.0011535162937033,-0.0892964570202596,0.1080811602482602,0.1080479960418576,0.1080811602482602,0.9733996040058616,-5.099300686399656,0.9735091012956794,-5.0885443184188635,17.232053099960176,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:154906728:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1307L5107200,E-REDES,,0.5569332757756911,LINE:002217,BUS:JUNCTION:60:01631,BUS:JUNCTION:60:02351,"[[-8.268144651173285,41.09620612609253],[-8.265831292506984,41.0947969866012],[-8.262975980772284,41.093057581986095]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.06437732444992,2.55617197622385,26.07613969784292,-2.5221931551229697,0.0117623733929974,0.0339788211008804,0.2537876956803902,0.2537930639993434,0.2537930639993434,0.9929867635864434,-0.4329567329196119,0.9932847404083174,-0.3440442236700127,36.41742918630269,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:154906742:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1307L5107200,E-REDES,,0.1288477711501244,LINE:002218,BUS:JUNCTION:60:02351,BUS:JUNCTION:60:02352,"[[-8.262975980772284,41.093057581986095],[-8.26175112371079,41.09235716819813]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.07613969784784,2.5221931551258225,26.078861019869223,-2.5143323295599447,0.0027213220213866,0.0078608255658778,0.2537930639993935,0.2537942957238961,0.2537942957238961,0.9932847404083174,-0.3440442236700127,0.9933539718203171,-0.3234809260954533,36.41760592967373,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:163336920:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1307L5119100,E-REDES,,2.2804855777235113,LINE:002220,BUS:JUNCTION:60:02353,BUS:JUNCTION:60:02354,"[[-8.25962142599723,41.08723275742381],[-8.258386330226461,41.08543479471825],[-8.256261118474281,41.083054639817256],[-8.255578991571983,41.08131990511029],[-8.252650993386348,41.07812261541297],[-8.2498375972495,41.07323558074838],[-8.248891047427438,41.07157347050026],[-8.247191295643653,41.069101279200446]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.325316923616779,0.1625014424217394,3.3260947334972326,-0.183301542450659,0.0007778098804531,-0.0208001000289195,0.032245945963122,0.03225772433486,0.03225772433486,0.99349111884898,-0.2864568373845485,0.9936822106909564,-0.2406622836816486,4.628745061681746,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:180208731:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5116300,E-REDES,,11.565612012969815,LINE:002221,BUS:JUNCTION:60:01556,BUS:EREDES:1307S5007700:60,"[[-8.133160150613262,41.08438982487967],[-8.136558879480864,41.08729967811142],[-8.14041425719631,41.09202812253763],[-8.139724884380913,41.09525485648253],[-8.137829591603111,41.14599233728238],[-8.143029031755853,41.153953381497985],[-8.142450171605088,41.159437605403355],[-8.137925982622129,41.16353891997846],[-8.136152334724116,41.17367054687368],[-8.133252670732777,41.17770641745272],[-8.136337254868321,41.18329052029527]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.4289077920402,6.309329273165614,-35.943186592003194,-4.786829147186378,0.4857212000370055,1.522500125979236,0.3577821959090003,0.3579549584401898,0.3579549584401898,0.9943367087717498,0.6944146204091123,0.9747515773134492,-1.725992647170252,51.363891295765505,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:167418785:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5603800,E-REDES,,1.5369222142335597,LINE:002223,BUS:JUNCTION:60:01374,BUS:JUNCTION:60:01633,"[[-9.041847859960557,38.89848837645571],[-9.03986461574816,38.90082049039542],[-9.038320090936722,38.90243567101995],[-9.037726896359883,38.903062702531976],[-9.036692795433668,38.90415614120665],[-9.033616165052027,38.907384770081535],[-9.03243728954382,38.908626833893116],[-9.031430456297473,38.909679282807836]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.6026741273879006,1.0655132618263845,-2.602143762514123,-1.079729025834436,0.0005303648737777,-0.0142157640080515,0.0274802732277021,0.0275380081000023,0.0275380081000023,0.984768638057757,-12.103523486020007,0.984425566677066,-12.123630204746732,8.582829390681745,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:167418799:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5603800,E-REDES,,0.1877458878948379,LINE:002224,BUS:JUNCTION:60:01633,BUS:JUNCTION:60:01634,"[[-9.031430456297473,38.909679282807836],[-9.030137629307513,38.91103530998966]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.111441236168815,1.493919555434753,-1.1114128522569438,-1.4957437170369636,2.8383911871321388e-05,-0.0018241616022105,0.0182007066639564,0.0182155562307753,0.0182155562307753,0.984425566677066,-12.123630204746732,0.9843874060668664,-12.124193670136018,5.677281044343259,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:167418859:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5603900,E-REDES,,2.579324687384961,LINE:002225,BUS:JUNCTION:60:02356,BUS:JUNCTION:60:01633,"[[-9.048606915488994,38.8908789392088],[-9.047134894748913,38.89252007822185],[-9.046051619057728,38.89372773427736],[-9.044518023338112,38.895437347805284],[-9.04350998785749,38.896500008643365],[-9.042095084706725,38.897991516366936],[-9.0414518345397,38.898669580136776],[-9.040042953816007,38.90015462947459],[-9.038155524428953,38.90214397670227],[-9.037683408993953,38.90264156517424],[-9.03649914429963,38.90388968424398],[-9.03380202867839,38.90673202107136],[-9.032262096911227,38.90835473300146],[-9.031141559390168,38.909672249607695]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6039 PÓVOA-SOBRALINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.20628275695598,0.3688539999999999,9.2,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.3718102436560142,1.892371534464936,0.3723844866754602,-1.9173650667006252,0.0005742430194459,-0.0249935322356891,0.0188423788580166,0.0190919450476854,0.0190919450476854,0.9848809736033608,-12.146078996147338,0.984425566677066,-12.123630204746732,5.950427005667904,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:169815534:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611100,E-REDES,,0.1458968423127133,LINE:002226,BUS:JUNCTION:60:02357,BUS:JUNCTION:60:01384,"[[-9.305238981459741,38.70430336856055],[-9.306687103449635,38.70363670696585]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.117170300898955,7.2557837500399875,-21.114802225217925,-7.249207704343371,0.00236807568103,0.0065760456966161,0.2224844487024759,0.2224890306033847,0.2224890306033847,0.9657316085691584,-14.4703175048677,0.9655224707123204,-14.487739509682608,31.925531726701788,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:186993038:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611200,E-REDES,,0.1095312158853703,LINE:002227,BUS:JUNCTION:60:00197,BUS:JUNCTION:60:01922,"[[-9.31457646668792,38.73229764876137],[-9.313671614353572,38.731610582142245]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6140 LEIÃO-TRAJOUCE,4,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.549228689709336,2.986123982920855,-8.548938916514407,-2.9862186204951073,0.0002897731949289,-9.463757425232087e-05,0.0898216360668602,0.0898251442287798,0.0898251442287798,0.970131555425834,-14.109686832958545,0.9700677040273644,-14.114923408428456,12.88924440074327,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:186993075:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611100,E-REDES,,0.5678191282250904,LINE:002228,BUS:JUNCTION:60:01922,BUS:JUNCTION:60:01386,"[[-9.31366683944342,38.73161950300727],[-9.31289992066628,38.731494410957254],[-9.308965228963753,38.73085440802605],[-9.307258288050829,38.73057837965759]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6345 PS TRAJOUCE - BARCARENA,3,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1088892445582586,0.3674770268886043,10.586939820742638,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1883533980783283,0.6878374198205068,-2.1882572802267677,-0.6939104079900971,9.611785156060648e-05,-0.0060729881695902,0.0227542197669828,0.0227733255006675,0.0227733255006675,0.9700677040273644,-14.114923408428456,0.9699876777499716,-14.121924143528997,3.2678039174440396,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:186993084:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611200,E-REDES,,0.5678567402857196,LINE:002229,BUS:JUNCTION:60:01922,BUS:JUNCTION:60:01386,"[[-9.313671614353572,38.731610582142245],[-9.31290225943191,38.73148559581309],[-9.308967556550472,38.73084558406198],[-9.307262518003583,38.73056984285337]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6345 PS TRAJOUCE - BARCARENA,3,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1088892445582586,0.3674770268886043,10.586939820742638,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1882084522247154,0.687791437050465,-2.188112340738842,-0.6938648704587487,9.611148587351792e-05,-0.0060734334082837,0.0227527113780019,0.0227718183772158,0.0227718183772158,0.9700677040273644,-14.114923408428456,0.9699876777499716,-14.121924143528997,3.2675876563661657,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:171684449:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5158100,E-REDES,,0.1325785815506938,LINE:002230,BUS:JUNCTION:60:01515,BUS:JUNCTION:60:01488,"[[-8.731037630226357,41.87571518493579],[-8.73020157928928,41.87673207742659]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.770486723845869,3.544666981062526,-11.769855233265606,-3.54386450717368,0.0006314905802611,0.0008024738888461,0.120522817897225,0.1205265740223811,0.1205265740223811,0.9814406502700728,0.9473659211284025,0.9813433163467236,0.9387031938013638,17.29467269656783,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:176304550:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5620900,E-REDES,,0.4259477497247336,LINE:002231,BUS:EREDES:1207S5767100:60,BUS:JUNCTION:60:00748,"[[-7.169108113445301,38.887355911931934],[-7.16912630075758,38.88736697003234],[-7.169196867203624,38.88772077556276],[-7.170115903710248,38.889579263040694],[-7.170783557105645,38.89094709395032]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.055409501338093,1.1078602536508644,5.055755948921584,-1.1111231415162828,0.0003464475834915,-0.0032628878654183,0.0498000814068935,0.0498092231057523,0.0498092231057523,1.0,-9.57980948157529,1.000016959055193,-9.566346013418324,7.147255432020712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:181368458:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5651200,E-REDES,,0.7916652442716375,LINE:002232,BUS:JUNCTION:60:02358,BUS:EREDES:1416S5902600:60,"[[-8.677126732086705,39.245545755986264],[-8.681963441482374,39.245335646164975],[-8.68388788251863,39.245856583250735],[-8.68557345529328,39.246233068225585],[-8.68604915464063,39.246456002923765]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6585 S. BENTO-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.501853826701826,2.0105602049027387,10.504702558594603,-2.008894565464177,0.0028487318927776,0.0016656394385616,0.1047499720465588,0.1047646042889723,0.1047646042889723,0.9822380435679694,-12.75636733956163,0.982329095606443,-12.702908588314822,15.032946518721817,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:178937694:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1421L5627201,E-REDES,,2.4163785020416557,LINE:002233,BUS:JUNCTION:60:02359,BUS:JUNCTION:60:01644,"[[-8.580833707561052,39.585324682234926],[-8.580960924792192,39.58528708248695],[-8.582850606093388,39.58455345483234],[-8.585246359063891,39.58394580711927],[-8.589219896984668,39.58293786116205],[-8.591403236606375,39.58238397271667],[-8.594244055456278,39.58104140897613],[-8.597048912617623,39.57971576235934],[-8.600100787144283,39.57827322542068],[-8.603147778141144,39.57683287971742],[-8.60585319634443,39.57560491280234],[-8.605872712066942,39.57559606057096]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.6902752697171562e-13,6.8514100740772e-13,1.1259835136573614e-08,-0.0244179198760376,1.1260004164100586e-08,-0.0244179198753525,6.890409252437726e-15,0.000238421477171,0.000238421477171,0.9854912302233578,-6.73339089834537,0.9854881630040248,-6.73333805603751,0.0342117200704676,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:215604347:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623100,E-REDES,,1.2660856226518455,LINE:002235,BUS:EREDES:1010S5011000:60,BUS:JUNCTION:60:02361,"[[-8.927157672708535,39.721459512649325],[-8.927043176569956,39.721293957838725],[-8.924589777679582,39.72083320577733],[-8.92147657133089,39.72071609298065],[-8.91845413881698,39.720602415322425],[-8.915970230743936,39.721217387286075],[-8.91414243203017,39.72166989431552],[-8.912841240031815,39.7213617514914]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6232 CASAL DA LEBRE-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0888062499999999,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.4783332773815,-1.918042765522997,9.4814611313872,1.918728725091732,0.0031278540056991,0.0006859595687349,0.0963083621193939,0.0962840620975936,0.0963083621193939,0.966208847617494,-8.656295509632063,0.9667726783701864,-8.584540261027403,19.430719685139504,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:186251007:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5018000,E-REDES,,1.1638815605264767,LINE:002236,BUS:JUNCTION:60:01333,BUS:EREDES:1503S5021300:60,"[[-9.157470027559873,38.57437996696007],[-9.157548543405198,38.57457843852831],[-9.158615844883347,38.57666179510717],[-9.159634897843835,38.578651836299436],[-9.160588135929071,38.580552573392076],[-9.161547012580726,38.58246444019272],[-9.1623219632266,38.584009580801556],[-9.162454281181732,38.58406354316503]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.355504049968031,3.1769722017784012,-15.346382034479712,-3.1577137322426645,0.0091220154883195,0.0192584695357367,0.1545923166687569,0.1546152887601537,0.1546152887601537,0.9760362143751952,-14.986222515608151,0.9750930060722284,-15.089690862269237,22.186151350287524,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:208694960:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5018000,E-REDES,,0.3679693559139321,LINE:002237,BUS:JUNCTION:60:01654,BUS:JUNCTION:60:01660,"[[-9.121619749427403,38.57773988004384],[-9.121719489482144,38.577698581083844],[-9.121900438434215,38.577623652436],[-9.12206644041987,38.57755500251117],[-9.12224676548647,38.5774806551248],[-9.122341801407558,38.57744197175848],[-9.122406067812559,38.577415538539135],[-9.122730021073592,38.57728210660418],[-9.123080842744791,38.57713657353711],[-9.12319019988685,38.577092111097],[-9.123261642075049,38.57706265296002],[-9.123295306684808,38.57704983749597],[-9.123311774147142,38.57704318513077],[-9.123357604347477,38.577024654541354],[-9.123395485027627,38.5770088396715],[-9.123413309764606,38.57699824828051],[-9.123438265815306,38.57697718314426],[-9.123447050983192,38.576964308251696],[-9.123452854687311,38.57695242248862],[-9.123456750743832,38.576936165974004],[-9.123458946958996,38.57692063550187],[-9.123461695795758,38.576901064740525],[-9.123470864853884,38.57685019064644],[-9.123484873837587,38.576762414597525],[-9.123499421704425,38.576670436227936],[-9.123512100321355,38.5765902292018],[-9.1235267438316,38.57649770052489],[-9.123538353717858,38.57642406041174],[-9.12353849163841,38.57640655660441],[-9.123552357423081,38.576320060898425],[-9.123565398584196,38.57623868875116],[-9.123583774357,38.57612134728409],[-9.123589437273202,38.57608505089362],[-9.123590607915679,38.57607755528198],[-9.123595143477749,38.57604856496676],[-9.123597705640194,38.57603211256705],[-9.123601765387521,38.57600607191665],[-9.123606131236038,38.575978091940804],[-9.123613002412295,38.57593453382688],[-9.123652632852952,38.57568809797772],[-9.123668471965287,38.57556322023745],[-9.1236270776281,38.57543616127727],[-9.123629384881543,38.57542620584013],[-9.123639518798807,38.57541963414091],[-9.123658014335314,38.57541445987175],[-9.123785172812097,38.575401378322184]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.667209580587809,2.8969543476223834,-15.66528293332586,-2.966769969489577,0.0019266472619463,-0.0698156218671934,0.1566697342428727,0.15680236162032,0.15680236162032,0.9785766536844328,-14.702813602027184,0.9784208510237576,-14.713910370958615,24.999977937265033,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:208695039:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.0891654314708644,LINE:002238,BUS:JUNCTION:60:02362,BUS:JUNCTION:60:02363,"[[-9.114718412183043,38.57107893245935],[-9.114623694756293,38.571016914862064],[-9.114183957308684,38.570722674956485],[-9.114018304190955,38.57059899767324],[-9.113950391681737,38.570547906490376]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.479396652970465,7.561355336881894,-36.47684124988573,-7.574445581759582,0.0025554030847345,-0.0130902448776879,0.366676492660309,0.366711950667233,0.366711950667233,0.9776588702398168,-14.765915261617272,0.9775684586516192,-14.772109490174495,58.46717218590791,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:208695053:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.0916783596537735,LINE:002239,BUS:JUNCTION:60:02364,BUS:JUNCTION:60:02365,"[[-9.110101630596633,38.568471801569416],[-9.10995028387184,38.56840124550471],[-9.109497222709534,38.56818972107965],[-9.109429337712259,38.5681580303778],[-9.1093558754682,38.56812372884978],[-9.109300411363416,38.56810602292452],[-9.109259144575349,38.56809284654058],[-9.109201007150748,38.56807768515889],[-9.109180937096934,38.568075834994374]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.46516670012777,7.634163910103135,-36.46253642963831,-7.647599055366359,0.0026302704894547,-0.0134351452632239,0.366874590889574,0.3669113798364117,0.3669113798364117,0.9771550374203348,-14.800383819663937,0.9770618105763323,-14.80674846777026,58.498968421487504,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:208695090:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.1506431225707275,LINE:002240,BUS:JUNCTION:60:02366,BUS:JUNCTION:60:02367,"[[-9.103905459154685,38.56700078023794],[-9.103896914154216,38.56699504101852],[-9.103697502465728,38.56692029999719],[-9.103515833098376,38.56685348253172],[-9.103379088264546,38.56680318191624],[-9.103313939440858,38.56678096844072],[-9.103306215866585,38.566774024283596],[-9.103167486216973,38.56674160291126],[-9.102944797307043,38.566722363410925],[-9.10291686979442,38.56670017409008],[-9.102906966820973,38.56666685433194],[-9.102901688339763,38.566637838086386],[-9.102911232464473,38.56661894100856],[-9.10290319568732,38.56655208671166],[-9.102890405063807,38.566462796716],[-9.102871131485115,38.56633257377179],[-9.102856937071836,38.56624298013582],[-9.102848987013784,38.566191934285044]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.44860281567346,7.718651458960513,-36.4442750668121,-7.740679366792268,0.004327748861364,-0.0220279078317551,0.367107157536417,0.3671682696793467,0.3671682696793467,0.9765674423124738,-14.840430570320652,0.976413719672258,-14.850880494632596,58.53992597046391,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:210622227:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.3456716177079619,LINE:002241,BUS:JUNCTION:60:02367,BUS:JUNCTION:60:02368,"[[-9.102848987013784,38.566191934285044],[-9.102844918185774,38.566165835620794],[-9.102839328377147,38.56612902996709],[-9.1028286948611,38.566042289358705],[-9.102821983341219,38.56598181978614],[-9.102812463201051,38.56593516488478],[-9.102794799689539,38.565827358666155],[-9.102720747576337,38.56582042436571],[-9.102709550475902,38.56580687003597],[-9.102697838566787,38.56579768889401],[-9.10268797051921,38.56578996076856],[-9.102678930555744,38.56578493720275],[-9.102667009923792,38.5657815589911],[-9.102653954231476,38.56577994677071],[-9.102637659394633,38.565778919924114],[-9.10261588811619,38.565779334762944],[-9.102593181167824,38.56578183822621],[-9.102571777299715,38.56578568208606],[-9.102288652117878,38.56583747593953],[-9.10213379951171,38.565866955431275],[-9.101941598535438,38.565898870279085],[-9.101659575762465,38.56594909507659],[-9.101230693537595,38.56602175901164],[-9.100769091719613,38.566103268017265],[-9.10072667446951,38.56606403776453],[-9.100734876080205,38.566021181481304],[-9.100745988032537,38.565987426280884],[-9.100765444640937,38.56592829828829],[-9.100791460073372,38.5658492261422],[-9.100819679980138,38.56576258696428],[-9.10085204914369,38.56566197791944],[-9.100878085472237,38.565581058922334],[-9.100912159147446,38.565472400536216],[-9.100916347436328,38.56545364706134],[-9.100934831925228,38.56535805337683],[-9.100936054896392,38.56534233315855],[-9.100939716449577,38.56529547883893],[-9.100945472896791,38.56522179912541],[-9.100951718229439,38.565141809706276],[-9.100957501475767,38.56507268785653],[-9.100962238030494,38.56503069800157]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.44427506683607,7.740679366774425,-36.43433898392169,-7.791179941214028,0.009936082914379,-0.0505005744396029,0.3671682696795412,0.3673091192501678,0.3673091192501678,0.976413719672258,-14.850880494632596,0.9760604793162126,-14.874851564270164,58.56238249552269,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:210622327:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.4972192559410888,LINE:002242,BUS:JUNCTION:60:02369,BUS:JUNCTION:60:01656,"[[-9.10086396857638,38.56149420021447],[-9.101048901174247,38.561466085725726],[-9.10104013422083,38.56141301965],[-9.101061608341654,38.561399978236935],[-9.101073675107733,38.561369890373406],[-9.101078515314121,38.561269031796584],[-9.101091825291249,38.561006146698745],[-9.101105632694427,38.56070685579387],[-9.101127257526215,38.56028751240931],[-9.101147207866513,38.55991774535757],[-9.101160956687545,38.55964912741638],[-9.101178012755245,38.55929622041302],[-9.101197756910231,38.5589145553175],[-9.101216360859054,38.558586362648235],[-9.101261443351923,38.557761298586385],[-9.101294671695289,38.55715546343049]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.42007731726788,7.86348664084864,-36.40575576445495,-7.935884346673097,0.0143215528129303,-0.0723977058244571,0.3675125988353893,0.3677184773520157,0.3677184773520157,0.975552712839711,-14.909207244369425,0.9750419369025598,-14.94364666582481,58.6276490094252,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:196300338:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5626300,E-REDES,,0.3550259177446903,LINE:002244,BUS:JUNCTION:60:02370,BUS:EREDES:1503S5022800:60,"[[-9.228176608124931,38.657247769848475],[-9.22756156941715,38.65651575504411],[-9.226252425267456,38.656141425069855],[-9.224732419093328,38.65637964048968],[-9.224751473982202,38.65636958076116]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.832000769173174,-3.2354808164365583,15.83492296938251,3.241783411641814,0.0029222002093369,0.0063025952052555,0.1584396289331344,0.1584326372147806,0.1584396289331344,0.9813973031631632,-14.383186121627762,0.9816912036239376,-14.351009806970792,22.734915903735757,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:210977320:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5004700,E-REDES,,0.4991991564092053,LINE:002245,BUS:JUNCTION:60:02372,BUS:JUNCTION:60:01344,"[[-9.20403526721369,38.65717996581826],[-9.207162667154073,38.65695197435548],[-9.209764516007654,38.65681205023624]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-32.77230656796691,-7.088546422327267,32.790158706065064,7.14382982867915,0.0178521380981564,0.055283406351883,0.3302511021191748,0.3302407387655952,0.3302511021191748,0.9769660241666982,-14.856286923272084,0.9778467395206862,-14.762195906830762,47.388592641580544,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:190202585:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5114500,E-REDES,,0.1597300606021907,LINE:002246,BUS:JUNCTION:60:01209,BUS:JUNCTION:60:01216,"[[-8.457160980164902,41.06916037048479],[-8.458393951888791,41.06882820815518],[-8.458814021081992,41.068509419924034]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.5558890867477584,1.236975897983513,-2.5558477637619608,-1.2384093729486454,4.1322985797620504e-05,-0.0014334749651323,0.0280853209003913,0.0280921017496977,0.0280921017496977,0.9728556384435696,-4.520585146104465,0.9728220760605736,-4.52275408503477,4.031009004117914,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:192775345:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623300,E-REDES,,0.2753878812799337,LINE:002247,BUS:JUNCTION:60:02373,BUS:JUNCTION:60:02374,"[[-8.845767549891153,39.6647658079262],[-8.848186768127512,39.66639846863694]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6233 S. JORGE-PS MACEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1089501635768811,0.3676812453653217,10.381243184296618,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.363046347203939,2.017095329575262,-7.362540423205665,-2.018492282586093,0.0005059239982738,-0.0013969530108308,0.0749673771991118,0.0749754347666944,0.0749754347666944,0.9799123256422876,-7.24714884676726,0.9797917797729924,-7.25850355471132,16.978132872892758,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:193518986:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1005L5625300,E-REDES,,2.327011897509195,LINE:002249,BUS:JUNCTION:60:02375,BUS:JUNCTION:60:02376,"[[-9.259361303030845,39.321891386407486],[-9.258026529624866,39.32183155134195],[-9.253604000775816,39.32164054248543],[-9.250952284534469,39.320407457855474],[-9.247990500896162,39.31905173104273],[-9.245520633106981,39.31788144603414],[-9.243511313550597,39.316946832180996],[-9.239865330805074,39.31525084634096],[-9.23701038931193,39.3139227315323],[-9.23536291708499,39.31315622027648]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.426004544427995e-08,-0.032094008489105,-7.890000630870835e-10,0.0097367451286643,3.347104538119287e-08,-0.0223572633604407,0.0003213825127411,9.750114938337398e-05,0.0003213825127411,0.9609257767080632,-11.93564533273672,0.9609309662189006,-11.935737023384254,0.0461160156035484,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:203745209:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5143500,E-REDES,,3.876358776143011,LINE:002252,BUS:JUNCTION:60:02377,BUS:JUNCTION:60:01664,"[[-8.479201912227325,40.5890387915814],[-8.497489079164176,40.58496265852075],[-8.504460192411674,40.58831876759862],[-8.523022833332611,40.58912057497472]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.07992111435054,7.528707864480511,-32.94048040260486,-7.097055586892689,0.1394407117456779,0.4316522775878217,0.3311741048057092,0.3312565608684692,0.3312565608684692,0.9857399577557928,-3.5279175264724523,0.9788280080936052,-4.255363448572688,47.53286854189543,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
