source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:203745226:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5143500,E-REDES,,1.5974166289571448,LINE:002253,BUS:JUNCTION:60:01165,BUS:JUNCTION:60:02377,"[[-8.463212161148011,40.59519070463742],[-8.463130828440605,40.5949092919706],[-8.46442805495023,40.59348003909911],[-8.470194583348405,40.592213723500265],[-8.473277989875333,40.59014116481692],[-8.47426161522754,40.58976822688128],[-8.479201912227325,40.5890387915814]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.13736271081788,7.706357841029528,-33.07992111435115,-7.52870786448328,0.0574415964667309,0.1776499765462471,0.3311387037266755,0.331174104805721,0.331174104805721,0.9886295041599904,-3.2310426242072547,0.9857399577557928,-3.5279175264724523,47.52103670623061,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:213100653:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5148600,E-REDES,,4.8725549116313465,LINE:002254,BUS:JUNCTION:60:02378,BUS:EREDES:0101S5001600:60,"[[-8.401544767153059,40.526027039465056],[-8.434782948939311,40.53771126001119],[-8.446180474128562,40.53574383554857],[-8.450336990812586,40.535431934473586],[-8.45321641139064,40.53485400880504],[-8.455105930929104,40.53400980022213]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1486 PC CASARÃO-BARRÔ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1086924242424242,0.3668172272727272,11.25151515151515,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.117407012391528,16.05244955331468,-13.05366758201218,-15.898371642361797,0.0637394303793463,0.1540779109528838,0.200062439108222,0.2005203597821036,0.2005203597821036,0.9970782530942968,-3.678131938386804,0.9871431445855448,-3.919508634983477,28.773189809456685,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:203745209:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5143500,E-REDES,,3.0807838209321328,LINE:002255,BUS:JUNCTION:60:02379,BUS:EREDES:0110S5007800:60,"[[-8.622229641071558,40.5743325406832],[-8.63079283711347,40.57642554683425],[-8.638227884953364,40.581324093530384],[-8.6408714152669,40.58251551338548],[-8.6428485885436,40.5845366878423],[-8.647351496218572,40.585432636682235],[-8.652920609108374,40.58792994293628],[-8.65305040271373,40.587934624994986]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.59878248413485,6.036979217134943,-32.48779407418137,-5.691968009576455,0.1109884099534781,0.3450112075584872,0.3314377968663316,0.3314903106335203,0.3314903106335203,0.9625200336901304,-6.0785417533615105,0.9574207648102216,-6.683129512543788,47.566409905800015,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:216110822:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1420L5657000,E-REDES,,0.5921649752220578,LINE:002257,BUS:JUNCTION:60:02380,BUS:JUNCTION:60:02381,"[[-8.338924079978844,39.47180784016352],[-8.335568427359501,39.47041970464171],[-8.334389302952328,39.469962503241526],[-8.33306044875695,39.47052900979533],[-8.333006033612245,39.470720591951405]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.7002770161562495e-10,-0.0061179279521239,-2.8175354782896645e-13,-2.8180655994269765e-12,1.69745948067796e-10,-0.006117927954942,5.90788156165676e-05,2.7348802650788467e-14,5.90788156165676e-05,0.996461905218852,-5.709522812491182,0.9964620914740546,-5.709525985972988,0.0084773734562444,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:138045087:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651000,E-REDES,,11.164934584658775,LINE:002258,BUS:JUNCTION:60:02382,BUS:JUNCTION:60:02331,"[[-8.093647494450625,39.19297194354903],[-8.09453569749505,39.193924814733606],[-8.096942571130967,39.196506747695985],[-8.098948435650495,39.19865831669624],[-8.100784419271964,39.20062752330338],[-8.102022065718902,39.20195490068091],[-8.10377661392025,39.203836540732546],[-8.10508238522941,39.205236815784765],[-8.106469821883044,39.20672459107756],[-8.109360507745997,39.20982406344717],[-8.11036040057522,39.210896099010014],[-8.11140113669997,39.212011881626424],[-8.112509933375591,39.21320058046174],[-8.11479567122615,39.21565087913318],[-8.116216753702941,39.217175434674175],[-8.117917577319412,39.21899855423251],[-8.119849778270218,39.221069608138414],[-8.1209525729006,39.22225148668337],[-8.123436112096384,39.22491315829628],[-8.124490844840876,39.22604343218419],[-8.125523923171034,39.227141394862464],[-8.126878002561384,39.22859271031953],[-8.1289608081401,39.230823838087275],[-8.129940994858158,39.23187376844397],[-8.130901243710031,39.23292618529612],[-8.133372378700923,39.235631658943866],[-8.134514045863689,39.2367848612832],[-8.134598990953913,39.2378189453209],[-8.13469643152125,39.239000676845734],[-8.134939729236287,39.242320111483686],[-8.135063164095117,39.24396621328419],[-8.135222713890826,39.24608903446593],[-8.135336232710607,39.247706618075874],[-8.135487258829386,39.24978469850603],[-8.13566869736595,39.25233072441119],[-8.135887522064005,39.25540756572187],[-8.136142756773237,39.25899721584022],[-8.136286075333551,39.261012456633345],[-8.136451786794186,39.26334257235913],[-8.136842455649028,39.26572439660702],[-8.137129177783347,39.26770316586811],[-8.137553442085961,39.270367911875],[-8.137900336478449,39.27249130428891],[-8.13834758649624,39.27532634436582],[-8.138676443427247,39.27738289079419],[-8.138948412092024,39.27908175181473],[-8.139200376354614,39.28065543012344],[-8.139567110323947,39.282945799427125]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.4242182069679692,-0.7636167792907252,1.425102208673383,0.6538056971386214,0.0008840017054139,-0.1098110821521038,0.0157916652258996,0.0153012849003092,0.0157916652258996,0.9847044059336524,-3.970640168936214,0.9860173760148864,-3.888645684287109,2.2659872615726218,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:151329449:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0614L5137701,E-REDES,,2.1233924674379967,LINE:002259,BUS:JUNCTION:60:01027,BUS:JUNCTION:60:01676,"[[-8.391258458859776,39.97414566317781],[-8.391264975528177,39.97435188973155],[-8.390993333140019,39.97477759809132],[-8.386575343290255,39.97483085900366],[-8.379123438228342,39.974750741827194],[-8.371102766452896,39.968402001114825],[-8.370972258540187,39.96829869077241],[-8.370656490771182,39.96806253428167]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.283246410190513,-0.0349047965153525,6.28584659293138,0.0220438853696196,0.002600182740867,-0.0128609111457329,0.0611110294754697,0.0611100761990767,0.0611110294754697,0.989371316491384,1.489269522184809,0.9897869998031036,1.5691598785913536,8.768981127201855,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:146261986:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,4.08363086937008,LINE:002260,BUS:JUNCTION:60:01589,BUS:JUNCTION:60:01021,"[[-8.206330061270851,40.254120135697775],[-8.208457724383715,40.25316446453267],[-8.210568887566136,40.25221555589061],[-8.215034812013927,40.25021080999945],[-8.216834036383608,40.24940127629954],[-8.217881603568499,40.24893078618902],[-8.221698984233427,40.247215502171656],[-8.22323842628312,40.24652332563785],[-8.224012414880729,40.24623865900139],[-8.225213937150134,40.24579398773268],[-8.23243962964081,40.24312679983201],[-8.235129271767644,40.24213130352051],[-8.239595124764525,40.24048086621399],[-8.241025357729287,40.23995162169877],[-8.24470848876285,40.238591809380175],[-8.247428848303626,40.237586297328335],[-8.248886159422618,40.23704808466552]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.129851176783713,-0.4832802927770928,-3.128577963282801,0.4461679865369394,0.0012732135009119,-0.0371123062401533,0.0308660578009345,0.0308067663068824,0.0308660578009345,0.9872956185407424,-1.5494637912220175,0.987099579478384,-1.6298259926327738,4.429051198297394,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:193518956:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5625200,E-REDES,,5.0577345595242775,LINE:002261,BUS:EREDES:1014S5001200:60,BUS:JUNCTION:60:02383,"[[-9.318575572838387,39.32736451687965],[-9.31839568172155,39.32736038896918],[-9.316566446024623,39.32753072998189],[-9.313618539597071,39.32683619129958],[-9.310144933878616,39.32648371195729],[-9.303671473887242,39.32582645135888],[-9.30146813741217,39.32566100816041],[-9.297457498926873,39.32535973334177],[-9.29375395093523,39.3249914676785],[-9.289337363171022,39.3245521800643],[-9.2862274421956,39.3242427969632],[-9.281274897738482,39.32374988424289],[-9.276984943917173,39.32332274642563],[-9.274165382628384,39.323041886494444],[-9.27215273472813,39.322841410375744],[-9.26812735351897,39.322440264276345],[-9.264987221139675,39.32212723890609],[-9.26070142765939,39.32194244589081],[-9.26065545471246,39.321643504244356]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.816798319488349e-08,-0.048590455348376,-9.147578392404661e-14,-3.2959042069167664e-13,9.816789171909956e-08,-0.0485904553487056,0.0004865900276095,3.425270777362326e-15,0.0004865900276095,0.960894897267944,-11.935099721376597,0.9609079998176744,-11.935331230700404,0.0698220731252034,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:193518986:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1005L5625300,E-REDES,,5.112058396602705,LINE:002262,BUS:EREDES:1014S5001200:60,BUS:JUNCTION:60:02375,"[[-9.318574901105071,39.32737348550014],[-9.31839620500002,39.32736939043654],[-9.316565417478756,39.32753987335414],[-9.313616090344338,39.32684500681937],[-9.310143436785038,39.32649262584623],[-9.303670370802637,39.325835397228744],[-9.301467034048347,39.32566995401381],[-9.297456023427971,39.32536864686071],[-9.29375247497153,39.32500038115792],[-9.289335886653056,39.32456109349659],[-9.28622596528737,39.32425171036225],[-9.281273420208791,39.323758797588994],[-9.27698346584919,39.32333165972581],[-9.274163904206622,39.32305079976442],[-9.272151256053847,39.32285032362412],[-9.268125874339649,39.32244917748151],[-9.26498657751491,39.32213621599164],[-9.260700562907209,39.3219514070871],[-9.259681838211488,39.32190575302379]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.737191431434466e-07,-0.0812057844737365,-3.426059924208185e-08,0.0320940084878264,5.394585439013648e-07,-0.0491117759859101,0.0008132034290836,0.0003213825127283,0.0008132034290836,0.960894897267944,-11.935099721376597,0.9609257767080632,-11.93564533273672,0.11668868260635,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:193518986:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1005L5625300,E-REDES,,1.0134191450160273,LINE:002264,BUS:JUNCTION:60:02376,BUS:JUNCTION:60:02384,"[[-9.23536291708499,39.31315622027648],[-9.234305055145153,39.312664012733144],[-9.23173903613893,39.311470024131815],[-9.22965042932216,39.31049817874683],[-9.227462375670406,39.30947994562082],[-9.225778494109601,39.30869300312054],[-9.225266729814585,39.30846147201499]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.897098352742135e-10,-0.0097367451288143,-8.350265310032486e-14,1.7651186221412636e-14,7.896263326211132e-10,-0.0097367451287966,9.75011493848764e-05,8.546500828371397e-16,9.75011493848764e-05,0.9609309662189006,-11.935737023384254,0.9609314922759286,-11.935746317946617,0.0139906944159673,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212476896:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5631000,E-REDES,,1.1546131372594195,LINE:002266,BUS:JUNCTION:60:02385,BUS:JUNCTION:60:02386,"[[-8.949400725623725,38.724771996300554],[-8.951111790355391,38.724937225907354],[-8.954039483120745,38.7252268968071],[-8.957035915081354,38.72552128753446],[-8.958711497564202,38.72568587259399],[-8.961363746671978,38.72594633920786],[-8.962606375979114,38.72606835417018]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.178438947793214,3.506587445529806,-26.15352027373078,-3.434269382413677,0.0249186740624338,0.0723180631161288,0.2565432716514828,0.2565583191103243,0.2565583191103243,0.9906787616140414,-12.006011147223388,0.9893375469847518,-12.179854627880625,36.81422285985426,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:212476896:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5631000,E-REDES,,0.3048361763010277,LINE:002267,BUS:JUNCTION:60:02386,BUS:JUNCTION:60:02387,"[[-8.962692051914825,38.72607676626941],[-8.963698824080465,38.72617561142088],[-8.966178593445376,38.726419033356635]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.15352027372885,3.4342693824126553,-26.146940866292013,-3.4151693207192504,0.0065794074368383,0.0191000616934049,0.2565583191103044,0.2565622394035532,0.2565622394035532,0.9893375469847518,-12.179854627880625,0.9889847327218304,-12.225826587544445,36.81478539296216,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226469854:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5658300,E-REDES,,1.5194319446091586,LINE:002271,BUS:JUNCTION:60:01685,BUS:JUNCTION:60:01686,"[[-7.754006126087416,39.522051964952205],[-7.753253450464755,39.522280138851535],[-7.751583509261376,39.52267076969995],[-7.749865489175902,39.523073089706784],[-7.7476016337747,39.523617287289554],[-7.745524843008811,39.52452557804728],[-7.74310172601187,39.52558525981064],[-7.740919663774579,39.52639459925179],[-7.739015821988246,39.52710069112955],[-7.739014752433456,39.52751793821554],[-7.739256755891744,39.52784960309933],[-7.739485566831964,39.52782856934931],[-7.739507029450815,39.52782162539653]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.4421937153307316,-0.6479366527280154,-2.4418987893276975,0.6331698967597117,0.000294926003034,-0.0147667559683036,0.0243495387312309,0.0243109992371755,0.0243495387312309,0.9985005637942838,0.0466875772446805,0.9984876100992968,0.0231410322521733,3.4939788680199326,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226470298:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5654800,E-REDES,,1.514153796550304,LINE:002272,BUS:JUNCTION:60:01685,BUS:JUNCTION:60:01686,"[[-7.754020384544312,39.52206261230887],[-7.753258497377735,39.52229307109031],[-7.751588555891747,39.52268370200897],[-7.749870593762173,39.523086004265636],[-7.747608589580893,39.52362975771676],[-7.745533419018906,39.524537342434954],[-7.743109788765439,39.52559724783079],[-7.740927201777387,39.5264067838086],[-7.739033243035526,39.52710920736343],[-7.739032206582934,39.52751439440757],[-7.739266684916186,39.52783575706661],[-7.739460446529971,39.52778688206483],[-7.739482564422684,39.527781300358455]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.4507068928213096,-0.650140427951278,-2.4504109387434596,0.6354318950315451,0.0002959540778499,-0.0147085329197329,0.0244342825908253,0.0243958769716447,0.0244342825908253,0.9985005637942838,0.0466875772446805,0.9984876100992968,0.0231410322521733,3.506138985625674,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226470359:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5658200,E-REDES,,1.55230565646543,LINE:002273,BUS:JUNCTION:60:01685,BUS:JUNCTION:60:01686,"[[-7.753416171327038,39.52194155135097],[-7.75031871624215,39.522636681819954],[-7.748218752414035,39.5230585483611],[-7.746162611913154,39.523894269523254],[-7.743914044709749,39.524808140614525],[-7.742312971696378,39.52545880492601],[-7.740680989812083,39.52612200677547],[-7.739014635269695,39.526799129219285],[-7.738676748331821,39.52732749089408],[-7.73914215788398,39.52804828545507],[-7.739609862385963,39.52803767679679],[-7.739630760583535,39.528029767187434]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.390474537370798,-0.634552488433805,-2.390185857117429,0.6194236349052292,0.000288680253369,-0.0151288535285757,0.0238347142073959,0.0237953409059009,0.0238347142073959,0.9985005637942838,0.0466875772446805,0.9984876100992968,0.0231410322521733,3.4201053533356256,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:216130264:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5658100,E-REDES,,3.798674169772024,LINE:002275,BUS:JUNCTION:60:01684,BUS:JUNCTION:60:02389,"[[-7.654560242200091,39.63038129111552],[-7.653743470914734,39.63250472426482],[-7.653157445173067,39.63402839997038],[-7.653973950626122,39.63718579767989],[-7.654460646021302,39.639067304096024],[-7.654949978618216,39.6409587260394],[-7.655321873230713,39.642396449948755],[-7.656060604738434,39.645251517522446],[-7.656715735944339,39.64778407025102],[-7.657534381318576,39.65094756934026],[-7.659812378745468,39.65273691160978],[-7.662016990679247,39.65447160234669],[-7.66295910381999,39.65606678632201],[-7.664245134246689,39.65743484841967],[-7.666988993475766,39.659108835796914],[-7.668008732878517,39.66013452986706],[-7.668598254081437,39.660726994203586]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.027960368198891,0.4375173845099307,-5.0250086973997865,-0.4668918641022945,0.0029516707991046,-0.0293744795923637,0.0486628065084528,0.048696803605068,0.048696803605068,0.9979777233025592,0.9874625850638256,0.997220181658004,0.8778338979231147,6.987631454307372,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:283490544:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5136400,E-REDES,,16.251949673299094,LINE:002277,BUS:JUNCTION:60:01814,BUS:JUNCTION:60:01008,"[[-7.793844302319878,39.580970686944426],[-7.79098555383077,39.58365644628554],[-7.788091937940988,39.586374672949574],[-7.785369129655979,39.590067108508244],[-7.783476838468672,39.59263299066118],[-7.782322930444753,39.5941975488192],[-7.779593739983548,39.59789765989119],[-7.778503138098499,39.59937612168752],[-7.776962364252973,39.60146473001731],[-7.77604478446117,39.602708493815186],[-7.774596197321357,39.60467190569296],[-7.772327946962726,39.60774605240408],[-7.77076948039153,39.609858036903674],[-7.769678501913845,39.61133641111329],[-7.767658044104874,39.61407411284192],[-7.765926090983005,39.616420687302345],[-7.764927287224494,39.61777385958369],[-7.762167369153235,39.62151265279872],[-7.75994997549632,39.62451615057844],[-7.758893180421881,39.62594748648759],[-7.757247269736851,39.62817660155124],[-7.756305878719077,39.62945148725249],[-7.755248932932077,39.63088278808192],[-7.753394848241428,39.63339341408341],[-7.752222248219583,39.63498111590303],[-7.750714557246742,39.637022418166254],[-7.74954762029034,39.63860226556556],[-7.748074419842174,39.640596612656914],[-7.746861139016589,39.64223900131486],[-7.744960218858032,39.644812054113885],[-7.742984036054445,39.64748673300061],[-7.741215740433734,39.64987984319103],[-7.738609305839629,39.65340688467766],[-7.737158606657885,39.65536980226326],[-7.734632681963299,39.658787260020745],[-7.732549719038867,39.66226993166552],[-7.73194825647304,39.66327548036873],[-7.730114438465033,39.66634117200941],[-7.728549451876656,39.66895720092769],[-7.728848317659066,39.67087978033208],[-7.729187513052229,39.67306168124054],[-7.729649083970591,39.67603048758674],[-7.726996252052651,39.67735530919992],[-7.724431427637256,39.67863606578804],[-7.722003568694491,39.679848329840524],[-7.7210389618954,39.68148819588313],[-7.720667556921474,39.68211953273256],[-7.718049071184403,39.68460692999317],[-7.715231766980509,39.68728289975363],[-7.712325966685507,39.690042637643415],[-7.711229793075265,39.69108363688446],[-7.710567661886286,39.69171241956906],[-7.70444222528369,39.69538372180095],[-7.701798416891886,39.69696807713224],[-7.69958748367924,39.69829292728402],[-7.697026360517331,39.69982749390122],[-7.696289335344449,39.700269081556236],[-7.694758879406171,39.70158557918704]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PRACANA-CASTELO BRANCO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1091043425225665,0.3681980985606246,9.860648938765554,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.131097800196719,0.4181369573647664,-4.122558151505864,-0.5699074794487746,0.0085396486908555,-0.1517705220840082,0.0399697217416805,0.0401766623899306,0.0401766623899306,0.9996219857617704,1.1921155264652608,0.9967625765280418,0.8116586208056982,9.097976084676333,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:290147490:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5138800,E-REDES,,2.13743150272094,LINE:002280,BUS:JUNCTION:60:02390,BUS:JUNCTION:60:02391,"[[-8.116372048585934,41.072256486688694],[-8.11806082887257,41.07456460186332],[-8.119847086335923,41.076882597150835],[-8.121438711299723,41.07962857353204],[-8.122698480473844,41.0810600867174],[-8.122693957800236,41.08258182877832],[-8.122330914812999,41.08461639049831],[-8.12323541583754,41.08533242899331],[-8.124339065932539,41.085269444685245],[-8.128636910965076,41.08333869168234],[-8.1286638304322,41.08332911161781]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.49344438539686,-7.395905262114362,-34.41198596681757,7.64876885754278,0.0814584185792952,0.2528635954284182,0.3409412957995206,0.340895858701668,0.3409412957995206,0.9956471680947164,1.249278682612783,0.9950560089597814,0.7846898935474493,48.92255643557478,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:290218747:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1804L5138800,E-REDES,,0.203806625261943,LINE:002282,BUS:JUNCTION:60:01555,BUS:JUNCTION:60:02391,"[[-8.130220896914526,41.082195704824784],[-8.13024241249133,41.08220915770181],[-8.13024830309179,41.08221306569491],[-8.130266986429321,41.08222469063427],[-8.130275994894,41.082230318508145],[-8.130281968796538,41.08223446061598],[-8.130291215224446,41.082242645753695],[-8.130301615963345,41.08225228061831],[-8.130314361010733,41.082265598324184],[-8.130319394681273,41.08227587244787],[-8.130318549523132,41.0822889378897],[-8.130315705220399,41.08229540305257],[-8.130286893950762,41.082321713744605],[-8.130277920921502,41.08232979964247],[-8.130250728101833,41.082354588591066],[-8.129921235236294,41.082652910844445],[-8.129917450832389,41.08265570217073],[-8.12991441616877,41.08265793523157],[-8.129910715089114,41.08265981710986],[-8.129908096964023,41.082661059687304],[-8.12990252751377,41.082663031584076],[-8.129673823250972,41.08272581619723],[-8.129572953451804,41.08278179519498],[-8.129554888207668,41.082793833835346],[-8.129489505665093,41.082840979990195],[-8.129458194716136,41.08286770463352],[-8.129418731552931,41.08290599082864],[-8.129367795655254,41.08296359133247],[-8.129343148688172,41.08299604289325],[-8.129307743299806,41.083038930396135],[-8.12927776476801,41.08307375901459],[-8.129237575344542,41.08311499859006],[-8.129195612772874,41.08315394198263],[-8.129143927330249,41.08319538839741],[-8.129073260220443,41.08324353369827],[-8.128976816016314,41.083302339657294],[-8.128925345373785,41.08332209427242],[-8.128877802614936,41.083323398848165],[-8.128844957272973,41.08331882384096],[-8.12880779230185,41.083307702493165],[-8.128784455484277,41.08330378501415],[-8.128760249821699,41.083302469794155],[-8.128741244563221,41.08330443231087],[-8.12871012435122,41.08331096879015],[-8.1286638304322,41.08332911161781]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-34.406939302606546,7.615949227631225,34.411985966813916,-7.648768857559801,0.0050466642073701,-0.0328196299285767,0.3408079245105916,0.3408958587016693,0.3408958587016693,0.9949729802296716,0.7683594441049793,0.9950560089597814,0.7846898935474493,54.35115171978593,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:218940152:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5653100,E-REDES,,3.4668828739979487,LINE:002284,BUS:JUNCTION:60:02392,BUS:JUNCTION:60:01689,"[[-8.826195854807585,38.91149610974127],[-8.823187916293985,38.91123728929119],[-8.820548596779467,38.911008211556506],[-8.818093327528295,38.91079650264298],[-8.815109907074028,38.910538410555596],[-8.811777470102548,38.91025172222779],[-8.807659295865284,38.909895169447076],[-8.804844498674392,38.90965130423706],[-8.801831206455185,38.909391729590325],[-8.798973224676294,38.90914395317112],[-8.79610116918495,38.908895637356636],[-8.793548311695368,38.908675067534546],[-8.790631960262335,38.90842246343606],[-8.786372511713278,38.90805564262291]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.132012632542748,-0.8035196298909052,-10.120825664382927,0.8062476966621386,0.0111869681598175,0.0027280667712333,0.0992143462296999,0.0991872461995444,0.0992143462296999,0.9857590998678172,-15.13545888503289,0.9849675246550834,-15.352723057756956,14.236525502898544,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:248446640:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612300,E-REDES,,2.0166351843086625,LINE:002286,BUS:JUNCTION:60:00612,BUS:JUNCTION:60:01692,"[[-9.349277041645298,38.74539539676049],[-9.350346838189308,38.74584437871771],[-9.351743399623432,38.74549874901007],[-9.353276009729722,38.74622773351317],[-9.356429933447707,38.74793579965842],[-9.356898753905066,38.74941340690542],[-9.35850937415208,38.750256576061254],[-9.361218803898767,38.75102305052],[-9.363403505574398,38.75051182127747],[-9.364437711786142,38.75160869178517],[-9.36708201235748,38.7540920104693]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.9247467080016,7.967675767989298,-33.84538192005916,-7.719426804642956,0.0793647879424384,0.2482489633463416,0.3464188577600848,0.3464628451812943,0.3464628451812943,0.9679713926743418,-14.356212568541771,0.9641462019924346,-14.756570516623272,49.71485796833037,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:378170839:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611100,E-REDES,,0.3756591842421621,LINE:002287,BUS:JUNCTION:60:02305,BUS:JUNCTION:60:00122,"[[-9.320068292381183,38.74468480099248],[-9.319580403853614,38.74132792115664]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.530732062974652,1.1067473996273995,-3.5305662780512357,-1.109870283117997,0.0001657849234164,-0.0031228834905974,0.0366809109106057,0.0366918445929443,0.0366918445929443,0.9706550992877712,-14.06586204687824,0.9705696612683664,-14.07335804922162,5.265008551147124,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:219040181:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1115L5601400,E-REDES,,1.0611187279160377,LINE:002288,BUS:JUNCTION:60:01696,BUS:JUNCTION:60:02393,"[[-9.195678333477481,38.78447315836358],[-9.193591796668775,38.783645382865764],[-9.190042545780702,38.78245273118545],[-9.18711325013347,38.78191844684867],[-9.184166010853664,38.7813794763539]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:252206558:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1106L5607700,E-REDES,,0.4192981847523087,LINE:002289,BUS:JUNCTION:60:01697,BUS:JUNCTION:60:00429,"[[-9.173758264041146,38.78111267901845],[-9.174127996800365,38.78089290600183],[-9.178175257644723,38.78218248785574]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.612349052227955,8.741429062665269,-22.60520584836211,-8.734954201566188,0.0071432038658443,0.0064748610990807,0.2375709128524703,0.2376332689815917,0.2376332689815917,0.9819381248756656,-12.881875789047845,0.9813161391684184,-12.928969893119048,34.098618020030386,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:252206580:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5627900,E-REDES,,2.3365025599291305,LINE:002290,BUS:EREDES:1116S5903800:60,BUS:EREDES:1116S5340000:60,"[[-9.214395408502671,38.80650157808385],[-9.21442732699428,38.80653779022374],[-9.211454042479904,38.80565602610013],[-9.208595000193824,38.80459279039184],[-9.206340784253241,38.803774325243445],[-9.204634655959113,38.802818424724464],[-9.202944663915773,38.80183009448777],[-9.200301660489389,38.80039054793963],[-9.197892837781984,38.799100943074905],[-9.196655125361202,38.79821808687565],[-9.195473906552913,38.79757311792781],[-9.193991450467678,38.79691069036924],[-9.193065337524184,38.79650013435946],[-9.192639661616791,38.7956946433503],[-9.192355107664685,38.7951987694328]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6279 CANEÇAS-ARROJA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0952582491582491,0.3217819191919192,56.612794612794616,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.955331002064488,-2.1264317023794854,-9.948650808122848,2.0059570021218476,0.0066801939416389,-0.1204747002576378,0.100167569449842,0.099881433251074,0.100167569449842,0.9779224607035106,-13.071316099810591,0.9777345216087716,-13.20351779903828,22.682873516721465,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:219000282:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5603100,E-REDES,,1.2635399896398198,LINE:002292,BUS:JUNCTION:60:02395,BUS:JUNCTION:60:02396,"[[-8.966351724827572,39.01969534883065],[-8.968541002026216,39.018908062630715],[-8.970616908925996,39.01816139099557],[-8.97268156608275,39.01767049455976],[-8.974465917066357,39.01749732620569],[-8.977279718888017,39.01722843412264],[-8.980079227490522,39.018321533444244]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0152945910935356,3.0028532389242764,-1.0149008918738691,-3.014440835438879,0.0003936992196662,-0.0115875965146026,0.0307665802725423,0.0308853921616128,0.0308853921616128,0.9913970969132948,-11.092443907014816,0.9909648385076156,-11.093376845695325,4.431825536176334,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:246772489:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5628300,E-REDES,,4.177516033520417,LINE:002293,BUS:JUNCTION:60:00014,BUS:JUNCTION:60:02397,"[[-9.1134093350748,39.07560764022897],[-9.11527668385934,39.07644923329362],[-9.119277835384047,39.078230935481095],[-9.124317881825485,39.08051246131566],[-9.126443454773547,39.081468264941414],[-9.130338799266848,39.08322610359307],[-9.132904888445562,39.084364536345745],[-9.136313562120701,39.08592553481331],[-9.140544635749787,39.08784703072856],[-9.1451747526965,39.0899222685609],[-9.148858101534522,39.09167938811178],[-9.153047077916304,39.09369678290418],[-9.15508886191874,39.09470048115494]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6283 MERCEANA-MATACÃES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.100112347289748,1.072290911749196,4.102459575277684,-1.1066651063803536,0.0023472279879355,-0.0343741946311577,0.0413423227379623,0.0414482485792707,0.0414482485792707,0.9864049206315488,-11.09818154216816,0.9864595196567116,-10.986678749211642,9.385925855813111,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:246772876:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5602500,E-REDES,,0.144724903107152,LINE:002294,BUS:JUNCTION:60:01703,BUS:JUNCTION:60:00399,"[[-8.958982738966858,39.02089114522592],[-8.958860033272387,39.022189189794155]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.694220959552233,0.389471006775911,-20.692306814169108,-0.3844920945794261,0.0019141453831252,0.0049789121964849,0.2008375087905556,0.2008377774517493,0.2008377774517493,0.9916748039608564,-11.148529045172229,0.9915773229449338,-11.16630928851889,28.81873689937572,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:219000330:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5611700,E-REDES,,0.2612156049975423,LINE:002295,BUS:JUNCTION:60:01992,BUS:JUNCTION:60:02398,"[[-8.960723037782111,39.00186811192486],[-8.95963807761222,38.99967547593293]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.0757839349184067e-08,-0.0316495244463302,-2.3347284559742346e-08,0.0289764531019781,7.410554789441721e-09,-0.002673071344352,0.0003070915335325,0.0002811548114774,0.0003070915335325,0.9917163377221866,-11.09186370252977,0.9917171557953148,-11.0918777078873,0.0440653656955817,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:219000344:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5611700,E-REDES,,0.2367531343866152,LINE:002296,BUS:JUNCTION:60:02398,BUS:JUNCTION:60:01704,"[[-8.95963807761222,38.99967547593293],[-8.959115665046623,38.99859525643155],[-8.95866050659242,38.99768650175759]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.3347881512899007e-08,-0.0289764531135843,-1.7713489822300487e-08,0.0265537038001102,5.63439169059852e-09,-0.002422749313474,0.00028115481159,0.0002576470090069,0.00028115481159,0.9917171557953148,-11.0918777078873,0.9917178349341762,-11.09188933468411,0.0403436377658242,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229694898:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618500,E-REDES,,0.1107131707157922,LINE:002297,BUS:JUNCTION:60:01526,BUS:JUNCTION:60:01706,"[[-9.167370550730533,38.73893900908728],[-9.16737275720183,38.73893331463389],[-9.167379033524472,38.73891716211497],[-9.167383712958712,38.73890511327837],[-9.167389956078596,38.738889051130855],[-9.167447194475203,38.73874157296608],[-9.167459296158372,38.7387122895216],[-9.167461664262255,38.7387066386728],[-9.1674655450527,38.738697425353024],[-9.167469636788722,38.738687687712456],[-9.167473406093817,38.73867871859044],[-9.16747778679951,38.73866828478961],[-9.167482156785056,38.73865790513026],[-9.167485348013761,38.73865031932125],[-9.167489350740134,38.738640789647725],[-9.167497890085778,38.73862047348718],[-9.167503004647328,38.73860829468004],[-9.16750943153255,38.73859301457364],[-9.16751391260181,38.738582363695144],[-9.167517126172621,38.73857473264829],[-9.167521451319589,38.73856443445479],[-9.167525265309338,38.73855537485718],[-9.167528489596638,38.73854768966836],[-9.167531369236126,38.738540827241955],[-9.167535650332507,38.73853066455495],[-9.167539152869391,38.73852233734741],[-9.167542621947607,38.73851408249849],[-9.167546424432471,38.738505023002105],[-9.167549593299286,38.738497482428336],[-9.16755369638254,38.73848773567622],[-9.167566527889665,38.73845722970105],[-9.167569029938488,38.738451298421595],[-9.167569443677397,38.738448889677535],[-9.167569826300968,38.73844671541153],[-9.167569905201397,38.73844501224207],[-9.167569841243564,38.7384437697355],[-9.167568319871604,38.73844195464105],[-9.16756711523676,38.73844056911254],[-9.167561525228187,38.73843416908952],[-9.167552965119844,38.73842439045081],[-9.167545012885446,38.738415291014874],[-9.16754114208766,38.73841086647216],[-9.167536324073337,38.7384053603834],[-9.167531330572114,38.7383996486709],[-9.16747470642805,38.73833488015826],[-9.167344478421569,38.7381859286179],[-9.167342425476942,38.738183938075316],[-9.167339671967435,38.738182016795164],[-9.167337064910388,38.73818067972281],[-9.167334972162896,38.73817991459075],[-9.167333204266699,38.738179344751146],[-9.167329352210283,38.73817860421669],[-9.16732528855721,38.738178342969434],[-9.167321613108204,38.73817868180325],[-9.167309863796975,38.738180605488246],[-9.167309324746821,38.73818070935043],[-9.167307600717193,38.73818078768186],[-9.167305715693123,38.73818086743983],[-9.167297796760424,38.73818123486726],[-9.167287050356508,38.73818172643397],[-9.16727609110501,38.73818181453569],[-9.167268224986413,38.738181857213085],[-9.167258426674325,38.738181898995116],[-9.167249663326455,38.7381819316058],[-9.167245350585086,38.73818194279625],[-9.167241083842118,38.73818195357893],[-9.167235157123349,38.73818169982866],[-9.167230185652212,38.73818149166075],[-9.167218781089623,38.738181007204915],[-9.167209102898598,38.738180606537284],[-9.167202692806416,38.73818033004488],[-9.167172149183326,38.73817497981181],[-9.167156191065745,38.73817216664843],[-9.167138976891149,38.73816918445558]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.61300090098834,2.790963265180669,-11.612677267002878,-2.812572151673751,0.000323633985463,-0.0216088864930821,0.1170861568958625,0.1171371930210757,0.1171371930210757,0.9815679869026462,-12.902395807358609,0.9815308042845566,-12.90477368557405,18.675912855515016,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
