source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:229694927:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1106L5618400,E-REDES,,0.2055767279222776,LINE:002298,BUS:EREDES:1106P5470000:60,BUS:JUNCTION:60:01526,"[[-9.168773245594535,38.739835626098966],[-9.168749346954057,38.73983809011306],[-9.168743341515947,38.73983876493947],[-9.16871968046168,38.739840956605995],[-9.168707481918837,38.739836488897524],[-9.168640127889093,38.73967492854581],[-9.168637558615805,38.739671438309465],[-9.168635953659823,38.73967020947657],[-9.168633276304266,38.739664017866275],[-9.16857434369382,38.73967038678514],[-9.16846325214253,38.73968228977488],[-9.16834898108715,38.739694635219784],[-9.168289806926415,38.739701006137985],[-9.168272053304639,38.73970290210656],[-9.168267804483651,38.73970336315704],[-9.168264531716732,38.73970371646474],[-9.168260857106418,38.73970411837537],[-9.168257297234032,38.739704501252675],[-9.168253920968409,38.73970485547807],[-9.168250797569074,38.739705198452825],[-9.168247283695948,38.73970558092183],[-9.168242816507831,38.73970605291597],[-9.168239701743182,38.73970619764276],[-9.168236285077855,38.73970693956032],[-9.16823455394082,38.739707324232995],[-9.168232663368695,38.73970781841301],[-9.16823041760366,38.73970840582103],[-9.168228117725295,38.73970922791116],[-9.16822600093279,38.73970998532297],[-9.168225383978255,38.73971027003588],[-9.168221944793958,38.739711840868196],[-9.168220120055379,38.73971291096184],[-9.168218101382099,38.73971409086873],[-9.168216826291893,38.73971499394745],[-9.168214629090487,38.73971655376431],[-9.16821386823759,38.73971722708777],[-9.168211653375625,38.73971915638002],[-9.168209341786671,38.739721554934505],[-9.168208303074204,38.739722897297725],[-9.168206767614459,38.739724883618706],[-9.168206217404958,38.73972580729168],[-9.168205633216797,38.73972676729712],[-9.168205116595235,38.739727627617775],[-9.168204802022347,38.73972814385094],[-9.168204400529461,38.7397290121583],[-9.168204144106927,38.73972957291463],[-9.16820382063868,38.73973026938221],[-9.168203542258244,38.73973090239551],[-9.16820328557525,38.73973144513862],[-9.168203033059449,38.739732276093555],[-9.168202593901526,38.73973372123263],[-9.168202286490965,38.73973473282997],[-9.168201935294835,38.739735897947874],[-9.168201669936844,38.73973743162324],[-9.168201032426515,38.739741067411124],[-9.168200468122482,38.739744198114266],[-9.168199894271925,38.73974746401873],[-9.168198776251907,38.73975366227661],[-9.168190488465072,38.739754780682055],[-9.16814510073947,38.739760903147804],[-9.168097784676192,38.73976729491429],[-9.168081622439344,38.73976948300594],[-9.16804959643795,38.73977382050466],[-9.16803294442902,38.739773157467624],[-9.168011086363734,38.739768000672754],[-9.16798763259548,38.73975986744129],[-9.167955633744944,38.73974778349718],[-9.167945792299825,38.739744060469775],[-9.167923340984016,38.73972889227119],[-9.167908172075117,38.73971864079993],[-9.167882510060616,38.73970891473441],[-9.167858294385823,38.73969978836877],[-9.16784674819761,38.73969668396822],[-9.16783284666953,38.73969295188855],[-9.167828305619276,38.73969388391829],[-9.167823978337857,38.73969289539622],[-9.167821081853624,38.73969222747675],[-9.167813728867964,38.73968083477392],[-9.167804763468656,38.73967565371581],[-9.16779673749824,38.739671013802905],[-9.167790114855094,38.739667181156044],[-9.167782831124468,38.73966296703518],[-9.167780360831426,38.73966154769091],[-9.167771836075504,38.73965661494152],[-9.167762255984101,38.739651079018444],[-9.16774799012928,38.739642828254496],[-9.167741599570682,38.73963913767186],[-9.16771262723557,38.73962238782534],[-9.167689871537378,38.73960923101367],[-9.167649684178611,38.73956294498115],[-9.167636748279115,38.73954803467502],[-9.16750701703386,38.739398619558415],[-9.16748409301824,38.73937221375708],[-9.167464408725513,38.73934953548186],[-9.167402338882564,38.73927805937765],[-9.167384176026946,38.73925719618405],[-9.167375071965079,38.739253556650944],[-9.16735976915409,38.7392475579644],[-9.167349382764677,38.739243524442905],[-9.167337722033265,38.739238853653106],[-9.16733021431263,38.73923584853047],[-9.167322950870073,38.7392322377216],[-9.167316101419969,38.73922862324375],[-9.167313352814622,38.73922704421559],[-9.167310743117403,38.739225527010916],[-9.16730736779987,38.739223557193874],[-9.167307019814247,38.73922335309856],[-9.167305425349753,38.73922205209197],[-9.167303399148594,38.73922032253774],[-9.167301966851982,38.739219101164096],[-9.167300928019642,38.739218047451665],[-9.167300421689635,38.73921723223058],[-9.167299903469546,38.73921639009152],[-9.167299665667626,38.73921585173207],[-9.167299380175217,38.73921519669411],[-9.167299059272741,38.73921447891546],[-9.167298848684032,38.739213435879336],[-9.167298589233855,38.73921219510504],[-9.167298341413568,38.739210963235486],[-9.16729806903245,38.739209623490254],[-9.167298118905032,38.739208298905],[-9.167298157407966,38.7392069834283],[-9.167298190656359,38.73920610037146],[-9.16729826240768,38.73920390183791],[-9.167299087859266,38.739200534622384],[-9.167299782990035,38.73919770002055],[-9.167300123869671,38.73919661606663],[-9.167301737260315,38.73919206185012],[-9.1673028314998,38.739188989509444],[-9.167305130162074,38.739182510563914],[-9.167306644087644,38.73917823646982],[-9.167310268854957,38.7391680165533],[-9.1673152644244,38.739153965191804],[-9.167320215554245,38.73914002231718],[-9.167324393186515,38.7391282661788],[-9.167328250205749,38.73911740465137],[-9.167332780994618,38.739104618496526],[-9.16733761082516,38.73909103700709],[-9.167342617233363,38.739076940509364],[-9.167348386154709,38.73906069340319],[-9.167357890401147,38.739033919134364],[-9.167360258702773,38.73902748460939],[-9.16736267586549,38.73902124782249],[-9.167367787664082,38.73900807819074],[-9.167374707036867,38.73899026254256],[-9.167380018799914,38.73897660471818],[-9.167385784613908,38.738961735827544],[-9.167391229294882,38.73894772552134],[-9.167394278645196,38.73893987073906],[-9.167394411567217,38.73893951825779]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9816705827900036,-12.895791131148066,0.9815679869026462,-12.902395807358609,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229695038:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618500,E-REDES,,0.4969198257230473,LINE:002299,BUS:JUNCTION:60:01706,BUS:JUNCTION:60:01709,"[[-9.167138976891149,38.73816918445558],[-9.167120896995828,38.738165984735645],[-9.167060616942008,38.73814985438452],[-9.16703334602117,38.73814255646489],[-9.16677112215481,38.738065322458674],[-9.166749442636648,38.73805894779175],[-9.166673311272037,38.7380442006977],[-9.166184347380206,38.73790017167539],[-9.164540824212365,38.73737548402366],[-9.163841228257155,38.73715626283073],[-9.163620064680089,38.737086676004324],[-9.163430060653665,38.73702690240366],[-9.163253700737327,38.73697138584696],[-9.162673115312694,38.73679238978724],[-9.162612682433101,38.736771880692395],[-9.162597583099945,38.73676477162286],[-9.162583953878773,38.73675752347501],[-9.162572403874881,38.73675090554613],[-9.162570386015963,38.73674974332505],[-9.162569478444224,38.736749012692016],[-9.162568315036848,38.73674808614434],[-9.162567896137675,38.73674774754345],[-9.16256705678531,38.73674696226195],[-9.16256615902949,38.73674611444114],[-9.162565150138503,38.73674473614128],[-9.162564699693391,38.73674380330488],[-9.1625637389752,38.736741776019656],[-9.162562766369168,38.736739721815944],[-9.162560050386618,38.7367339988058],[-9.162558769213563,38.73673128074771],[-9.162556563245518,38.73672663417306],[-9.162554796093714,38.73672291152962],[-9.162552151180797,38.73671733201699],[-9.162550099367655,38.736713008362734],[-9.162548261018719,38.7367091332148],[-9.162542330803753,38.73669662866993],[-9.162536685252459,38.73668472513546],[-9.16253043523452,38.7366715748502],[-9.162524457603919,38.736658971636864],[-9.162518610353477,38.73664663750677],[-9.162508268354944,38.73662484881536],[-9.162493585252212,38.73659389245526],[-9.162481036922673,38.736567430164975],[-9.162480725896549,38.73656659518417],[-9.162480462810258,38.73656589489736],[-9.162480242872599,38.7365649960587],[-9.162480084187003,38.73656435790555],[-9.162480070460894,38.736563403201444],[-9.162480063856824,38.736562943862694],[-9.16248007185991,38.73656270058192],[-9.162480111900742,38.73656228587068],[-9.162480161369063,38.73656172695173],[-9.162480201927862,38.73656134826707],[-9.162480365742327,38.73656074330071],[-9.162480474779311,38.7365603279809],[-9.162480594927183,38.73655988553977],[-9.16251843438237,38.736486417595096],[-9.162533323083496,38.73645888459347],[-9.162538121260043,38.73644224993297],[-9.162538613164406,38.73641887039285],[-9.162537558358368,38.73641189866331],[-9.162532422194573,38.736393027617396],[-9.162524965343954,38.736381527392375],[-9.162514891621747,38.7363679964729],[-9.162504959519714,38.736358715977865],[-9.162475488311744,38.73633908672013],[-9.16243190962306,38.73632293277027],[-9.162261202929574,38.736269283497364]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.618879884101773,2.814062063535633,-11.617422235196534,-2.911020345725516,0.0014576489052391,-0.0969582821898829,0.1171997303774204,0.1174333589179092,0.1174333589179092,0.9815308042845566,-12.90477368557405,0.9813627414301764,-12.915418850782665,18.72313243059091,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698432:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618600,E-REDES,,0.5106066955519465,LINE:002300,BUS:JUNCTION:60:01716,BUS:JUNCTION:60:01712,"[[-9.160117696681192,38.72833803155537],[-9.160076727320392,38.72836713592212],[-9.160060324580158,38.72837885526385],[-9.159991672060308,38.728415715672],[-9.15989953503442,38.728464438729816],[-9.159360954163123,38.72885038548693],[-9.159314296175896,38.728883800292834],[-9.159285452454279,38.72890447456612],[-9.159145456186533,38.72900479109621],[-9.158959712031058,38.729137883578176],[-9.158925677197425,38.72916144985226],[-9.158822285649455,38.72923302467426],[-9.158783877854464,38.72925959290199],[-9.15869343257426,38.72932219016918],[-9.158012710753997,38.72980354712986],[-9.158001948140758,38.72981005518863],[-9.157988625735173,38.72981849537669],[-9.157971662104242,38.72982722876211],[-9.15795932932416,38.729831696826324],[-9.157945690016884,38.72983567192459],[-9.157925223791645,38.729836707367596],[-9.157911354292999,38.729835847295774],[-9.157899885517715,38.729833993301554],[-9.15765236071479,38.72977501239949],[-9.157626479081959,38.729768880080435],[-9.1576247351093,38.72976835492076],[-9.157622918925677,38.72976760519998],[-9.157621341758,38.729766682232984],[-9.15761989857547,38.72976547884814],[-9.157619337638137,38.729764853226065],[-9.157577321218819,38.729718480563896],[-9.157432184583593,38.72955617277679],[-9.157319921132505,38.7294272835218],[-9.157297974289563,38.72940197502872],[-9.1572862987427,38.72939450192187],[-9.15727482649066,38.72938837819973],[-9.157262440624201,38.72938430726339],[-9.157248214492547,38.729381018136046],[-9.157236193504605,38.72937914189812],[-9.157224398676346,38.72937860583656],[-9.1572136532428,38.729379078447394],[-9.157200790003564,38.72938102890252],[-9.157187516011643,38.72938400984925],[-9.157041140572833,38.7294606893301],[-9.157013400601729,38.72947497584071],[-9.157011832296003,38.72947547601981],[-9.157010181699738,38.7294758508116],[-9.157007594981113,38.72947590052694],[-9.156836559277211,38.72942676797005],[-9.156817262590883,38.72943077454193],[-9.156808552165554,38.72943202195313],[-9.156801915711245,38.72943274673681],[-9.156793322882631,38.72943337157738],[-9.156769712324694,38.729434056067774],[-9.156759719325647,38.72943407164783],[-9.156753084882515,38.729433328139905],[-9.156747846360933,38.729432896669785],[-9.156742388471717,38.7294324040687],[-9.156736110989229,38.729431693460384],[-9.156728481518716,38.72943052630321],[-9.156722026799727,38.729429483959954],[-9.156715047193606,38.72942792376725],[-9.156710224194871,38.72942679505079],[-9.15670319138724,38.729424730887196],[-9.156694666723478,38.729421274589825],[-9.156688673304824,38.729418714888986],[-9.156683015137657,38.729416278356986],[-9.156676039390636,38.729412574271954],[-9.156671168423578,38.72940969846156],[-9.156666356106635,38.72940690320682],[-9.156661752045567,38.72940419620358],[-9.156656682906396,38.72940113296665],[-9.15665251964071,38.72939869233148],[-9.156647331056188,38.729394513174555],[-9.15664489690269,38.729392363641],[-9.156640492216733,38.72938912342838],[-9.15663549768756,38.72938484348341],[-9.156631981111222,38.72938098295204],[-9.156630691034191,38.72938003043054],[-9.156557954614968,38.7292962741812],[-9.156257604314568,38.72895563822315],[-9.155876482622686,38.728523910769454]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.588947074621952,3.1408460315229014,-11.587433954052678,-3.2403236831748345,0.0015131205692746,-0.0994776516519331,0.1177820308732321,0.1180482469705822,0.1180482469705822,0.9809445001324808,-12.9412081486736,0.980765887905676,-12.951930182491724,18.82116786571998,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698533:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5618500,E-REDES,,0.5084188344510484,LINE:002301,BUS:JUNCTION:60:01716,BUS:JUNCTION:60:01712,"[[-9.160101670210056,38.7283374969863],[-9.160069018873623,38.72836045690485],[-9.16005316235775,38.72837177509643],[-9.159985206056996,38.72840826906322],[-9.159892395556813,38.728457340336924],[-9.159353188754594,38.72884374295493],[-9.159306530767932,38.728877157757736],[-9.159277687046654,38.72889783202913],[-9.159137690780597,38.728998148550026],[-9.158952026340556,38.729131186272376],[-9.158918059722529,38.72915469789791],[-9.158814668176392,38.72922627271324],[-9.158776260382078,38.729252840938464],[-9.158685769626556,38.7293154746306],[-9.158005332438135,38.72979663087623],[-9.15799482072532,38.7298029926064],[-9.157981828548325,38.72981120469907],[-9.15796605223404,38.729819333143396],[-9.157954909348737,38.72982337640038],[-9.157943262755245,38.72982677551768],[-9.157925301614647,38.72982768087121],[-9.157912974436208,38.729826915351026],[-9.157903235046746,38.7298253704534],[-9.157655687274564,38.72976638975984],[-9.157630221129164,38.72976036188802],[-9.15762949338692,38.729760134073274],[-9.157629065502109,38.72975996668098],[-9.15762883283049,38.72975977955958],[-9.157628739297976,38.72975967228703],[-9.15758672261807,38.7297132816149],[-9.15744163299625,38.72955104548916],[-9.15732941630242,38.72942220987967],[-9.15730653414226,38.729395828659975],[-9.157293187393684,38.729387289282776],[-9.157280347531671,38.72938042090674],[-9.157266297935733,38.72937580608615],[-9.157250964111784,38.72937225644482],[-9.15723765249029,38.729370193360175],[-9.157224407598981,38.729369579944056],[-9.157212237159495,38.729370119105006],[-9.157198111692768,38.72937226079087],[-9.157182614001059,38.72937574766903],[-9.157034777358334,38.72945317860202],[-9.157008693430859,38.729466666905054],[-9.156837114498833,38.729417340942675],[-9.156814744785104,38.72942196898238],[-9.156806722967515,38.72942312027582],[-9.156800591921437,38.729423804595406],[-9.156792573490732,38.72942438836682],[-9.156769491597153,38.72942505020485],[-9.156760533440684,38.729425056708976],[-9.156754497936614,38.72942438001058],[-9.156749098440363,38.7294239499523],[-9.156743870774035,38.7294234733478],[-9.156738030997735,38.729422812947575],[-9.156730747247655,38.72942169680534],[-9.156724776485246,38.72942072228027],[-9.156718258611667,38.72941928414749],[-9.15671389708772,38.72941825947766],[-9.156707880502521,38.729416492667276],[-9.156700072849565,38.72941331833176],[-9.156694195186136,38.72941081166285],[-9.156689023034819,38.729408587056014],[-9.156682719335048,38.729405237389685],[-9.156678057138658,38.72940248585788],[-9.156673221825478,38.72939969080511],[-9.156668733519316,38.72939703683379],[-9.156663641126457,38.729393955785525],[-9.156660127425964,38.72939190579737],[-9.156655752986056,38.729388368062715],[-9.156653132801194,38.729386076035915],[-9.156648681607434,38.72938280020024],[-9.156644455229657,38.729379162080946],[-9.156640681830318,38.72937503356804],[-9.156639484768915,38.72937415229333],[-9.1565674495656,38.72929118258701],[-9.156267052735151,38.72895051102988],[-9.15588266979536,38.72851508295491]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.638817387808755,3.1548009733457274,-11.637297755881631,-3.2538287670828754,0.001519631927124,-0.0990277937371479,0.1182900048598361,0.1185550803075588,0.1185550803075588,0.9809445001324808,-12.9412081486736,0.980765887905676,-12.951930182491724,18.901975463968824,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:243687115:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1106L5605800,E-REDES,,0.9430964842455974,LINE:002302,BUS:JUNCTION:60:00923,BUS:EREDES:1106S5183100:60,"[[-9.203980046685437,38.714104787771],[-9.204097269595291,38.71420540135345],[-9.204208728570253,38.714293429769334],[-9.204435506994388,38.71447848566017],[-9.204609268185381,38.714618646491786],[-9.204794080154256,38.714769650074714],[-9.205260609886325,38.71515336779769],[-9.20551714779088,38.71536369430038],[-9.205705413398821,38.715520880050946],[-9.205813272624455,38.715612407970305],[-9.206142343566432,38.71590437069013],[-9.206366360142468,38.716105472973446],[-9.206527407009004,38.716252152305294],[-9.206632015604937,38.716350654340744],[-9.206721052722035,38.7164327702015],[-9.20688443032112,38.716586804967285],[-9.207030297949203,38.71672934450759],[-9.207282026734541,38.71697785023111],[-9.20781265824099,38.71750166020152],[-9.208072106569334,38.717757767726326],[-9.208436094088695,38.71816627823308],[-9.208563618787831,38.71832881989538],[-9.208621473464913,38.71841367164773],[-9.208693193604706,38.71850227796922],[-9.208742102468165,38.71857559204471],[-9.208807723201318,38.71867836068036],[-9.208846465302575,38.718717791041286],[-9.208879770675175,38.71873359904096],[-9.20892303377182,38.718755566662495],[-9.208962729243826,38.71877654926867],[-9.20900026721553,38.71879244433374],[-9.209217539180965,38.71886716991214],[-9.209259285183583,38.71888074713303],[-9.209430392798087,38.71894242224189],[-9.209435381518135,38.71896146373262],[-9.209436223061854,38.71896314042841],[-9.209437207342058,38.71897278769432],[-9.209436694364275,38.71900140113671],[-9.209443639368496,38.71902055069823],[-9.209515196929104,38.7190293490586],[-9.209524488305503,38.71910671228238],[-9.209528647537454,38.71914094853554],[-9.209518123367623,38.719146071921294],[-9.209553082510732,38.71930253898623],[-9.209587689587657,38.71940495359307],[-9.20981946671467,38.719884651148476],[-9.209881169011032,38.71999198620012],[-9.20996621495843,38.720153783093764],[-9.210032116853668,38.72024597327252],[-9.210129026668339,38.720353271620105],[-9.210133791927603,38.720369666849926],[-9.210165806102248,38.72048231099646],[-9.210164668740886,38.72052291053953],[-9.210175638003646,38.720531321679914],[-9.210176086597,38.72056116031011],[-9.21017436771923,38.72056537379441],[-9.210182397431794,38.72058552216809],[-9.210192562020103,38.72059853469814],[-9.210211907734587,38.7206065622815],[-9.21022901992193,38.72062587019349],[-9.210247056724013,38.72064549385111],[-9.210247547571138,38.72066896359139],[-9.21024225091057,38.72068682084263],[-9.210238672014519,38.720698861234226],[-9.210236785683252,38.720710291494626],[-9.210233548514953,38.720726706512906],[-9.210244716957025,38.72073765600179]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9812839973752606,-12.82122488491023,0.9817613290224853,-12.77609798232061,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:301081702:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603300,E-REDES,,0.3372536881527579,LINE:002305,BUS:JUNCTION:60:01720,BUS:JUNCTION:60:02399,"[[-9.17245692853502,38.779662001332234],[-9.17245739596974,38.779661699913724],[-9.172674006616408,38.779521672871965],[-9.172799823009644,38.779443517823],[-9.173068796508584,38.7792879625376],[-9.173116886193846,38.77926179885257],[-9.173152740172796,38.7792219804302],[-9.173195693643784,38.77916866820791],[-9.173230224264842,38.77911066597579],[-9.173244805571937,38.779078315394095],[-9.17325726976458,38.77904282197656],[-9.173377784323664,38.77856245605923],[-9.173526560563637,38.77796749403601],[-9.173635750835652,38.77753078107196],[-9.173716029334006,38.77723055854757],[-9.17373483960443,38.77715674369136],[-9.173662652981266,38.77707206639419],[-9.173557707070682,38.77712747194033],[-9.173543192216835,38.77712797969693]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.398423589143691,0.3327117796270907,-8.397906931765393,-0.4242980723178836,0.0005166573782986,-0.0915862926907928,0.0822765232030448,0.0823171315655497,0.0823171315655497,0.9829931594459052,-12.798809271984448,0.9829299240695274,-12.802383042035032,15.10128995882402,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:301081742:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603300,E-REDES,,0.3395852774657087,LINE:002306,BUS:JUNCTION:60:02399,BUS:JUNCTION:60:01720,"[[-9.173543192216835,38.77712797969693],[-9.173554563813472,38.77714000268079],[-9.173640697056937,38.777094997677054],[-9.173698190846126,38.77716242113321],[-9.173682211080186,38.77722514926405],[-9.173601909957585,38.777525407998745],[-9.173492676083391,38.777962301475604],[-9.17334389930857,38.778557245446876],[-9.173223646524415,38.779036636164],[-9.173211845166737,38.779070232049236],[-9.173198222450498,38.77910044826116],[-9.173165331873335,38.77915569751943],[-9.173124005924928,38.7792069774955],[-9.173092183671116,38.77924232817728],[-9.173048683573596,38.77926598283125],[-9.172778820224742,38.77942206844739],[-9.172652297008351,38.77950068015722],[-9.172353647548695,38.77969372770074],[-9.172352839901336,38.77969437444228],[-9.172350576344522,38.779696196146915]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.340246981954559,-0.4220195860325337,8.34076009196966,0.3297925617506415,0.0005131100151007,-0.0922270242818922,0.0817522567028053,0.0817113676153358,0.0817522567028053,0.9829299240695274,-12.802383042035032,0.9829931594459052,-12.798809271984448,14.997662209283686,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:301081758:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603300,E-REDES,,1.2067926286691208,LINE:002307,BUS:EREDES:1106P5397000:60,BUS:JUNCTION:60:01720,"[[-9.166026180890562,38.7805734467419],[-9.166028357424448,38.78057355358087],[-9.166032329533135,38.780572887875245],[-9.166036289148071,38.780571357539245],[-9.166039433216719,38.780568339142405],[-9.166040826488665,38.78056521013761],[-9.166046471604638,38.78052980487287],[-9.16604261199978,38.78052392097305],[-9.166028729918295,38.78052208019102],[-9.165952570063695,38.780517250701514],[-9.165946089575487,38.78051395719888],[-9.16594023750988,38.78050477609393],[-9.166013136940677,38.77979176444048],[-9.166018266706084,38.77978520644716],[-9.166029193046539,38.779783992759306],[-9.166151100046585,38.7797907321463],[-9.166158229311051,38.779789552065964],[-9.166165791884595,38.77978650355106],[-9.166169865660462,38.77978013505545],[-9.166171883695723,38.77976449780493],[-9.1661738018355,38.77972124377662],[-9.166183504014615,38.77962974755094],[-9.166188897724435,38.77961358498585],[-9.166207515866693,38.779599953593745],[-9.166210313658011,38.77959288478515],[-9.166212875779014,38.77958463805225],[-9.166212829236537,38.77956071396573],[-9.166207656450222,38.77955394092614],[-9.166203589047692,38.77953924932237],[-9.166213152958516,38.779483578010634],[-9.166215483909083,38.77947924267405],[-9.166230547054996,38.77947443428903],[-9.166242795618498,38.779451644396495],[-9.166287776657546,38.779398118566455],[-9.166320292278545,38.77935795346056],[-9.166343754551146,38.77936100648182],[-9.16643352797436,38.779369102057615],[-9.166517255216204,38.77937209870205],[-9.166579379655232,38.779366936485665],[-9.166656933587063,38.779349675307415],[-9.166726107899972,38.77931556281107],[-9.166789801867033,38.77926216826451],[-9.166824635740253,38.77920885823528],[-9.166861391330958,38.77910541222518],[-9.166912985438373,38.77898800787807],[-9.16693182932965,38.77896772667421],[-9.167078634690684,38.7788557209232],[-9.167101819584278,38.77884994868719],[-9.16719518437189,38.778814396481586],[-9.16747529040623,38.77878175573638],[-9.16763618944291,38.77876425042143],[-9.167762617697106,38.778751932753956],[-9.167825991220624,38.77874963226262],[-9.167889097317428,38.77875429707474],[-9.16792622731033,38.778759516521106],[-9.167988662055675,38.77877583421304],[-9.168033612874265,38.77879267627397],[-9.168091438720424,38.7788213033038],[-9.168148095465378,38.778855813707835],[-9.16820215093247,38.778901408638674],[-9.168309315208415,38.77898442781508],[-9.168381826511787,38.77904017274609],[-9.168439668056092,38.77908575198521],[-9.168464475705909,38.779105420888165],[-9.168562554023447,38.779183187885096],[-9.168733635117436,38.77932118098578],[-9.169005831379032,38.77952959921931],[-9.169062327774373,38.779579180503674],[-9.169129472641846,38.77963854867095],[-9.16918344161778,38.77968841356113],[-9.169242757613592,38.77973005193538],[-9.169260894180965,38.77975468911265],[-9.16928342660685,38.779782493994674],[-9.169303522333987,38.77983352438792],[-9.169323726918584,38.77989444428196],[-9.169333811798792,38.7799590301117],[-9.169336166006154,38.78002458537051],[-9.169331116813725,38.780096223534535],[-9.169319687990054,38.78015089377522],[-9.169298752786672,38.78022455563529],[-9.16922440940538,38.78046890156911],[-9.169174456929557,38.78062077384804],[-9.169143273770514,38.780759949706656],[-9.169071029805668,38.78099359373534],[-9.16899531301954,38.78123777154031],[-9.16897824971301,38.78134360153181],[-9.168989192073438,38.78143559924273],[-9.169038330621534,38.781557046323854],[-9.169097231769195,38.781635863266835],[-9.169190325673691,38.78171879933079],[-9.169281776457279,38.78177172720471],[-9.169360730155727,38.7818064353069],[-9.169427778947261,38.78182646744221],[-9.169569096099558,38.78185330719418],[-9.16971495876997,38.78185314630614],[-9.169909091670341,38.78185017826164],[-9.170025884352803,38.781848392697334],[-9.170179126543642,38.78184604883252],[-9.170615234434544,38.78183715428867],[-9.17077585242441,38.781834753059954],[-9.170941217932626,38.781850216710836],[-9.171299443713693,38.78184719180024],[-9.171467361587272,38.781846634298795],[-9.171523722948765,38.78184152073609],[-9.171570855881614,38.78183648027757],[-9.171626362564888,38.78182798737316],[-9.171689840369433,38.78181446924559],[-9.171757988447087,38.78179527068081],[-9.171849910685333,38.78175854759672],[-9.171934214084377,38.78171625344963],[-9.172007934488413,38.781666351884084],[-9.172088147845392,38.781598413060806],[-9.172148071114464,38.78153197000419],[-9.172188091752263,38.781472297813366],[-9.172223663120384,38.78140026161607],[-9.172238666422802,38.78135729632527],[-9.172260554043667,38.7812757167121],[-9.17226763230513,38.78113644849349],[-9.172265672065567,38.78079102920405],[-9.172269209126075,38.78068919253617],[-9.172266583362326,38.780643934151996],[-9.172265586711466,38.780600706008464],[-9.17223907570745,38.78047425765409],[-9.172231779930623,38.780427563594635],[-9.17222722247546,38.78039824804781],[-9.172225853283415,38.78028109691927],[-9.172222210701573,38.78001467219422],[-9.172222169087503,38.77997697528384],[-9.17222200967368,38.77984646394087],[-9.172220685747291,38.779800509368506],[-9.172232686345794,38.77979087232889],[-9.172276605093543,38.77975560330611],[-9.172301868787718,38.77973530910545],[-9.1723250964159,38.77971665442294],[-9.172338462024564,38.77970592428873],[-9.17234649273697,38.779699475297136],[-9.172350576344522,38.779696196146915]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.7029860607683185,-0.0045790614120591,-7.701433930907927,-0.3235473738261013,0.0015521298603911,-0.3281264352381605,0.0753889010504514,0.075455714703266,0.075455714703266,0.9831955366472028,-12.78680304505749,0.9829931594459052,-12.798809271984448,13.842545350076318,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:367471699:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.4866065744408757,LINE:002308,BUS:JUNCTION:60:01721,BUS:JUNCTION:60:01722,"[[-9.199673649475443,38.70176099517246],[-9.199689909736344,38.701629278505266],[-9.199691376716308,38.701617392805446],[-9.199696438889559,38.701573640648554],[-9.199699656416309,38.70154575008719],[-9.1997026299858,38.70152000561399],[-9.199705848982209,38.701492214124784],[-9.199711337591046,38.701444674788874],[-9.19971248803037,38.70143469262901],[-9.199718199399642,38.701403671587414],[-9.199715360654398,38.70139443748958],[-9.199714461737308,38.70138732952928],[-9.199715274055244,38.701380890529094],[-9.19971780292656,38.701360798016744],[-9.199722632462613,38.701322272514325],[-9.19972902530207,38.70127138301644],[-9.199733033430745,38.70123945873718],[-9.199739723657547,38.701186152427034],[-9.19974659945285,38.70113141217827],[-9.19974988797686,38.70110520542628],[-9.199752590780319,38.70108367007304],[-9.19975847922551,38.7010367396104],[-9.199763597173778,38.7009959685237],[-9.199766331502245,38.700974234709875],[-9.199781195663174,38.700856096538224],[-9.19978410527065,38.70083300994993],[-9.199787795516151,38.700803673813816],[-9.19979271974609,38.70076533660423],[-9.199798388377115,38.70072372275632],[-9.199799977361232,38.700712313353016],[-9.199801325714105,38.70070250053142],[-9.199802009239779,38.70069744991014],[-9.199802579469804,38.70069328308984],[-9.19980299404851,38.700690243668475],[-9.199803346768698,38.700687682226466],[-9.199803616385529,38.70068571605949],[-9.199803969507697,38.700683181637245],[-9.199804155083111,38.70068174769918],[-9.199808540425895,38.70064968485087],[-9.199810116975506,38.70063821250623],[-9.199811619636774,38.70062718221956],[-9.199813481552312,38.70061325714192],[-9.199813865411114,38.70060738053952],[-9.19981397800516,38.700605677033806],[-9.199814099546511,38.70060380229787],[-9.199814277049853,38.7006010532926],[-9.199814511319222,38.7005974840575],[-9.199815319631874,38.700591549530095],[-9.199816179113316,38.70058519116786],[-9.199817132923185,38.70057821941237],[-9.19981785786431,38.700572862146814],[-9.199818686617208,38.700566756284125],[-9.199819464335109,38.70056108326282],[-9.199820147724383,38.70055602363478],[-9.199820810940837,38.70055115335515],[-9.199822355284484,38.700539834437265],[-9.199824842478757,38.700521579895145],[-9.19982716319792,38.700504497889895],[-9.199829525601544,38.700487127253595],[-9.199831110105649,38.70048082532146],[-9.199832679788756,38.70047816268194],[-9.199834103407257,38.70047572657231],[-9.199836418626859,38.70047140869077],[-9.199839572173973,38.70046317375775],[-9.199842714628973,38.70045496594943],[-9.19984648781914,38.70044511295572],[-9.199849475529042,38.70043732092061],[-9.1998531931264,38.700427594544],[-9.199857198563,38.70041712689645],[-9.199859334109567,38.70041154956198],[-9.199860127329345,38.70040923631364],[-9.199860290854286,38.70040786563163],[-9.199861060258662,38.700401634201356],[-9.199861309944053,38.700396011043395],[-9.199861534127994,38.700390991642045],[-9.19986178327728,38.70038533245773],[-9.199861955252233,38.70038143951028],[-9.199860881151695,38.70037491865855],[-9.199859957230931,38.700370765489936],[-9.199857684369459,38.70036170637965],[-9.199856733134697,38.70035958021898],[-9.19985545271349,38.70035696163623],[-9.199852823139574,38.70035405812281],[-9.199849440194937,38.70035073812557],[-9.199845926503126,38.700346356400665],[-9.199843269489339,38.70034238120775],[-9.199842713422424,38.70033977402214],[-9.199842473764273,38.70032907492754],[-9.199842232900144,38.70031829477359],[-9.199841834999583,38.70030082324781],[-9.19984152625559,38.700287026095936],[-9.199840485306947,38.700277325182235],[-9.199839044903522,38.70026781708238],[-9.199836665841735,38.700253165088576],[-9.199833806076782,38.700235562923424],[-9.199830793383597,38.70021695328008],[-9.199827439146558,38.70019624793626],[-9.199824223935599,38.70017638805665],[-9.199818722785281,38.70014427141047],[-9.199813531241205,38.70011751158526],[-9.199808799261554,38.70009305356158],[-9.199799573117074,38.700045441473776],[-9.19979530285092,38.70002342935659],[-9.199790496832126,38.69999862971121],[-9.199786303778593,38.69997562602833],[-9.199781257221144,38.699947792946084],[-9.19977702460185,38.699924447327135],[-9.199771614729077,38.699894599812836],[-9.199768959988837,38.6998799593431],[-9.1997629281002,38.69985234244158],[-9.199758021570558,38.69983005689297],[-9.199751808982967,38.699801883156866],[-9.199750413326633,38.699794608584625],[-9.199748880792262,38.69978663265322],[-9.199749089725218,38.69978445085293],[-9.199747150606528,38.699775415713816],[-9.199743289759796,38.69975774162043],[-9.199738898389622,38.69973763125556],[-9.199736703442477,38.69972762560926],[-9.199734988760014,38.69971976844331],[-9.199733669406605,38.69971221393133],[-9.199729560297044,38.69968866900927],[-9.199726217402763,38.699669494885555],[-9.199722176514305,38.69964744463729],[-9.199720728325506,38.6996397291614],[-9.19971668492471,38.699618282459426],[-9.199711193205852,38.699589111274555],[-9.199701208164974,38.69953606538629],[-9.199700196949161,38.699530678942395],[-9.199687516069627,38.69946331723671],[-9.199679017476234,38.699418238691294],[-9.199668485649086,38.69936243239396],[-9.199657408477357,38.69930396476315],[-9.199651159449163,38.69927101720881],[-9.199644559944444,38.69923614518278],[-9.199635253789332,38.69918700247614],[-9.199621507316788,38.69911445298269],[-9.199615724942491,38.699083509905584],[-9.19950100979333,38.69848784388882],[-9.199478277905849,38.698370679645855],[-9.199413971769967,38.69804263473482],[-9.199386677524092,38.69787991455235],[-9.199386574449747,38.69786680010914],[-9.199387181147536,38.69786199340068],[-9.19938670624364,38.69785556615508],[-9.199386647443438,38.69785161225949],[-9.199385387691533,38.69784574165874],[-9.199384720590801,38.69784262203804],[-9.199382836115674,38.69783802724522],[-9.199381584664021,38.697836579407785],[-9.199378460117893,38.69783516669256],[-9.199374893103482,38.69783414535441],[-9.199366593592034,38.697831798048135],[-9.199287423181062,38.697801164840406],[-9.199286153190405,38.69780078910173],[-9.199285310852046,38.6978005715985],[-9.199284515021466,38.697800389701776],[-9.199283604394664,38.6978002178612],[-9.199282855473651,38.697800098590854],[-9.19928193442526,38.69779999890798],[-9.199280588135297,38.697799903108404],[-9.199279748609444,38.69779987474364],[-9.199278909619299,38.69779988240521],[-9.199278071030939,38.697799917086584],[-9.199131064985192,38.69780751987573],[-9.198866203786197,38.69781813504918]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.136868561796433,3.7406441594001616,-19.1330642901644,-3.830987354663646,0.0038042716320312,-0.0903431952634843,0.1914301359610328,0.1916154738106585,0.1916154738106585,0.9801460950488676,-12.911966440432128,0.9798911845369344,-12.9297171763068,30.550449420554283,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:223824230:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5620100,E-REDES,,0.4230967850576592,LINE:002309,BUS:JUNCTION:60:02400,BUS:EREDES:1115S5191000:60,"[[-9.215241771361844,38.749827349880356],[-9.215336765514223,38.750002516135616],[-9.215293275009795,38.75001862889732],[-9.215430765676036,38.7502625263303],[-9.21545405781047,38.75031491546663],[-9.215520107440536,38.75046547063096],[-9.215602044921956,38.75062299449572],[-9.215683240724667,38.75081587150741],[-9.215735328851808,38.75090726716513],[-9.21638995842171,38.752069242789084],[-9.216394260635855,38.75207684140783],[-9.21639819730145,38.752083848909514],[-9.216400452583304,38.752092250200285],[-9.216401470830155,38.75209948296126],[-9.216398862401837,38.75211030743807],[-9.21639442085811,38.75211858172797],[-9.216387677395298,38.75212601264261],[-9.216378709165538,38.75213161762327],[-9.2163704700006,38.7521359907852],[-9.215613768223887,38.752357720222115],[-9.215571166050951,38.75235127850703],[-9.215346285280603,38.75241195936295],[-9.215366514165941,38.7524602783851],[-9.215106714024918,38.75252815549436],[-9.215172961314313,38.752681798610745]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.31949362171505,1.9729537485246669,-10.318534602463115,-2.0559480846013427,0.000959019251935,-0.082994336076676,0.1030467303233372,0.1032059782348053,0.1032059782348053,0.9810879550802744,-12.633948755684246,0.9809689726350088,-12.642268291132323,16.454772442213198,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:223824342:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5620100,E-REDES,,0.7138084061504235,LINE:002310,BUS:JUNCTION:60:00941,BUS:EREDES:1115S5480500:60,"[[-9.232390660845128,38.757655008206],[-9.232665065888062,38.75754324970663],[-9.23316463771736,38.7573318238674],[-9.233226826332583,38.757309213809094],[-9.233640604537115,38.75715882019196],[-9.233680568800207,38.75714305815069],[-9.233723359049788,38.75712329704511],[-9.233754711448316,38.75710784138818],[-9.233816321616175,38.75705438507189],[-9.233818317914308,38.757051042399155],[-9.233840185301245,38.75701428287118],[-9.233858484961678,38.756987897839004],[-9.233864067010696,38.75696189398123],[-9.233874513311768,38.75693426789393],[-9.23389482047012,38.75689854094264],[-9.233919804255939,38.756843015970766],[-9.233933630113453,38.75675166449259],[-9.23391285042115,38.75667591650553],[-9.233889321543609,38.75661588587348],[-9.233877088024752,38.75658416801896],[-9.233803028839214,38.756476701960686],[-9.23371630077304,38.75628376407497],[-9.233679642481523,38.75614495868548],[-9.233531397815257,38.75578855233884],[-9.233493514751157,38.75569199557963],[-9.233429998968049,38.75553020343058],[-9.233403491359889,38.755462688338376],[-9.233273837054437,38.755092648818234],[-9.23323685235935,38.75491231177251],[-9.233219034292723,38.75475974496939],[-9.233212058776656,38.7546202902687],[-9.233207663504661,38.75453268665839],[-9.233182956155268,38.75404047690136],[-9.23315678272038,38.75339524886217],[-9.233143157091138,38.753357472831574],[-9.233119801891455,38.753332570451235],[-9.233054357266358,38.753271106108066],[-9.233033402312888,38.75326016106068],[-9.233030619045334,38.753258701019135],[-9.233010892375638,38.753251329461854],[-9.232928893553384,38.75316585336169],[-9.232923314324479,38.753152376351466],[-9.23292243400778,38.75313327027673],[-9.23292553502925,38.752893437667844],[-9.232928450725218,38.75268046780326],[-9.232928852060006,38.75249550859844],[-9.232932096033764,38.75225898945667],[-9.232933578236514,38.75218627421249],[-9.232933602524554,38.75218411213172],[-9.232933042017267,38.75218282030269],[-9.232932119687469,38.75218193723056],[-9.232931064183042,38.75218137068354],[-9.23292953918919,38.75218094367651],[-9.232928202788706,38.7521808121469],[-9.232926915993449,38.75218091435041],[-9.232925345395357,38.75218126243671],[-9.23288436119264,38.752195610610976],[-9.232840481823118,38.75219896961508],[-9.232797590479999,38.752202247231246]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.67298439612095,-0.9010121132478108,-19.667320123013305,0.7681135259057318,0.0056642731076443,-0.132898587342079,0.1929848741999211,0.1929253866805176,0.1929848741999211,0.9819516576485448,-12.55900226910617,0.9816911955491026,-12.589628283161582,30.768781460742193,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:223983345:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5620100,E-REDES,,0.4239444514435195,LINE:002311,BUS:EREDES:1115S5480500:60,BUS:JUNCTION:60:01723,"[[-9.232797590479999,38.752202247231246],[-9.232753711101573,38.75220560620291],[-9.232581529264781,38.75221378602498],[-9.232583682919795,38.75223491585382],[-9.232225653327713,38.752255033556004],[-9.232186043931476,38.75225704598241],[-9.232145038953742,38.7522640618126],[-9.232087130859858,38.752276758528005],[-9.23203801923719,38.752299713245485],[-9.231983339343783,38.75232936806601],[-9.231906542050321,38.75237198602415],[-9.231882628238168,38.7523885691825],[-9.2318265096796,38.75245189931105],[-9.231784636570376,38.752445087335566],[-9.231728749243668,38.75244106454433],[-9.23168305392811,38.752448286503956],[-9.231569015705496,38.75245090021575],[-9.231553293718214,38.75243760867802],[-9.231520674601121,38.75243114187978],[-9.231415528661952,38.752434518475496],[-9.231414056855076,38.75240607694904],[-9.231363984166943,38.75240840374944],[-9.231328299165012,38.75240454195524],[-9.231304981550581,38.75238502546432],[-9.23129955156175,38.752367007079265],[-9.231079558778415,38.75139133422468],[-9.230990925359633,38.751400220938095],[-9.230977669728762,38.75135946860675],[-9.230960489230362,38.75133956102419],[-9.230943548582673,38.75132329030119],[-9.230929052266484,38.75131188777429],[-9.230913009683146,38.75130841757512],[-9.230716867607866,38.75131352319196],[-9.230600449022434,38.75132282404823],[-9.230559249349772,38.75132612096388],[-9.230507794998607,38.75133356776288],[-9.230485576500685,38.751339181310854],[-9.23044430981883,38.751351612643184],[-9.230414530793361,38.75136303518134],[-9.230348481125613,38.7514021371452],[-9.230199612334838,38.75150375653055],[-9.230048173173769,38.7516050666001],[-9.229963768979951,38.7516587532102],[-9.229874113791313,38.7517113361179],[-9.229810031141259,38.75174522183948],[-9.22970894227434,38.75179034557852],[-9.229483870808734,38.751865449704916],[-9.229450122820387,38.751876873252485]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.029004813134446,1.6468484853781744,-11.027924039597387,-1.7298956964493288,0.0010807735370566,-0.0830472110711544,0.1093044811470518,0.1094305871642921,0.1094305871642921,0.9816911955491026,-12.589628283161582,0.9815710514227814,-12.598757791279976,17.447200644806713,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
