source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:223983359:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5620200,E-REDES,,0.4237978412271461,LINE:002312,BUS:JUNCTION:60:02400,BUS:EREDES:1115S5191000:60,"[[-9.215231275608497,38.749830816089734],[-9.21532247851759,38.74999792856695],[-9.215278231785275,38.75001423749782],[-9.21542006039276,38.750265832360675],[-9.215443186052982,38.75031786273377],[-9.215509330943615,38.75046863320632],[-9.215591244585086,38.7506261032534],[-9.215672500049735,38.750819123842895],[-9.215724812824732,38.75091092276933],[-9.216379441987627,38.7520728804405],[-9.216383732699247,38.75208047916637],[-9.216387184708006,38.75208662642526],[-9.216389085853846,38.752093670836615],[-9.216389847208058,38.752099131459964],[-9.216387779776401,38.75210769898317],[-9.216384311880851,38.75211418070516],[-9.216379242849891,38.75211975850077],[-9.216371881356935,38.75212435771709],[-9.216365148550036,38.75212793322436],[-9.215612764450977,38.75234839752723],[-9.215570323716113,38.752341981337565],[-9.215331727191307,38.75240621231681],[-9.21535214145468,38.7524546196998],[-9.215091813329725,38.75252257373392],[-9.215162819257548,38.7526866217019]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.30242287720837,1.969549735832588,-10.301465444386562,-2.0526873608606273,0.0009574328218082,-0.0831376250280391,0.1028760096348578,0.1030355214055823,0.1030355214055823,0.9810879550802744,-12.633948755684246,0.9809689726350088,-12.642268291132323,16.42759544739121,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:223983442:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5620100,E-REDES,,1.166272455722916,LINE:002313,BUS:JUNCTION:60:01549,BUS:EREDES:1115P5187100:60,"[[-9.239501464114241,38.776819120513835],[-9.239488459375728,38.77679373408456],[-9.239494753586069,38.7767818203047],[-9.239604033405795,38.77674511370632],[-9.239647316531942,38.77671417625117],[-9.239686966607692,38.77665668257632],[-9.239691637130727,38.77664990054325],[-9.239702552504683,38.77664140187534],[-9.239712613227974,38.776637162934165],[-9.239762999734541,38.77661612055975],[-9.23982999712545,38.776587291117806],[-9.239854525875772,38.776572871383536],[-9.239864288521492,38.77656201461529],[-9.23986826366509,38.7765564011608],[-9.239871124374744,38.776551644997916],[-9.23990549247033,38.776494156309106],[-9.23990716993866,38.77648655593546],[-9.239913985221028,38.77645999071046],[-9.239932176897677,38.776433155437935],[-9.23995170795359,38.77641776522087],[-9.240497177648269,38.77620575563362],[-9.241075601317387,38.77600123125797],[-9.241099680751793,38.77599200395049],[-9.241109867221924,38.775986980027696],[-9.241114432265032,38.775979343210345],[-9.241138042930896,38.775849273373964],[-9.241134525331743,38.775829453859174],[-9.241125334875203,38.7758081569064],[-9.241113042041265,38.775788636900316],[-9.241085894102408,38.77576097989218],[-9.239092445010895,38.77388606276549],[-9.239071866586995,38.77386941344507],[-9.239047184759851,38.77384189471124],[-9.23903607730093,38.773822327210254],[-9.239027666821656,38.773803788046195],[-9.23902120579647,38.773781095880636],[-9.239028897400917,38.77376431373781],[-9.239037536955685,38.77374707222622],[-9.23946840131641,38.773470082226105],[-9.239578649289832,38.77339736278136],[-9.239690172571018,38.773323045787286],[-9.239753967103283,38.77327705110083],[-9.239890129415134,38.773173234293544],[-9.239974844110783,38.77310354002389],[-9.240054014438291,38.773037690521264],[-9.240092062751621,38.77300026297749],[-9.24013857460541,38.77295952137163],[-9.24020342650912,38.77287335116193],[-9.240256775321928,38.77279187496588],[-9.240328402679475,38.77269742539628],[-9.240393764367477,38.77256989598013],[-9.24044505063369,38.77246225393959],[-9.240494765028567,38.77234005236435],[-9.240538020180255,38.772213137995394],[-9.240564828518345,38.772111231890854],[-9.24058596642636,38.77201764864669],[-9.240602820752844,38.771900830202874],[-9.240613727937056,38.771810127421844],[-9.240617573320678,38.77172705811447],[-9.240620276745636,38.7716475216478],[-9.240613711813749,38.77155498498296],[-9.240616385195835,38.77152328859965],[-9.240616504053282,38.77151536071126],[-9.240605646397146,38.771480721129016],[-9.240599801615344,38.77145920320134],[-9.240557381044272,38.77126549023841],[-9.240503457046861,38.771094982118456],[-9.240442923282906,38.77095236142339],[-9.240346143172419,38.77077543206369],[-9.240258194394517,38.77064345724595],[-9.240135169957059,38.77048736826004],[-9.239926403861164,38.77024441161837],[-9.239838425135021,38.77013940575787],[-9.239780451024767,38.770056472353545],[-9.239736909475575,38.769972294106736],[-9.239718980410311,38.76992379560814],[-9.239697407191061,38.7698212224978],[-9.239691197027069,38.76975598467643],[-9.23967457750063,38.76962553984247],[-9.239659192301747,38.769499758287445],[-9.239638440787248,38.76928667107287],[-9.23963663118229,38.769275311524495],[-9.23963844452402,38.76926460220622],[-9.23967163349769,38.769188370712314],[-9.23970725056554,38.76919322139083],[-9.239739120880833,38.769181983831324],[-9.239751451991687,38.76917879527122],[-9.239794564923267,38.769167640240305],[-9.239834687622473,38.76915731523707],[-9.239861629703903,38.76915030395004],[-9.239888670870362,38.76914151720286],[-9.239950925434576,38.769121163870516],[-9.24000227443394,38.76910392251699],[-9.240066106897205,38.76908441889426],[-9.24010843283604,38.769071487691434],[-9.24018128739716,38.769049106036064],[-9.240206894838646,38.769041359693425],[-9.240240052782825,38.76903155101153],[-9.240267790594029,38.769023919559025],[-9.24029868320997,38.769020888117964],[-9.240336444922887,38.76901711591638],[-9.240378346077401,38.769014655577855],[-9.240405542254436,38.769013658889065],[-9.240430399437269,38.76901245018911],[-9.240455119404519,38.769011296832076],[-9.240488709166264,38.769010059299276],[-9.240512404764681,38.76901111352638],[-9.240544468326654,38.769039120401914],[-9.240595629683389,38.769047669573986],[-9.240617960164387,38.76903709880506],[-9.240609124161422,38.76892791042587]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-31.398596999157224,-6.279022865455149,31.423053913210904,6.089378627026959,0.0244569140536796,-0.1896442384281895,0.3138930744064901,0.3134500179226182,0.3138930744064901,0.981592989967296,-12.550976570433468,0.9825924915520808,-12.481392100617118,50.04592949833233,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:224035163:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5620200,E-REDES,,0.4619298326320107,LINE:002314,BUS:JUNCTION:60:01723,BUS:JUNCTION:60:01724,"[[-9.229445293396786,38.7518687396108],[-9.228821154846036,38.752080814729304],[-9.228624199031122,38.75172783160833],[-9.22851124424831,38.751554664523255],[-9.228389677932746,38.7513862531458],[-9.228345670792471,38.75133163797167],[-9.22831954535332,38.751305211280396],[-9.228298520212745,38.75128884338435],[-9.228261705190645,38.751262958368706],[-9.228220177401107,38.75124331487456],[-9.22816995580126,38.751228346876495],[-9.228110744125644,38.751221245876195],[-9.228011580924791,38.75121632120384],[-9.227308161536381,38.751207046642755],[-9.227062850361312,38.75120205905967],[-9.226758951790012,38.751195431111874],[-9.226497127963874,38.75118856133148],[-9.226180852488381,38.75117969681743],[-9.225959173317205,38.75117349473004],[-9.225836831218633,38.75117005534407],[-9.225683630109584,38.75115782494014],[-9.225526954318331,38.75114252820253],[-9.225126622417237,38.7510686011401],[-9.224997030146172,38.751036286898035],[-9.225019147053187,38.750981772413574],[-9.224941279992782,38.7509650079072]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.326800714211627,1.6259311104431926,-10.325765246773482,-1.7166545909071913,0.0010354674381449,-0.0907234804639987,0.102482466614299,0.1026275170253489,0.1026275170253489,0.9815710514227814,-12.598757791279976,0.9814469360642964,-12.608025239484494,16.362544765764095,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229617338:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5600600,E-REDES,,0.1091300922013896,LINE:002315,BUS:JUNCTION:60:01549,BUS:JUNCTION:60:01381,"[[-9.238177066894384,38.7770464225681],[-9.238140286884146,38.777057408948586],[-9.23812012749481,38.77706047330652],[-9.237795770476474,38.77716089944857],[-9.237469429020713,38.77726700930261],[-9.237036904592062,38.7774145943454],[-9.237014650405563,38.7774221101078]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.531880869004715,1.506141839768029,-8.531713019159904,-1.5277178070195585,0.0001678498448107,-0.0215759672515294,0.084930789573957,0.0849683383114455,0.0849683383114455,0.981592989967296,-12.550976570433468,0.9815682227528454,-12.55276782458848,13.547031825297037,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:304376006:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1115L5605300,E-REDES,,1.2647124832846492,LINE:002316,BUS:JUNCTION:60:01549,BUS:EREDES:1115P5187100:60,"[[-9.238822404951687,38.777016627998535],[-9.23912701151898,38.776913846056914],[-9.239508543570008,38.7767865627042],[-9.239608729045758,38.77675333822511],[-9.239620977448908,38.77674843900189],[-9.239641014455794,38.77673598954871],[-9.239649637247666,38.77672806209424],[-9.239678603366652,38.77668955883236],[-9.239712795729412,38.776688360828956],[-9.239861273648062,38.77662520502891],[-9.239888573704103,38.77660917365148],[-9.239902371405403,38.77656312165134],[-9.23993869166242,38.77650239869643],[-9.239946876465506,38.776469154799386],[-9.239960263625681,38.77644936405945],[-9.239975842125379,38.77644401885805],[-9.240671423816657,38.77620312904412],[-9.240681003776666,38.77619980435831],[-9.240683602115945,38.77619891495863],[-9.241116329647,38.77604906261511],[-9.241116893411714,38.77604905726189],[-9.241134547321234,38.77603879202416],[-9.241147888993545,38.77598713242605],[-9.241172910064273,38.77584932060475],[-9.241168259134609,38.775823197472604],[-9.241157290727163,38.77579780990558],[-9.24114250814909,38.77577430512913],[-9.24111284649933,38.77574408679373],[-9.239118136259831,38.773867993062716],[-9.239098536657767,38.77385213615293],[-9.239077355849162,38.77382852960628],[-9.239068164159383,38.77381230381545],[-9.239060897299284,38.77379628497285],[-9.239057064965422,38.7737828548132],[-9.239061216914587,38.77377379877467],[-9.239066373728255,38.77376349915993],[-9.239490572863007,38.773490787844295],[-9.239600980381624,38.773417967781455],[-9.239713061560689,38.773343267153024],[-9.239777686619583,38.77329666106307],[-9.23991464577607,38.773192287201915],[-9.239999868359634,38.77312269618916],[-9.240078988488078,38.77305509064836],[-9.240117904277204,38.77301497958603],[-9.240168005940887,38.772972735661114],[-9.240237722363707,38.772890104339],[-9.240293687571134,38.77280668466685],[-9.240360837129122,38.77271063816609],[-9.240428786940548,38.772580084615065],[-9.240476729926078,38.772472032910116],[-9.24052812717688,38.77234704999315],[-9.240573129534566,38.77221928131602],[-9.240601627698872,38.7721165304593],[-9.240622464065163,38.77202279694015],[-9.240638284296134,38.7719045921155],[-9.240647717007196,38.7718108136911],[-9.240654317907866,38.77172884418987],[-9.240659200757264,38.77164590014874],[-9.240651598674868,38.771551778970355],[-9.240628078888664,38.77147668896762],[-9.240622393564157,38.7714558090731],[-9.240579922173799,38.77126179033968],[-9.240525575102845,38.771089971123565],[-9.2404644559592,38.77094595980419],[-9.24036695338942,38.77076770418041],[-9.240278215374538,38.770634547852275],[-9.24015452176875,38.77047760049802],[-9.239945579864301,38.77023443838152],[-9.23985816420822,38.77013012979446],[-9.239801272602628,38.770048744463125],[-9.239758679818449,38.769966394794274],[-9.23974147068919,38.76991980810866],[-9.239720282783313,38.769819086931776],[-9.23971412753511,38.769754425082816],[-9.239711573693558,38.76973438017774],[-9.239697470388514,38.769623782439986],[-9.239682122868079,38.76949820770759],[-9.239668198875703,38.76934713672772],[-9.23968298172074,38.769309056172965],[-9.239698568239916,38.76929837838407],[-9.239713627583916,38.76928709306962],[-9.239725978417594,38.76925915120358],[-9.239728802935428,38.76925579157448],[-9.23973021372352,38.76925476032726],[-9.239734120189198,38.76925291273674],[-9.239746559325344,38.76924852513045],[-9.239810326232096,38.7692299770833],[-9.239889378301417,38.76920953653936],[-9.239913718129111,38.76920165816041],[-9.239924816291708,38.76919314872598],[-9.239934561328857,38.76918567900094],[-9.239943674216596,38.769173792497114],[-9.239947593194271,38.769166062761755],[-9.239947706209652,38.76915700896522],[-9.23995960597083,38.76913784483925],[-9.240273195467086,38.76904156838229],[-9.240379947383257,38.76903261972501],[-9.240490508582448,38.769028183703156],[-9.240501619553049,38.769028681778664],[-9.240532493505379,38.76905565505486],[-9.240576344280294,38.76906169741423],[-9.24058688115468,38.76909868205773],[-9.240596178660546,38.769108385174306],[-9.240637313832002,38.769489632392016],[-9.240639408931145,38.76950901506152],[-9.24071153542564,38.769504241002494]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.981592989967296,-12.550976570433468,0.9825924915520808,-12.481392100617118,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:304376358:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1115L5605300,E-REDES,,4.6142282753047885,LINE:002317,BUS:EREDES:1115P5187100:60,BUS:JUNCTION:60:00943,"[[-9.24071052374124,38.76948572179653],[-9.240648773627559,38.76948887507416],[-9.240607460950105,38.76910731427641],[-9.2405947403195,38.769095004396114],[-9.240582404237388,38.768975265202194],[-9.240519928668917,38.768975380696666],[-9.240488978560116,38.76897395393709],[-9.240452640410634,38.76897528961166],[-9.240427633964552,38.76897651774804],[-9.240403051781069,38.7689776517764],[-9.240375500100772,38.76897872389927],[-9.240331862937772,38.76898127276989],[-9.240292894410379,38.76898512848158],[-9.240257211220486,38.76898863774129],[-9.240224248664449,38.76899768792861],[-9.240190449840059,38.76900771887053],[-9.24016450989991,38.769015540425414],[-9.24009162085434,38.7690379223974],[-9.240049386966275,38.76905085272095],[-9.23998482159892,38.76907057947079],[-9.239933014677414,38.769087969282964],[-9.239870943090208,38.76910824880885],[-9.239845550747575,38.76911651548387],[-9.23982025860602,38.76912307875038],[-9.239780135923679,38.76913340374847],[-9.239747908753893,38.7691416541514],[-9.239743496739937,38.769142803937086],[-9.239702308654413,38.76917425302876],[-9.2396643390053,38.76916905534206],[-9.239623085374799,38.76916057395381],[-9.239595955118718,38.76914129353359],[-9.239574209747577,38.76912573626933],[-9.239560804701707,38.76911156817392],[-9.239556322820313,38.76910745812608],[-9.23955562420274,38.76910692428891],[-9.23954640384506,38.7690999677017],[-9.239527959791166,38.76908583837216],[-9.239474790935484,38.76904569078495],[-9.239470580260967,38.76901299677258],[-9.239459953914789,38.769004405101654],[-9.23944503755267,38.768993692257254],[-9.23943039319223,38.768967834910676],[-9.239423389165559,38.76894497674949],[-9.239416801346367,38.76890588279016],[-9.23941085808523,38.768840768519524],[-9.239405217781748,38.76879449545709],[-9.239398581759076,38.76873071188212],[-9.23939093993396,38.768662154759284],[-9.239380466202538,38.76858011295078],[-9.239367631010246,38.768479294482745],[-9.239353628781474,38.76836922717179],[-9.239341904837156,38.76827701851993],[-9.239330885199841,38.768179758883385],[-9.239324198666326,38.768113444615516],[-9.239313427026394,38.76800692271998],[-9.239303526243782,38.76790909399327],[-9.239295063336897,38.767825375689675],[-9.23928601493351,38.76773727618985],[-9.239278146396714,38.767660740384],[-9.239273433857557,38.7676149269106],[-9.239267519035842,38.76755758598357],[-9.239255517343656,38.76744740059455],[-9.23924417038941,38.76733639830387],[-9.23924016629336,38.76728505639763],[-9.239233759870912,38.767203363332705],[-9.239225576540404,38.767099023761666],[-9.2392182329839,38.767012529469596],[-9.239205758547044,38.766922354625095],[-9.239196348376662,38.76685474202033],[-9.239185429008396,38.76677435279846],[-9.239174717740678,38.76671113926745],[-9.23916297270222,38.766646548348504],[-9.239151438495478,38.766561363848766],[-9.23913965290653,38.7664725696451],[-9.239130358297793,38.766402749049824],[-9.239118669048999,38.76632464605751],[-9.239119563278301,38.76626788912903],[-9.239123035557256,38.76621788154978],[-9.239124142371214,38.76615701509827],[-9.23913162544069,38.7660635524326],[-9.239150817529948,38.7659415865448],[-9.239168955017014,38.76585410308326],[-9.23920224257482,38.76573966913035],[-9.23924843605118,38.76562429313516],[-9.239310441913263,38.76548388798603],[-9.23935044326718,38.765386243736096],[-9.239388595275278,38.76529326497236],[-9.239417155144563,38.76522282430017],[-9.23946831303463,38.76508702574769],[-9.239484977644834,38.7650583313861],[-9.239495247684914,38.76502012247067],[-9.239516252605636,38.76488226776469],[-9.23952292066082,38.76479045218488],[-9.239522101374778,38.76473897197933],[-9.239517168789051,38.76466628162339],[-9.239507959490453,38.76459677549845],[-9.23949461149635,38.76452821838701],[-9.239475575729603,38.76443409731649],[-9.239475376774411,38.764419002308315],[-9.239475971155382,38.76439866630883],[-9.23947966271815,38.76438666008574],[-9.23948034208751,38.76438446477536],[-9.239485735255107,38.76437312700443],[-9.239470054629535,38.76429062106925],[-9.23946814618058,38.76428029832994],[-9.239465929667553,38.7642686543802],[-9.239465284994555,38.76426788583039],[-9.239462759860713,38.76425488464466],[-9.239405525763118,38.763969496005174],[-9.239377251484772,38.763808409211244],[-9.239372927737127,38.763725228108754],[-9.23937402078365,38.76366274037657],[-9.239382970144268,38.76359344942007],[-9.23939838543998,38.76351598123291],[-9.239419732472793,38.763464236833045],[-9.239428231740002,38.763438006920516],[-9.239434344085877,38.763420356946106],[-9.239446294277815,38.76338590632185],[-9.239458079151264,38.76335192566368],[-9.239470959805303,38.763315151237826],[-9.239477120906951,38.76329916722231],[-9.239507031051073,38.76321566155772],[-9.239544372426824,38.76311275491425],[-9.2395839653089,38.76300293602308],[-9.23960407038472,38.76294752822231],[-9.239630835384474,38.76287417699372],[-9.23967244432638,38.76276157359102],[-9.239664632148104,38.76275039705498],[-9.239677333319957,38.762716164476],[-9.23967721967468,38.76270063628576],[-9.239669627477205,38.76268806147111],[-9.23965594229614,38.76267727390756],[-9.239629536147454,38.76266448114441],[-9.239588043146975,38.76265366899126],[-9.239492986276222,38.762628925317586],[-9.239416873772578,38.762609109339365],[-9.239370507382612,38.762597109253626],[-9.239344040127056,38.76259077552291],[-9.239337480490292,38.76259065754987],[-9.23933028652404,38.762581510869936],[-9.239311380437298,38.76255747739559],[-9.2393096473452,38.762554025860524],[-9.239275798201932,38.762486212496924],[-9.239275443579137,38.76248113551744],[-9.239271861674029,38.76246302796845],[-9.239248740570904,38.7623263661653],[-9.23919900190584,38.7618045623095],[-9.239190451998851,38.76170175742235],[-9.239166984546866,38.76162377501093],[-9.239161295712119,38.76161523558438],[-9.239152021303187,38.76161141414329],[-9.239042549613298,38.7615799158192],[-9.238749746287851,38.76149163143751],[-9.238736342113565,38.76148485853335],[-9.238730178255722,38.76148056621165],[-9.238724873778391,38.76147381565391],[-9.238718731656006,38.76146497423795],[-9.238697227267428,38.76144176695834],[-9.238691144076286,38.761437482877994],[-9.23868210882309,38.761434244633975],[-9.238389971423743,38.7613472951814],[-9.238124864556564,38.761256215738726],[-9.23783008559341,38.761086770353124],[-9.23752206102545,38.7609177378104],[-9.237273585446799,38.760776254069064],[-9.237027178891884,38.76063831726867],[-9.236751353587419,38.76048456139543],[-9.236700645693702,38.760456504531625],[-9.236609025769999,38.760414908601604],[-9.23657764787765,38.7603989283834],[-9.236567007602227,38.76037739249322],[-9.23656877801271,38.76036015302793],[-9.236579447138865,38.76034029825675],[-9.236624162422428,38.76028118125836],[-9.236754491727352,38.76010927087354],[-9.236802822831734,38.76004442674359],[-9.23683077796419,38.76002721886979],[-9.23685068017945,38.76000107945083],[-9.236863791695862,38.75997176148189],[-9.236862571617321,38.75995233440052],[-9.236861609813289,38.75993846262849],[-9.236879859631529,38.759926769171116],[-9.236877827558645,38.759921077507535],[-9.236852613861995,38.759850506431384],[-9.236817301905118,38.75983752701667],[-9.236795341092927,38.75982716867489],[-9.23675617709997,38.75981058655978],[-9.236701952218718,38.759783463721256],[-9.236670819648577,38.75979082916958],[-9.23666456687167,38.759788213009756],[-9.236599693422527,38.759755416880765],[-9.236562783148221,38.759736516425654],[-9.236526964183746,38.75971900183424],[-9.236494629967073,38.75970365216375],[-9.236479651072473,38.75969469600494],[-9.236470656350145,38.75968809733101],[-9.236454734814016,38.75967993375131],[-9.236340913233702,38.759615262589435],[-9.236076351327306,38.759488800022964],[-9.236014155349991,38.759460247910475],[-9.236010076930366,38.7594479278852],[-9.235934730570433,38.75941334774659],[-9.23580574032699,38.75935719656196],[-9.235649515789042,38.75928140451472],[-9.23550039497105,38.75921117496787],[-9.235390411626652,38.759161059090374],[-9.235364366553009,38.759145433515386],[-9.235345498958358,38.75912524529993],[-9.235330862274447,38.75910413436647],[-9.235320928525114,38.759082123281615],[-9.235315534702432,38.75905012481248],[-9.235359996694614,38.758457808600426],[-9.235378426134734,38.75824645789056],[-9.235394829555364,38.758169440206416],[-9.235400947155957,38.75808414250575],[-9.235400773365924,38.75807659568987],[-9.235370431904666,38.757988165375025],[-9.235266992722732,38.75762937452791],[-9.235213427339998,38.757455220960885],[-9.235212450416746,38.75745229367417],[-9.23520515597273,38.75742908664555],[-9.235204188332986,38.75742601514777],[-9.235202767496459,38.75742115539612],[-9.23519338141658,38.7573891225509],[-9.23518820836984,38.75737144423506],[-9.235184735836288,38.757359604869855],[-9.235173613092272,38.75732162532055],[-9.23516341699226,38.75728778957239],[-9.235171878166563,38.75727695446945],[-9.234977278847676,38.756645964466074],[-9.234972884436587,38.75663700725561],[-9.234958010776815,38.75663184214436],[-9.234918595161457,38.75655171238707],[-9.23489439198843,38.756480068382615],[-9.234817867845099,38.75625145454669],[-9.234782654913722,38.75615435957738],[-9.23475145465539,38.75606832421519],[-9.234736110080977,38.75603106905196],[-9.234716056862718,38.755982373503315],[-9.234695857169127,38.75593088694338],[-9.234664816104695,38.75584920077489],[-9.234624861657755,38.75575344761376],[-9.234579092156638,38.75564835427855],[-9.234534330651707,38.7555377386912],[-9.234483852657483,38.755412224232906],[-9.23442766627713,38.75527233326571],[-9.234371982614663,38.75513369860283],[-9.234356386229308,38.75509500452431],[-9.234330060302717,38.755030370394365],[-9.234286029350645,38.7549223240085],[-9.234217466307989,38.75475405831291],[-9.23418350343225,38.75466931892469],[-9.234144668506275,38.75457147423018],[-9.234107919423659,38.75447909553944],[-9.233981993774796,38.75416684208534],[-9.233974200777444,38.75415080980535],[-9.233872357660744,38.75386427125626],[-9.233865768749789,38.75382929339831],[-9.23386029060346,38.753777532701434],[-9.23385887706113,38.75375817945039],[-9.233850333509691,38.753732236747474],[-9.233845381136984,38.753681750185294],[-9.23383908901181,38.75360025369362],[-9.233835823114616,38.753553210185714],[-9.233821462105649,38.7534818604168],[-9.233821202612603,38.75340890038362],[-9.23383840033062,38.75248529432813],[-9.233840235710218,38.75214093908397],[-9.233842927748363,38.75191509926787],[-9.233843213496698,38.75176989219053],[-9.233844355399942,38.75175663107022],[-9.233846423851656,38.75173256095941],[-9.23385045411486,38.75158475136204],[-9.233868120669014,38.7514410107446],[-9.233878722987264,38.751341312423165],[-9.233890251155348,38.7512868511286],[-9.23391580003341,38.75122032236402],[-9.23393035894728,38.75117743441785],[-9.233942918346802,38.75114813995923],[-9.23396348215977,38.75108283821468],[-9.23397325956758,38.75105515535169],[-9.23407260382151,38.75090958132518],[-9.234125259631517,38.75084793119783],[-9.234234573457508,38.75072982659547],[-9.234261393648621,38.75069736195263],[-9.23428542633283,38.75066689629444],[-9.23429896700505,38.75064532115943],[-9.234310260737846,38.75061452530539],[-9.234321428060955,38.75056654391772],[-9.234344119741001,38.750459399191726],[-9.23436573028257,38.75037693680052],[-9.23437969372085,38.7503215426933],[-9.234394361204867,38.75026331351714],[-9.23440219003799,38.750230118264014],[-9.234418391481693,38.75013029498237],[-9.234425760896809,38.75008369156982],[-9.234427148628065,38.75006847344623],[-9.234436745477426,38.74995283187531],[-9.234453142602517,38.74975510184422],[-9.234459272375398,38.74967877564509],[-9.234460768875863,38.74961979699536],[-9.234462252628754,38.74956148503654],[-9.23445484503232,38.749463577978474],[-9.234464000040148,38.749445557217456],[-9.234451912871226,38.74919604035184],[-9.234442218237469,38.74918721419262],[-9.23443293415542,38.74916769199529],[-9.234361897092544,38.748913786125705],[-9.234275900616716,38.74862357610503],[-9.234178976922191,38.748283242039925],[-9.234086892931003,38.74797630788665],[-9.234049618300057,38.74785027215979],[-9.234023191631149,38.74776168728532],[-9.234001823831235,38.747722308909744],[-9.23399750482747,38.74770699148276],[-9.233994377742556,38.747695878426775],[-9.233992115012812,38.74768786488183],[-9.23398845266197,38.74767485624515],[-9.233940004997713,38.74751039082725],[-9.233904896441798,38.74732023565687],[-9.233846690628711,38.747150989045636],[-9.23379916332227,38.746985740207265],[-9.233730479777808,38.746746953627024],[-9.233717662354547,38.74670556690577],[-9.23370543812792,38.746697521182455],[-9.233696359516223,38.746694318973766],[-9.233587935748737,38.74666574196476],[-9.2335670351122,38.74666194861202],[-9.233557313847795,38.746659590170175],[-9.233544490616309,38.746653729946885],[-9.23342591353379,38.74658944281412],[-9.233411338914795,38.746581887619705],[-9.233401666910499,38.74657525003144],[-9.233395008664324,38.74656712477951],[-9.233368849596838,38.74652280116596],[-9.233355889835583,38.74649234211362],[-9.233340882569193,38.74646038005567],[-9.23332069002044,38.74641958525913],[-9.233297822843719,38.74638737300925],[-9.233288471607805,38.74637391353999],[-9.233259403886105,38.7463453898436],[-9.23323262896231,38.74632684310246],[-9.233188633231494,38.746302189294575],[-9.233154756466007,38.746293050484034],[-9.23308662511253,38.746274136845635],[-9.232997127895933,38.74625782057281],[-9.232809305543224,38.74625026743698],[-9.232632612355566,38.74624986938113],[-9.232573518206774,38.746247183295395],[-9.23253596350969,38.7462397183577],[-9.232473340882299,38.74623196708663],[-9.232449428798208,38.74622755334241],[-9.232318960522019,38.74616180072537],[-9.232144287219597,38.746083934481206],[-9.231978767499662,38.74599016422436],[-9.231857152075166,38.745896376759276],[-9.231750132078657,38.74578602168343],[-9.231647909795761,38.745646499368185],[-9.231593003391463,38.745544904557605],[-9.231522218638725,38.745436955574725],[-9.23148252436183,38.74537847264834],[-9.231456222062462,38.74533220426824],[-9.231413232572166,38.745174397092285],[-9.231355826263732,38.74493755663403],[-9.231327153685285,38.744823743555294],[-9.231287496704644,38.74471517723385],[-9.231248772314602,38.744620158753214],[-9.231209349828553,38.744544108094544],[-9.23111565026898,38.7443856338923],[-9.231141129098104,38.744364009845924],[-9.231150463426534,38.74429168004307],[-9.23115259078368,38.74426540249881],[-9.23120446679601,38.74397536098384],[-9.231202866341862,38.743931012973505],[-9.231223949427546,38.74384553843868],[-9.231231556624458,38.74377984555505],[-9.231249683131027,38.74371908001079],[-9.231269486351435,38.74364090476078],[-9.231279184634552,38.743625302199376],[-9.231295398801805,38.74361682649724],[-9.231317668337418,38.74360795152257],[-9.231338618242493,38.743599278123014],[-9.231359183601139,38.743601525706865],[-9.231416626445002,38.74359718391384],[-9.231483564938618,38.74359102324804],[-9.23153324928653,38.74358627700077],[-9.231587296795704,38.74358478649731],[-9.231625568598625,38.743576868806905],[-9.231760339186101,38.74353809209186],[-9.231773997487798,38.74352496537038],[-9.231838438590582,38.7434587644678],[-9.23185828791084,38.743436094316095],[-9.231941006819492,38.74335350737604],[-9.231995787250815,38.74328138918152],[-9.232028500768367,38.743236582990505],[-9.232067961463505,38.74317201335543],[-9.232070274417449,38.74316234429839],[-9.232067596700809,38.74314900203938],[-9.231940471112983,38.74295893780448],[-9.23174808989389,38.74266275508088],[-9.23168714811277,38.742567207204665],[-9.231312908852203,38.741981902656995],[-9.231187579756398,38.74179096490682],[-9.231067518109159,38.74161871354673],[-9.230724773280453,38.741174748310485],[-9.230278988050504,38.74040485094187],[-9.229950998867434,38.73991585002663],[-9.229712701632394,38.73954779909741],[-9.229393181344278,38.73905478956486],[-9.229234416038894,38.73878864273849],[-9.228963497615917,38.73835520307507],[-9.228924015208072,38.73831091338765],[-9.22886152013093,38.73822234149548],[-9.228790578763897,38.738117679962755],[-9.228506550372234,38.737692234995464],[-9.228411030856693,38.73752430831051],[-9.228414365209591,38.737490416922626],[-9.228405739529418,38.737449818907244],[-9.228399341451098,38.73742627866452],[-9.22839448971255,38.73736999878708],[-9.228370492961204,38.73728540707421],[-9.228258099534393,38.73708194090508],[-9.228231684969488,38.73704528402252],[-9.228091665791554,38.7368206564628],[-9.227932368216486,38.736639392669964],[-9.227769541515686,38.736401007618625],[-9.227601788298168,38.73618183699932],[-9.227335072419091,38.73586404932986],[-9.227045431204814,38.73557064366385],[-9.226938566747119,38.735500574058406],[-9.226568914536058,38.73518576690403],[-9.226459125316701,38.73508601670366],[-9.226367678771922,38.73500654217863],[-9.226368497062458,38.73499385160778],[-9.226307095791125,38.73494111885413],[-9.226044913454437,38.73470040998819],[-9.225865055824261,38.73454580053548],[-9.225782001153828,38.734478463193064]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9825924915520808,-12.481392100617118,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:309829488:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5603200,E-REDES,,0.2549899006511602,LINE:002319,BUS:JUNCTION:60:01543,BUS:JUNCTION:60:01549,"[[-9.240671497972514,38.77618340153154],[-9.240667560613717,38.77618476303189],[-9.239900957521401,38.77645022385286],[-9.238672002859884,38.77687061546886],[-9.238669954229808,38.776871337477516],[-9.238453067187422,38.776958505722256],[-9.23823793232232,38.77703473966835],[-9.2381818081363,38.77705462869737],[-9.23817122658706,38.777058683278405],[-9.238165712703983,38.77706376625625],[-9.238166746950512,38.77707038163425],[-9.23825880357207,38.77719386975973]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-38.28163523437625,-6.274054695268866,38.28949693503207,6.237226106935844,0.0078617006558161,-0.0368285883330221,0.3803781393548728,0.3802973280699295,0.3803781393548728,0.9813384100773098,-12.569927515144192,0.981592989967296,-12.550976570433468,60.64605783627061,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:309829840:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1115L5605400,E-REDES,,1.240584150693271,LINE:002320,BUS:JUNCTION:60:01549,BUS:EREDES:1115P5187100:60,"[[-9.238893860933592,38.777001484539106],[-9.239131512497016,38.77692213549374],[-9.239513044583504,38.776794852125974],[-9.239613596433397,38.77676150706904],[-9.239627228642942,38.776756054262464],[-9.239649043646603,38.77674249801884],[-9.239659050737227,38.776733305369575],[-9.239688129678065,38.776694656912674],[-9.23969098230791,38.77665666250954],[-9.239768507534805,38.776624031108824],[-9.239836259274837,38.776594870232735],[-9.23986288635632,38.77657922356645],[-9.239874051703943,38.776566804172944],[-9.239878522493362,38.77656050143363],[-9.239881540097006,38.77655547355211],[-9.239916570000572,38.77649687964652],[-9.239918472631828,38.776488214231335],[-9.239924941483846,38.776463057489025],[-9.239941535350257,38.77643856135104],[-9.239958519853317,38.776425176976616],[-9.240502113572285,38.776213887759795],[-9.241080491549388,38.77600938180893],[-9.24110530314425,38.77599987731802],[-9.241118869811027,38.775993181901235],[-9.241125588342214,38.77598193958024],[-9.241149665308711,38.77584928911871],[-9.241145769886858,38.77582736539594],[-9.241135982945258,38.77580470494138],[-9.241122864078532,38.775783859644044],[-9.2410948743545,38.77575534589435],[-9.239101004880531,38.77388003656609],[-9.239080752777003,38.7738636543847],[-9.23905724179089,38.7738374396771],[-9.239046772875001,38.77381898307749],[-9.239038743648326,38.77380128702276],[-9.239033158899053,38.77378168519483],[-9.239039670524779,38.77376747241564],[-9.239047149211748,38.77375254787162],[-9.239475860303108,38.77347694741939],[-9.2395860967742,38.773404228076714],[-9.239697802186342,38.77332978324094],[-9.239761869772284,38.77328358779186],[-9.23989823736154,38.77317965192857],[-9.239983073658044,38.77311037986063],[-9.240061932382613,38.77304298398745],[-9.24009968003845,38.7730039739416],[-9.240113596190984,38.77297974637932],[-9.24012882354779,38.77295474072339],[-9.240193348649376,38.77286901499582],[-9.240246697191765,38.772787520791496],[-9.240318054019603,38.772693434102074],[-9.24038303599317,38.77256664692449],[-9.240434165947459,38.772459312632954],[-9.240483725707199,38.772337526882986],[-9.240526826783617,38.772211064364264],[-9.240553525947144,38.77210953762088],[-9.240574577968399,38.77201635153176],[-9.240591368863889,38.77189989399873],[-9.240602235343784,38.77180953389693],[-9.240608772327287,38.77164764885016],[-9.240602197997696,38.771555247388996],[-9.240604844330717,38.77152329003988],[-9.240592856690343,38.77148106770476],[-9.240547505751866,38.771269763522795],[-9.24049608497065,38.7711011502797],[-9.240434082673193,38.770960291006794],[-9.24034499862309,38.77079589036528],[-9.240251166155682,38.770648793422936],[-9.2401365976631,38.770497092022296],[-9.239924521395976,38.77025214005128],[-9.239835838000978,38.77014249290736],[-9.239778734124467,38.770058542388114],[-9.239728449214827,38.769976544895336],[-9.239710790793373,38.76992397235522],[-9.239690713360016,38.769822141704594],[-9.239665190610221,38.769627160161576],[-9.23963696767866,38.76931714002832],[-9.239635581757497,38.769283338316185],[-9.2396297809604,38.76925645133159],[-9.239663927817622,38.76917817501974],[-9.239705748131218,38.76918386764456],[-9.239734940649955,38.7691735742635],[-9.23974784474499,38.7691702361471],[-9.239790957672046,38.76915908111757],[-9.239831080367033,38.769148756115605],[-9.23985760996337,38.76914185683376],[-9.239884238923754,38.769133200104655],[-9.239946447743701,38.76911286522392],[-9.239997911223632,38.76909558675574],[-9.240061926912972,38.7690760273512],[-9.240104229839114,38.76906309636819],[-9.240177107401694,38.769040714497244],[-9.240202783587517,38.76903294948796],[-9.240236101751801,38.76902308524105],[-9.240265145749628,38.76901509910471],[-9.240297233133422,38.76901194823622],[-9.240335293673999,38.76900815518437],[-9.240377654715413,38.7690056724672],[-9.240404919635818,38.76900465711092],[-9.24042970806879,38.76900346707887],[-9.240454508283978,38.76900229494511],[-9.240488730497624,38.76900103339545],[-9.240517791546676,38.76900232495127],[-9.240550531558977,38.76903091991303],[-9.240598024508559,38.769038855344334],[-9.240639706348801,38.7690764721879],[-9.24064652651183,38.76910452044563],[-9.240667538491527,38.769287429253524],[-9.24066852314782,38.76929603125533],[-9.240696314370282,38.769294074036026]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.981592989967296,-12.550976570433468,0.9825924915520808,-12.481392100617118,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:250969513:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600001,E-REDES,,1.3584826593681385,LINE:002322,BUS:JUNCTION:60:01948,BUS:EREDES:1107S5903700:60,"[[-9.111330368703834,38.80683822409269],[-9.111970366311546,38.807090367339306],[-9.112515847419068,38.807250611398274],[-9.1150407192346,38.807991624506045],[-9.11931131051364,38.808189966235666],[-9.121060566017531,38.809117620982605],[-9.123098626572723,38.80902882864232],[-9.125386118999138,38.80793730386682],[-9.125840872100751,38.80773312117362],[-9.125818948522461,38.80775683587271]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.739623518465036,3.0317911432363736,-14.729999999928706,-3.013021031181762,0.0096235185363298,0.0187701120546117,0.1469701894731386,0.1469971020241855,0.1469971020241855,0.985243007404991,-12.615036307909122,0.9841986243024456,-12.728855081501065,21.09299785108129,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:250969720:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600000,E-REDES,,0.5216970901028511,LINE:002323,BUS:JUNCTION:60:01558,BUS:JUNCTION:60:01948,"[[-9.11271681055901,38.80227259515635],[-9.111585831649034,38.805996959082464],[-9.111330368703834,38.80683822409269]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.722478144561752,1.0010403319305976,-3.722235656478999,-1.0054918280592269,0.0002424880827529,-0.004451496128629,0.0376433351815953,0.0376567284233272,0.0376567284233272,0.9853572740399084,-12.604231305311028,0.985243007404991,-12.615036307909122,5.403462250441556,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:281961478:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5616500,E-REDES,,5.849976064114602,LINE:002324,BUS:EREDES:1107S5901900:60,BUS:JUNCTION:60:02402,"[[-9.139552298441526,38.8879904481377],[-9.139550502877595,38.88796289146343],[-9.139945238398495,38.888887803095756],[-9.141656185968605,38.89289644978347],[-9.142679732251615,38.895294310855846],[-9.142670428799388,38.8969814889028],[-9.142643572253322,38.901855446893194],[-9.142915677252683,38.90755528883763],[-9.143224809788274,38.91074915110576],[-9.143444688779823,38.913425022751234],[-9.143549033359864,38.91469487349821],[-9.143806053235721,38.916972188896395],[-9.144140375437402,38.91993309759329],[-9.144576406713117,38.923797142343965],[-9.144970849796538,38.92729089386426],[-9.145342403080457,38.93058169441901],[-9.145577181104661,38.932660982487555],[-9.150409478422407,38.93530171040608],[-9.153361715353524,38.93691481852752]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.137714166583304,5.996102576188306,-17.078072473750712,-5.854249302865084,0.0596416928325922,0.141853273323222,0.1762343233510728,0.1764237126108374,0.1764237126108374,0.9913502637868952,-10.885887125000426,0.9846801774435237,-11.425993966738035,25.31549901145609,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:299889763:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5618800,E-REDES,,0.130342567911928,LINE:002325,BUS:JUNCTION:60:01693,BUS:JUNCTION:60:02403,"[[-9.236492649730284,38.860540739001884],[-9.235692504869837,38.86107793],[-9.235603047354441,38.861402056829355],[-9.235598192947435,38.86141966745006]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.102853151465712e-12,-0.001264956443882,-2.3086809861669487e-12,-1.0739569179497799e-11,2.7941721652987632e-12,-0.0012649564546216,1.2603441337637134e-05,1.094486131987696e-13,1.2603441337637134e-05,0.9657718658256804,-13.922126266890883,0.9657718745716768,-13.92212642064369,0.0018085006941651,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:244015352:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133000,E-REDES,,0.2466326486451572,LINE:002326,BUS:JUNCTION:60:02404,BUS:JUNCTION:60:02405,"[[-8.500254265062905,40.25646389020815],[-8.499822389144967,40.258657283928926]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.2928485599186788e-09,-0.0108712735953029,-5.702433191045562e-10,0.0084034229919855,7.226052408141226e-10,-0.0024678506033174,0.0001066729583113,8.245747433638431e-05,0.0001066729583113,0.9806503972576238,-2.624806667339039,0.9806506455971544,-2.6248109668597324,0.0153067812184508,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:244015352:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133000,E-REDES,,0.5875033262000766,LINE:002327,BUS:JUNCTION:60:02406,BUS:JUNCTION:60:02407,"[[-8.501048318411112,40.26065700350672],[-8.5036650679046,40.26407779239663],[-8.504969019193906,40.26480548422743],[-8.505032681696763,40.26488110669337]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.5938199922882428e-10,-0.0058786739667635,1.5197675039044499e-12,2.7204332321953596e-12,1.6090176673272874e-10,-0.005878673964043,5.768369807788144e-05,3.057689091519473e-14,5.768369807788144e-05,0.9806508338532955,-2.624814226150981,0.980651014278556,-2.6248173498647955,0.0082771843991794,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:222708887:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133200,E-REDES,,0.4646150582999844,LINE:002328,BUS:EREDES:0603S5005300:60,BUS:JUNCTION:60:02409,"[[-8.400679867152466,40.19156561724256],[-8.39925727233194,40.19228607709464],[-8.39586054387425,40.19352326850419]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.236874975817397,3.287821560843444,-18.231894372897955,-3.2757134602372213,0.0049806029194421,0.0121081006062224,0.1808064134784351,0.1808145379292734,0.1808145379292734,0.9862119252175112,-1.9312932132176452,0.985792611394805,-1.979721740910852,25.94554999702589,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
