source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:279593144:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0603L5134900,E-REDES,,0.5577573191640253,LINE:002329,BUS:JUNCTION:60:01733,BUS:JUNCTION:60:01734,"[[-8.42062338846824,40.19295963769473],[-8.420564663645035,40.192991061555674],[-8.420550732804886,40.19300139899741],[-8.420539857716404,40.19301231418621],[-8.420498307780582,40.193061751797934],[-8.420483207097146,40.1930842229904],[-8.420475728017264,40.193101181606124],[-8.420471351327839,40.193129704954906],[-8.420468282158543,40.19317300358883],[-8.420465809898058,40.19320752906462],[-8.42046648434143,40.1932253228796],[-8.420472038509054,40.193236269097255],[-8.420485061726204,40.19325278928343],[-8.420561440725658,40.19332727484369],[-8.420604860362184,40.19337242065791],[-8.420639208100061,40.19340510704934],[-8.420677831318628,40.19345733438276],[-8.420706408100648,40.19349438497963],[-8.420747807426903,40.193547677045835],[-8.42077031593413,40.19357715988903],[-8.420787177722316,40.19359880376484],[-8.420801074545402,40.19361913119239],[-8.420811353085366,40.19363639667677],[-8.420822160748795,40.19365934350912],[-8.420835980979438,40.19369756568464],[-8.42085652111617,40.193758492741146],[-8.420883956070016,40.19383629747287],[-8.420904486176152,40.19389208222236],[-8.420917215503373,40.193930577288256],[-8.420923118050828,40.19395161813365],[-8.420929055049285,40.19397799934253],[-8.420933428855953,40.19401236361378],[-8.420938991671502,40.194086080335154],[-8.420947253478113,40.19419521919311],[-8.420957210063722,40.19433283921085],[-8.420965416102439,40.19442884772091],[-8.420968760384753,40.19448069485327],[-8.420971570659011,40.19452295212532],[-8.420972238430622,40.19455571361756],[-8.420974576601505,40.19461674919762],[-8.420973946581096,40.19471162705244],[-8.420975932778191,40.19481140653371],[-8.420978062240193,40.19494487641388],[-8.420979623712746,40.19506628892347],[-8.420981713978914,40.19519053694018],[-8.420984913247802,40.195329785869944],[-8.420987500461388,40.195449376631544],[-8.420987082433108,40.195635527880704],[-8.42099174253464,40.19579241553802],[-8.420992458441242,40.19586962960492],[-8.42099441059514,40.195900631743605],[-8.42099668349536,40.195921447503466],[-8.421003705036384,40.19594045923065],[-8.421025803605318,40.19598379397922],[-8.421047681191496,40.19603038938083],[-8.421062557958077,40.19606284514905],[-8.421070609967222,40.196081142834785],[-8.421077376398161,40.1961009116835],[-8.421082224859797,40.196125332329814],[-8.42109031082553,40.1961819766867],[-8.421108275481036,40.19634673814586],[-8.421135047963904,40.19656110860078],[-8.421161861888294,40.19677965763512],[-8.4211776660859,40.19690305176619],[-8.421192250424124,40.19701299426039],[-8.42119833256902,40.1970651136914],[-8.421209191118415,40.19712745177164],[-8.42123687761209,40.19728049030226],[-8.421265720614192,40.19742377263241],[-8.421280229353874,40.1975131370136],[-8.421293224612302,40.197555954137265],[-8.421318294829566,40.197643337810824],[-8.421348100144812,40.19774500184529],[-8.421369658214024,40.19781290572176]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1437 ANTANHOL-ALEGRIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0802957910014513,0.2386542989840348,127.4130624092888,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.91782215369568,3.28272169024896,-16.913995452976348,-3.348988480867158,0.0038267007193333,-0.0662667906181977,0.1686922587434097,0.1688384767768883,0.1688384767768883,0.9830217514146492,-1.9780985212367503,0.9826828942155652,-2.0127500883303244,24.510194785060374,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:279593151:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0603L5134900,E-REDES,,0.9490517053616376,LINE:002330,BUS:JUNCTION:60:01734,BUS:EREDES:0603S5005100:60,"[[-8.421369658214024,40.19781290572176],[-8.421386411266274,40.197880425370315],[-8.421405182827897,40.19793103605232],[-8.421428728095227,40.19798017583355],[-8.421463093309656,40.19804940749072],[-8.42149327255828,40.19810918451539],[-8.42150385492574,40.198128646580834],[-8.421510577216505,40.198140733550446],[-8.42151857034572,40.198150637929515],[-8.421529730389436,40.198162344541714],[-8.42155214394677,40.19818012889663],[-8.421613733210613,40.19823291072045],[-8.421791608599376,40.198388733637245],[-8.421916904032695,40.19849753377328],[-8.422015193772248,40.19858024867422],[-8.422120955698869,40.198666294892924],[-8.42219143024708,40.1987286362792],[-8.422298339754613,40.19881653464834],[-8.42235744584146,40.19886785436033],[-8.422402955841035,40.19890635691793],[-8.422424122505339,40.19892356786278],[-8.422443160177492,40.19894001866069],[-8.422479890718604,40.19897702127073],[-8.422568287475995,40.19906120149012],[-8.422637050518356,40.1991295898016],[-8.422706756250596,40.199195931381134],[-8.42274183784532,40.199231767298954],[-8.422779644550195,40.19927317094494],[-8.422842944297722,40.19934646303226],[-8.422920421840713,40.19943118378811],[-8.422995973021273,40.199515801271694],[-8.423045093041814,40.199571603645886],[-8.423145859896756,40.1996835531905],[-8.42318786213969,40.19973095300349],[-8.423216851195104,40.199772829010854],[-8.423293065897157,40.19987780675532],[-8.423353415753787,40.19996954988549],[-8.42343812390131,40.200083115669045],[-8.423506044834776,40.20018199023354],[-8.423552738652042,40.200246948405706],[-8.423592518026895,40.20030442216756],[-8.42362333838895,40.20034871600982],[-8.423665043653246,40.20040610383336],[-8.423689148970922,40.20044012096717],[-8.423709412137443,40.20046828501387],[-8.423722840532415,40.20048839710725],[-8.423736138516992,40.20051095910781],[-8.423751760413657,40.20053589277287],[-8.423772867052469,40.200574483403145],[-8.42389266290689,40.200787528446426],[-8.423969751187236,40.20092583400843],[-8.424046813250909,40.20106069936371],[-8.42409298425198,40.2011403831214],[-8.42411328260087,40.20118483850803],[-8.42414461258058,40.201251879581974],[-8.424191642779578,40.20135377844851],[-8.424256729492953,40.201497661725526],[-8.4243239209394,40.20164203495727],[-8.424378808455291,40.201771084378656],[-8.424478560963895,40.20198717840967],[-8.424507734879205,40.202055215470644],[-8.424549199744932,40.202154552603226],[-8.424616407311937,40.20231328085882],[-8.42469608571838,40.20250135441788],[-8.424777868865887,40.202689872873314],[-8.424825074763922,40.202807558183615],[-8.424869820718012,40.20291854938873],[-8.42489432008374,40.20297006353242],[-8.424926665448046,40.20303523759757],[-8.425009534250908,40.20318923387619],[-8.42505300952835,40.20326963551246],[-8.425119904813346,40.20337722928772],[-8.425168951466576,40.203458526331765],[-8.42519539189005,40.20349704911513],[-8.425255695117226,40.20357120297663],[-8.425328126280904,40.203668660055385],[-8.425377989693665,40.20372683703937],[-8.425412296979026,40.20376472740456],[-8.425479088151913,40.203831660031106],[-8.42554239844053,40.20390029455094],[-8.425589095174452,40.20395129285535],[-8.425601287036814,40.20396492368174],[-8.425617408788192,40.20398287631241],[-8.425624775937562,40.20399711377764],[-8.425624847902975,40.20401376532189],[-8.425622363279436,40.20402588443798],[-8.425614701111822,40.20404122277444],[-8.425589229857824,40.204064000119686],[-8.425506102173424,40.204130665088876],[-8.425460417256584,40.20416437275112],[-8.425437556191643,40.20418236135365],[-8.425431285815497,40.20419090576931],[-8.425430245311821,40.204197464634696],[-8.425430307622884,40.20421189177012],[-8.425434555142827,40.20422720885853],[-8.425437744774104,40.20424505926312],[-8.425436732159197,40.204258075217155],[-8.425433289557391,40.20427955378867],[-8.42542632849907,40.20429951030777],[-8.42540759974036,40.204319748867455],[-8.42537781199398,40.204341195260334],[-8.425282331897039,40.204408864051516],[-8.425245025970575,40.20443551683151],[-8.425223430234283,40.20444736022391],[-8.425187723176569,40.204463481147094],[-8.425135694395637,40.204486082610366],[-8.425070747402776,40.20451455257148],[-8.425030153967796,40.20453335155511],[-8.424992381232373,40.2045498468937],[-8.424966008808862,40.204559847153725],[-8.424946908447813,40.20456477671897],[-8.4249226856788,40.204563937541344],[-8.424899531309872,40.20455754807743],[-8.424882648081914,40.20454821582981],[-8.424873689542082,40.204538070985386],[-8.424808675148915,40.204444656460986],[-8.424760722825939,40.20438297114088],[-8.424696113004211,40.204290699262245],[-8.424630680778488,40.20420378788028],[-8.424605400392949,40.20416734237546],[-8.424586348656096,40.20414263366577],[-8.42458043446002,40.2041384519362],[-8.424573868929,40.204135757812644],[-8.424564049190295,40.204135620569254],[-8.424533443104382,40.20414709038947],[-8.42450861463304,40.20415830242066],[-8.42447578375153,40.20417409163593],[-8.424446588035899,40.20418851176641],[-8.424436460820006,40.20419334649272]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1437 ANTANHOL-ALEGRIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0802957910014513,0.2386542989840348,127.4130624092888,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.885811256007262,3.3434046905461097,-16.879306197169367,-3.456055855659703,0.0065050588378952,-0.1126511651135935,0.1685571309088324,0.1688123443912542,0.1688123443912542,0.9826828942155652,-2.0127500883303244,0.9821013871623344,-2.0715367011879326,24.50640116008627,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:283056753:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133600,E-REDES,,0.7192226533710493,LINE:002331,BUS:JUNCTION:60:02410,BUS:JUNCTION:60:00301,"[[-8.500790484183295,40.162319340794184],[-8.504451093468495,40.16197241882651],[-8.509189747087857,40.161523149768435]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.575641649715015,-1.134386298582097,-11.572593586200114,1.1374215528233744,0.0030480635149032,0.0030352542412774,0.1136901405996063,0.1136832173226884,0.1136901405996063,0.984432236738901,-2.0305427712121737,0.9842605176884628,-2.0824442680806516,16.31369502074995,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:283056753:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133600,E-REDES,,0.449687052889919,LINE:002332,BUS:JUNCTION:60:00302,BUS:JUNCTION:60:00303,"[[-8.547964417356848,40.157817401893666],[-8.548928452583056,40.1577254375007],[-8.55321425281435,40.157311130661704]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.038632535794829,-0.842725508857269,-12.036576127448535,0.845141712631013,0.0020564083462915,0.0024162037737439,0.1180958008585069,0.1180927048205597,0.1180958008585069,0.9833141787187092,-2.3301065392421663,0.9831865759885776,-2.363659182310447,16.94587471064814,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:300627800:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0603L5143700,E-REDES,,0.7688509529121984,LINE:002333,BUS:JUNCTION:60:00067,BUS:JUNCTION:60:01732,"[[-8.42982962789021,40.187081638731115],[-8.429824440799575,40.1870850202772],[-8.429815401650888,40.18709096039828],[-8.42980889092601,40.187097767568815],[-8.429805236646837,40.18710258609672],[-8.42979506949541,40.18711104174856],[-8.429754786176503,40.18714972650099],[-8.429743129900615,40.18716672350884],[-8.429740165904391,40.187184373560136],[-8.429740286874214,40.18721199412048],[-8.429742883017367,40.18728998690094],[-8.429745318589136,40.18733935957592],[-8.429744390053148,40.1873793748571],[-8.429742520695406,40.18746196310507],[-8.429736347510522,40.18757266061819],[-8.42973313943513,40.18760161360924],[-8.429724392105234,40.18763398507186],[-8.429695150886335,40.18771658978805],[-8.429665596866805,40.18780554440885],[-8.429632590596993,40.18790526086766],[-8.429608712952405,40.187976549434126],[-8.429594382304819,40.188018400385126],[-8.429587282910022,40.18805438793389],[-8.429575042779769,40.18813119411484],[-8.429565167967626,40.1881957462808],[-8.42954030969596,40.18832472867271],[-8.429520153344987,40.18840922818724],[-8.429501292553148,40.18847852252919],[-8.429480358369227,40.18854361648376],[-8.429462680969179,40.18858281030463],[-8.429443714741558,40.18862534860057],[-8.429430788873987,40.18864478941899],[-8.429416489630075,40.18865898337418],[-8.429391206764777,40.18866954022006],[-8.429342659530928,40.188679634578264],[-8.429264715435542,40.18869400124521],[-8.429168315937694,40.18871470138023],[-8.429137542617054,40.18872107557342],[-8.429124580245366,40.18872950232748],[-8.429112337909311,40.18874684299564],[-8.429098061274573,40.18876891694997],[-8.42906881993972,40.1888114725907],[-8.42897129791613,40.188948899940215],[-8.428902684767856,40.18906447685942],[-8.428829243359734,40.189190413828506],[-8.428789192632356,40.1892639501749],[-8.428709092848953,40.1894222260642],[-8.428659564811351,40.189522542996],[-8.428603890170372,40.18963518664049],[-8.428559139434979,40.18972971853264],[-8.428529950125688,40.18979244694177],[-8.428518438853482,40.18982132212819],[-8.4285117117967,40.18984861802587],[-8.428504374596736,40.18989218000501],[-8.42849041353934,40.1899840121764],[-8.428489905001722,40.190004726873916],[-8.428491002795498,40.190024879089435],[-8.428497229353495,40.19006051716852],[-8.428509950438455,40.1901178426181],[-8.428522364106065,40.19017198979896],[-8.428530589093864,40.190202723580434],[-8.428545941198756,40.190244020915586],[-8.428566065820917,40.190297193687606],[-8.428578727962018,40.1903275288285],[-8.42858965381821,40.19035824666817],[-8.428598558342316,40.19039130220207],[-8.428608177758596,40.19043210090758],[-8.428616133491744,40.19046839196489],[-8.42862675606032,40.19050763909226],[-8.428631967900426,40.19054483777264],[-8.428637601282851,40.190597903629],[-8.428642422138234,40.19063968727524],[-8.428646369695613,40.19066702782413],[-8.428654536530866,40.19068979159098],[-8.428675978439463,40.19073531501557],[-8.428741056517463,40.190872027424646],[-8.428782752051035,40.19096519365385],[-8.42880031350335,40.19100679147389],[-8.428811318428638,40.19103674359095],[-8.428823418270932,40.19107002504857],[-8.428843692228272,40.1911330857724],[-8.428854545180267,40.191165875108645],[-8.428862701831113,40.19119703231009],[-8.428864367932746,40.191210149511754],[-8.428861224819821,40.19122452186984],[-8.428846299823723,40.19123809595464],[-8.42881746909154,40.19125663193583],[-8.428681632280405,40.191312312483085],[-8.42854670115128,40.19136837779705],[-8.42843697151919,40.191416552256925],[-8.428192056259551,40.191519153105496],[-8.428073936123278,40.19157149140133],[-8.427873281826473,40.19165831705438],[-8.427811339222737,40.19168328665254],[-8.4277911463246,40.191692641348375],[-8.42777301421448,40.19170870910868],[-8.42773942967311,40.19174136010113],[-8.427714576742316,40.191764685729765],[-8.427696437856277,40.19177920449419],[-8.427668174150313,40.191793235827035],[-8.427547608572587,40.19185052403585],[-8.427423010349672,40.191909479497994],[-8.427304781404528,40.19196679750346],[-8.42710393550199,40.19206137631994],[-8.426991987999383,40.19211312137454],[-8.426872423753075,40.19217139696246],[-8.426786773942087,40.19221069171524],[-8.426706733897849,40.1922410653438],[-8.426613421665794,40.192279073663364],[-8.426552346796706,40.19230398633932],[-8.426525197923896,40.19231252100094],[-8.426492081104692,40.19231781075702],[-8.426446208369088,40.19232249359047],[-8.426345124128256,40.192331216557555],[-8.426284809973243,40.19233657552035],[-8.426262723335254,40.19233989186614],[-8.426244919214271,40.192347754249056],[-8.42621697224533,40.192369970710395],[-8.426156282388533,40.19241877463634]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1437 ANTANHOL-ALEGRIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0802957910014513,0.2386542989840348,127.4130624092888,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.176150906999496,3.4759723000191047,-19.169415717913328,-3.563144357598172,0.0067351890861679,-0.0871720575790671,0.1906040520884916,0.1907933853246206,0.1907933853246206,0.9838696402141226,-1.8892709201435736,0.983352992838328,-1.9435687191474569,27.697377560371734,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:395155236:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5650300,E-REDES,,5.5033297409786055,LINE:002334,BUS:EREDES:1413S5585200:60,BUS:JUNCTION:60:02411,"[[-7.998209480973011,39.481555873443874],[-7.998214828932117,39.48157340708503],[-7.998727743553347,39.48215731043978],[-8.001352710786156,39.482539767155224],[-8.002996786146932,39.48303948114249],[-8.005393148989711,39.48350381816201],[-8.009522589283367,39.48430467935988],[-8.01466743985771,39.48524461184145],[-8.017922565900783,39.48584058304844],[-8.025205210262516,39.48588307183108],[-8.02870501424841,39.48589879165509],[-8.03201770341678,39.48591355270084],[-8.034401147399814,39.485922691584484],[-8.037406116771296,39.4859353034586],[-8.041040853248772,39.48595160775116],[-8.04395638101678,39.485964178903615],[-8.047130454633464,39.48597739621342],[-8.050118795966487,39.48598949637236],[-8.05327928545888,39.4860013294068],[-8.058075474390527,39.486022902462004],[-8.059837978366236,39.48603036070875],[-8.061312293817856,39.486036394020665]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,40.278013632342365,-3.50840677923178,-40.004921754822206,4.3730030955304855,0.2730918775201587,0.8645963162987056,0.389042902077664,0.3889891937901982,0.389042902077664,1.0,0.1310347139860801,0.9955047360574176,-1.2096996732307312,55.82478147189899,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226498876:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1822L5128400,E-REDES,,18.683032147990307,LINE:002335,BUS:JUNCTION:60:01746,BUS:JUNCTION:60:01832,"[[-7.94063488880237,40.81174034593803],[-7.938157938426821,40.81864496127097],[-7.917036947794772,40.836429567252694],[-7.897370342867784,40.85094369914111],[-7.893533369058138,40.86450696208067],[-7.88979899286552,40.87577340916916],[-7.885811146912158,40.90163138922204],[-7.863382599459306,40.926016843249506],[-7.858178329008413,40.92815830107845],[-7.819401674416427,40.93656525848585]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.61005103793629e-06,-0.2250750188754779,-2.73294977434066e-08,0.0331753764478611,9.582721540192883e-06,-0.1918996424276168,0.0021799167340052,0.0003212326820761,0.0021799167340052,0.9935174803313844,-0.7651062642854912,0.993766283827662,-0.7693580794434686,0.3128019420297386,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:241984115:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1803L5128000,E-REDES,,0.248589137819831,LINE:002336,BUS:JUNCTION:60:02412,BUS:EREDES:1803S5004800:60,"[[-7.969058696588161,40.90900184946012],[-7.968811514148143,40.91036499441447],[-7.968678882765976,40.91109640387654],[-7.968611916402228,40.91120684211825]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1280 CASTRO DAIRE-GUMIEI,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.491988783012243,13.802892802849254,30.50916807132074,-13.776937604558023,0.0171792883084975,0.0259551982912302,0.3221085061763026,0.3221187591792559,0.3221187591792559,0.9998836300584562,4.3892567349886376,1.0000000000000002,4.445886958073339,69.85118923978226,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:258572049:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611200,E-REDES,,0.5955143646419894,LINE:002337,BUS:JUNCTION:60:02413,BUS:JUNCTION:60:02414,"[[-9.307206768574996,38.7128229077543],[-9.307063774025941,38.70992779427941],[-9.3069943913525,38.70852303392005],[-9.306942392423878,38.70747130059483]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6112 TRAJOUCE-FIGUEIRINHA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2144148149727148,0.3538793042291951,21.68349249658936,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.238196798550828,1.777439177239119,-22.219323319630444,-1.7599366142867283,0.0188734789203834,0.0175025629523906,0.221963325890006,0.2219741007176619,0.2219741007176619,0.9671398391933288,-14.355202706126702,0.9662171317996178,-14.431140859297848,48.13490203136981,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:258572063:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611200,E-REDES,,1.519980089106142,LINE:002338,BUS:JUNCTION:60:02415,BUS:JUNCTION:60:02413,"[[-9.306733057411261,38.72645841360019],[-9.306873462952899,38.7251686299646],[-9.306971213687428,38.72427102001194],[-9.307035411299207,38.723681585684126],[-9.307291239603877,38.72133236046424],[-9.307355221996774,38.72074481048174],[-9.307504610796505,38.719372955443326],[-9.30752034094545,38.71720180267553],[-9.307359701292889,38.7159236919904],[-9.30726393510835,38.71398033867882],[-9.307206768574996,38.7128229077543]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6112 TRAJOUCE-FIGUEIRINHA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2144148149727148,0.3538793042291951,21.68349249658936,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.286360801625584,1.8219802698695708,-22.23819679855068,-1.777439177242703,0.0481640030749019,0.0445410926268678,0.2219353393308125,0.2219633258900074,0.2219633258900074,0.9694988760082406,-14.161901097050258,0.9671398391933288,-14.355202706126702,48.13256551881327,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:304376358:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1115L5605300,E-REDES,,0.2587435948136064,LINE:002339,BUS:JUNCTION:60:00943,BUS:JUNCTION:60:00948,"[[-9.225782001153828,38.734478463193064],[-9.225699832113895,38.73441184369816],[-9.225633687356373,38.73434965180838],[-9.225622936762651,38.73432492708109],[-9.225614352384524,38.73430122697605],[-9.225572391282093,38.73425248245343],[-9.225351700832297,38.73406337635279],[-9.225338944247554,38.73407149460291],[-9.225289746758575,38.73406327148631],[-9.225257584696406,38.73405074538976],[-9.225209701419667,38.73401709007692],[-9.225158327273816,38.73397623418234],[-9.224930626563545,38.733788832264935],[-9.224769469906976,38.733667203673676],[-9.22473243841489,38.7336392566665],[-9.224641522078201,38.73357470163397],[-9.224616801694502,38.73357655419758],[-9.224591851768462,38.73356938313753],[-9.224315559156372,38.73333705332384],[-9.223722545374757,38.73284600740611]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:285871649:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5615900,E-REDES,,1.6032000040422671,LINE:002340,BUS:JUNCTION:60:02416,BUS:JUNCTION:60:02417,"[[-9.336193494838025,39.02838588484794],[-9.334846749531833,39.030114008674374],[-9.332951344964526,39.03254597398674],[-9.330630823482604,39.03552315492252],[-9.330436420993918,39.036771753877],[-9.330615417541434,39.0377478282323],[-9.330588947160706,39.04157866506754]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6159 TELHEIRO-PC VALE DE GALEGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2212299035369774,0.367306015005359,10.490460878885315,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-28.671712835198715,-3.915027243158706,28.758172612593956,4.040360855053263,0.0864597773952411,0.1253336118945567,0.2850683918226598,0.285043815679441,0.2850683918226598,0.976796563234898,-12.511718696244987,0.9803524269337924,-12.254132427354522,61.81684740814482,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:286210952:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5619800,E-REDES,,0.4826403344580487,LINE:002341,BUS:JUNCTION:60:01752,BUS:JUNCTION:60:01376,"[[-9.330592477233498,39.04328839703494],[-9.330547146887668,39.047628737067434]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.715381128079175,4.205270958381088,-8.713954305701916,-4.205284782423035,0.0014268223772582,-1.382404194671949e-05,0.0949413332651672,0.094961926869994,0.094961926869994,0.9807730763954714,-12.22385660078958,0.9804307806706376,-12.245862992701886,13.62633474960454,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:229698155:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625900,E-REDES,,0.5860389705479384,LINE:002342,BUS:EREDES:1418S5003600:60,BUS:JUNCTION:60:02418,"[[-8.37583259458806,39.63640406424559],[-8.375809441335392,39.63640205041143],[-8.375294908303886,39.63626776085826],[-8.372322238776658,39.63512056462748],[-8.371584638352306,39.63488125244232],[-8.370447327098107,39.63347468004544]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.080725247629598,-7.7500924964919875,10.083732096591982,7.754403355956035,0.003006848962384,0.0043108594640477,0.1251072719560014,0.1250722815619457,0.1251072719560014,0.9780034199978648,-5.585379086578489,0.9786625786161782,-5.557396388215658,17.951968999282748,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:291441002:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122700,E-REDES,,2.0413227371255993,LINE:002343,BUS:EREDES:0108S5001000:60,BUS:JUNCTION:60:02419,"[[-8.569414962536035,40.80718954177067],[-8.569502951552998,40.807143733353556],[-8.572367549455391,40.80487893908292],[-8.573998553669291,40.803587614622955],[-8.574764109669529,40.80174540066781],[-8.574356958979523,40.799517633924076],[-8.57392786806246,40.79718106229215],[-8.57357686245115,40.79535450316597],[-8.573111136126448,40.792930909052664],[-8.572631927946063,40.79043602700725]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.017772097136222e-06,-0.1446083473876573,-1.8364043390578537e-06,0.1244463625901888,1.1813677580783683e-06,-0.0201619847974684,0.0014280857392282,0.0012289388008365,0.0014280857392282,0.974377401581758,-4.659377866321102,0.974406277731,-4.659881045543265,0.2049197502121166,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:395155236:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5650300,E-REDES,,5.5512982051192745,LINE:002344,BUS:JUNCTION:60:02411,BUS:JUNCTION:60:02163,"[[-8.061312293817856,39.486036394020665],[-8.063890829447695,39.48604690117329],[-8.065696214215244,39.486054664830164],[-8.069179871859536,39.486066131001564],[-8.072493203975183,39.48608310791413],[-8.074598983359227,39.486089210069196],[-8.076284215820257,39.48609754310633],[-8.077715425326861,39.48610450058105],[-8.079096363354958,39.48611045405903],[-8.081649129819647,39.486122123305016],[-8.0863470984891,39.48613476017937],[-8.090578284501925,39.48606705333047],[-8.093370096770476,39.48605009619044],[-8.09501043889518,39.48603810267],[-8.098496720372744,39.48601605022088],[-8.100169630201284,39.48600451555969],[-8.104442090429544,39.48597594589221],[-8.10572492981723,39.48596718520211],[-8.107967375271866,39.48595294304572],[-8.112447649665254,39.48592150006446],[-8.11764718112028,39.48588972910389],[-8.120095709606147,39.48587356608537],[-8.121582110188443,39.48619412412922],[-8.123353008241661,39.4861844439238],[-8.125939739883766,39.48617102263611]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,40.00492175481248,-4.373003095526388,-39.72953431119463,5.245338563200139,0.275387443617852,0.8723354676737509,0.3889891937901004,0.3889230673123443,0.3889891937901004,0.9955047360574176,-1.2096996732307312,0.991494612375594,-2.5731683695712713,55.81707472953084,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:234195432:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5121700,E-REDES,,4.274944316343235,LINE:002349,BUS:JUNCTION:60:01131,BUS:JUNCTION:60:02421,"[[-8.59525612252087,40.961290141306726],[-8.594709853021241,40.95868909072472],[-8.594220574013566,40.95635926033822],[-8.593815374032964,40.954429587589324],[-8.593440062796985,40.952642191857116],[-8.5932197384064,40.951592875926636],[-8.592898606843239,40.9500633687228],[-8.592347858917751,40.947440069162795],[-8.592099565989423,40.94625735942665],[-8.591780354040774,40.944736736522565],[-8.591227829864257,40.94210453959726],[-8.591009443614197,40.94106410627809],[-8.590800397180784,40.940068136014176],[-8.590274082275942,40.93756042497103],[-8.589930693587524,40.93592419019332],[-8.589531335475908,40.93402117075213],[-8.588394523080057,40.931854212123326],[-8.587301684605695,40.92977090080094],[-8.585976321590467,40.92724413358685],[-8.585168854319235,40.9257046456234],[-8.584247347004435,40.92394760568813]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1217 RIO MEÃO-PC ACAÍL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1084484504369825,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.697256343380153,-1.516811488693454,7.705749411072693,1.5041545355845565,0.0084930676925401,-0.0126569531088975,0.0781835303416052,0.0781039191854693,0.0781835303416052,0.965564931674097,-5.618072989099482,0.967275808823344,-5.423064074756572,17.70460379112438,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:301160591:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5121300,E-REDES,,0.4329118009350586,LINE:002350,BUS:JUNCTION:60:01418,BUS:EREDES:0109P5021000:60,"[[-8.566424665853535,40.87519940297189],[-8.565965671179628,40.875994593787624],[-8.564953691157372,40.87663947506492],[-8.563999665387458,40.87724740882881],[-8.5630532899885,40.87785046149143],[-8.562923335112735,40.87795816695991]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.718196497349999,1.4851963270975896,-7.717333038405069,-1.4865179144824536,0.0008634589449298,-0.0013215873848639,0.0779880920658232,0.0779960379559526,0.0779960379559526,0.9697750414908572,-5.137364564947458,0.9696024640470078,-5.157033906200623,11.191855066143292,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:232560404:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5101400,E-REDES,,17.884379558459752,LINE:002351,BUS:JUNCTION:60:02422,BUS:EREDES:1714S5022900:60,"[[-7.727886900492305,41.21274758198222],[-7.725854894799787,41.21885824830798],[-7.724228460994472,41.2241562675746],[-7.722780051907077,41.22741736063943],[-7.716875384805281,41.23012065684678],[-7.700539380919955,41.2394895142996],[-7.685145367006173,41.24754140955617],[-7.676265200724183,41.255100980084194],[-7.672289838229805,41.25860143390515],[-7.666464592682511,41.274191912836294],[-7.659451029741804,41.283124112004195],[-7.65849701830354,41.285171264539045],[-7.665730680519332,41.291558999427785],[-7.670026863253646,41.30174373335125],[-7.679293267253907,41.309385226280654],[-7.689675707358526,41.3154086536226],[-7.699722093585235,41.33394601750257],[-7.701262327590724,41.33717411479035],[-7.702685919063463,41.339534858441354],[-7.703308721808774,41.34153336546513],[-7.703487430784229,41.34158447961366]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.155570592247017,0.7133116827609609,12.237001608709944,-0.6236602986770184,0.0814310164629272,0.0896513840839424,0.1177829917120757,0.1178807057030724,0.1178807057030724,0.9947807355210868,5.206900457621317,1.0001927651397713,6.514860676854888,16.915010145368417,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:234070336:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5640900,E-REDES,,0.2315501729154295,LINE:002352,BUS:JUNCTION:60:02423,BUS:JUNCTION:60:00841,"[[-9.058918774558792,38.59538422895338],[-9.06100916608774,38.59409311177006]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.320360815257793,-3.4690979787023055,14.32196791803759,3.472232979618813,0.001607102779797,0.0031350009165076,0.1454911246020814,0.1454858029586949,0.1454911246020814,0.9745158549031804,-15.123630381880416,0.9747036421969864,-15.104607676240958,20.876901219985864,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:394589678:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5006700,E-REDES,,0.5914823529270606,LINE:002353,BUS:JUNCTION:60:01765,BUS:JUNCTION:60:01766,"[[-9.057178869496703,38.58442352127586],[-9.055763246824975,38.58534139939874],[-9.054139028535104,38.5867156236743],[-9.051568968228215,38.586631676840064]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0066 MATA-COINA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.020541948174679,1.0875952137122358,6.021259864112481,-1.0910631992491748,0.0007179159378019,-0.003467985536939,0.0603658782983996,0.0603761605647259,0.0603761605647259,0.9752260334058152,-14.88295653918529,0.9752709415323584,-14.859778682684642,10.038433878913612,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:395691951:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5633200,E-REDES,,0.2532560726567858,LINE:002354,BUS:JUNCTION:60:00369,BUS:JUNCTION:60:01767,"[[-9.107665627083747,38.5915537938869],[-9.106772657759592,38.592936135464946],[-9.106548966503011,38.59364389599161]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.578981097509583,7.689369323971637,-28.57190885732685,-7.668011018197304,0.0070722401827332,0.0213583057743331,0.2918253898374664,0.2918318098462513,0.2918318098462513,0.9758621721624472,-14.970257559672472,0.9754327436856922,-15.011335214083765,41.87570811396919,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:234070294:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5641000,E-REDES,,4.842820657572205,LINE:002355,BUS:JUNCTION:60:01768,BUS:JUNCTION:60:01769,"[[-9.033128618109233,38.640215934565845],[-9.033775650774993,38.63808830501672],[-9.034573805988362,38.6354418447204],[-9.035574999671208,38.63287363823406],[-9.036398280715693,38.63078205263364],[-9.037244072519481,38.62848082294862],[-9.036511668689675,38.62693053510402],[-9.03562790332498,38.62431492458761],[-9.035782634887479,38.62262062469186],[-9.036030296679897,38.619598875528865],[-9.03621694060068,38.617425531892316],[-9.038603188509914,38.6128589329844],[-9.039901228054898,38.610344013873146],[-9.042145968296524,38.6071466887101],[-9.043932074695004,38.60463688722636],[-9.047460209647449,38.60247307277259],[-9.049921873560281,38.60095712416426]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.287805267377331,-3.3913996648357236,14.32149283978242,3.457502108436855,0.0336875724050891,0.0661024436011312,0.1457056171160851,0.1455959190252495,0.1457056171160851,0.9697939734956976,-15.60581807085845,0.9737070114226064,-15.205698578708464,20.90767931067371,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:394589834:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5006600,E-REDES,,0.1999693399604231,LINE:002357,BUS:JUNCTION:60:01766,BUS:JUNCTION:60:02424,"[[-9.051028453670698,38.58640136431397],[-9.048729508569663,38.586331666922405]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0066 MATA-COINA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.344579125378756,1.1498932464258245,6.344848669420708,-1.15097668277158,0.0002695440419522,-0.0010834363457554,0.0636185651477713,0.0636220488912549,0.0636220488912549,0.9752709415323584,-14.859778682684642,0.975286887247681,-14.851520821517504,10.57811104684594,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:235500767:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1315L5111900,E-REDES,,0.4769629752425238,LINE:002358,BUS:JUNCTION:60:01296,BUS:JUNCTION:60:01629,"[[-8.582269331635215,41.165677078303396],[-8.582233039900215,41.165701792996735],[-8.582178826378152,41.16572636170009],[-8.582118181382448,41.165740915770584],[-8.582049195920979,41.16574682231112],[-8.581992801955632,41.16574706089578],[-8.5819428184278,41.16574729239247],[-8.58188018639571,41.165753570173706],[-8.581813066316712,41.165765664221375],[-8.581766920980195,41.165776550704145],[-8.58171811837813,41.165792643022606],[-8.581659198022699,41.16581547404492],[-8.581562234879113,41.165850960630586],[-8.581490585703134,41.16587683072179],[-8.581441468400916,41.16589745330352],[-8.581396891621482,41.16591993101897],[-8.58136975127774,41.16593779345743],[-8.581355683621144,41.16594715882246],[-8.581346313750176,41.16595175158069],[-8.58133623084847,41.16595487942577],[-8.581295947911,41.16596231219519],[-8.581200564016907,41.16598136850853],[-8.581129314310228,41.16599773730345],[-8.581116075162672,41.16600455119475],[-8.581062134678128,41.166044758734486],[-8.580824334237649,41.16622388125873],[-8.580739824301862,41.16628940185732],[-8.58065650764945,41.166358690531794],[-8.580548430412625,41.166440204438594],[-8.580411184164246,41.16654798034652],[-8.580338128661587,41.166607162016106],[-8.580302739235307,41.166640309588956],[-8.580195323510415,41.166742071199685],[-8.580093806607346,41.166861440106445],[-8.580012394160551,41.16697603040657],[-8.579955340951976,41.16707721749024],[-8.57991408129878,41.1671617301725],[-8.579861861807082,41.16730082439405],[-8.579842392261163,41.16736909855626],[-8.579820719070584,41.167472452940686],[-8.579796501147902,41.16761854250485],[-8.579784712977771,41.16778411395517],[-8.5797777386147,41.16780805645052],[-8.579770232530027,41.16782216834762],[-8.57969670284572,41.167925715502136],[-8.57969203812521,41.167933630401485],[-8.579688905899339,41.16794086401696],[-8.579688737818586,41.167945925072836],[-8.579694397959669,41.167984414326924],[-8.57970125813865,41.16803113782119],[-8.579704881672958,41.1680592800845],[-8.579710504039083,41.16810096600113],[-8.579715941436275,41.168148730521466],[-8.57971680966693,41.168186959287624],[-8.579734961721456,41.16830822123163],[-8.57973734714179,41.1684204502124],[-8.579733183655977,41.16849492274757],[-8.57972419196193,41.168586549201464],[-8.579699747657962,41.16870475336684],[-8.57968407081138,41.16876661969455],[-8.579668819659773,41.16882626030788],[-8.579640606864576,41.16892131112667],[-8.579610086433096,41.16898199260406]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.973484359587076,-0.630984352665108,10.974684568032169,0.5391533306701166,0.0012002084450895,-0.0918310219949913,0.1086829151457049,0.1086334296676883,0.1086829151457049,0.9731687883888096,-5.121354460174243,0.9732852086994822,-5.110333113315168,17.327994634285954,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
