source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:246773635:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5015400,E-REDES,,3.725023805609832,LINE:002359,BUS:JUNCTION:60:00723,BUS:EREDES:0811S5060400:60,"[[-8.51707816434179,37.19840483874612],[-8.517098444088075,37.198396987739926],[-8.517676269804614,37.198268536230934],[-8.520257600983184,37.19744792165437],[-8.525844412925519,37.19567159637483],[-8.528264590591942,37.19490200028563],[-8.534163044083165,37.19476114293092],[-8.536458656054643,37.193382996204534],[-8.537386497503615,37.19122453821989],[-8.536969925618255,37.188631332899526],[-8.536689901332734,37.186888053010655],[-8.536811681667439,37.18469099343552],[-8.534072448208539,37.18137502353723],[-8.53253162230439,37.179509619104564],[-8.531955675214856,37.178812311990654],[-8.531684190214305,37.177824099169534],[-8.531675936940614,37.17779435654772]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.465212671735573,3.6470844679801986,-5.460138149977793,-3.6672903298390014,0.0050745217577805,-0.0202058618588028,0.0643539758213805,0.0645576017613237,0.0645576017613237,0.9824322944386294,-10.66797472933758,0.9803805071573268,-10.767395475835167,9.263538780502758,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:249567592:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5643400,E-REDES,,0.4347804619758116,LINE:002360,BUS:EREDES:0811S5060400:60,BUS:JUNCTION:60:02425,"[[-8.532140803194235,37.177795407647366],[-8.53702254656451,37.17819509175383]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PORTO DE LAGOS-PS BENSAFRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1051847161028993,0.3658776657191586,11.86878908470722,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.600363997763234,2.35480590714184,-9.5990723684005,-2.355921168108708,0.0012916293627327,-0.0011152609668676,0.0970214202224549,0.0970345381755039,0.0970345381755039,0.9803805071573268,-10.767395475835167,0.980149929025279,-10.790904225025828,13.923739155618298,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:237458276:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651000,E-REDES,,2.1807946566943257,LINE:002361,BUS:JUNCTION:60:02426,BUS:JUNCTION:60:02427,"[[-8.075484139259737,39.198371676465406],[-8.073526969637607,39.19720528936844],[-8.071852795878915,39.196207497606615],[-8.07029917890956,39.195281506894496],[-8.068435475486131,39.19417064034589],[-8.066518752550582,39.19302810728947],[-8.06388891782745,39.193623756515024],[-8.0629526251869,39.19526420345975],[-8.062042356562673,39.19685895442396],[-8.061102568623422,39.19850533736035],[-8.060298188998738,39.19991444146413],[-8.059335205393017,39.20160173362823]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.4240804413759545,0.7800620793097208,-1.423899153353155,-0.8014370647558219,0.0001812880227993,-0.021374985446101,0.0158704103350058,0.0159747519510407,0.0159747519510407,0.9844961339897452,-3.9827760054565378,0.9842208557884188,-3.998494460789172,2.292258853643387,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:238026188:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5626200,E-REDES,,0.6492480517453512,LINE:002362,BUS:JUNCTION:60:02428,BUS:JUNCTION:60:01346,"[[-9.226110224833981,38.66489162829444],[-9.228510902676103,38.66561839037137],[-9.233080123866728,38.667007105075264]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.13171917298065e-09,-0.0172203396756643,-1.1300288606746427e-09,0.0107246859528365,4.001690312306008e-09,-0.0064956537228277,0.000168983223262,0.000105241260224,0.000168983223262,0.9805872594289826,-14.47212449607891,0.9805882073033542,-14.47214090775659,0.0242478437741533,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:273162852:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5004700,E-REDES,,0.1244787747058934,LINE:002363,BUS:JUNCTION:60:01780,BUS:JUNCTION:60:01778,"[[-9.223581606508228,38.6636452852626],[-9.22360762663384,38.66398244048069],[-9.223317766934136,38.66473065467938]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-32.840937036019604,-7.301026222543586,32.84538760792719,7.3148004239193005,0.0044505719075829,0.0137742013757149,0.3302108158400792,0.3302081617503637,0.3302108158400792,0.9803650880222212,-14.495435049289071,0.9805867456229272,-14.47211559993197,47.38281185824067,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:299657429:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014300,E-REDES,,1.0233138032743605,LINE:002364,BUS:JUNCTION:60:01781,BUS:EREDES:1503P5020100:60,"[[-9.17605617269063,38.66838583275147],[-9.175924972439645,38.668458779233006],[-9.17583903665545,38.668491011137675],[-9.175616228433446,38.66834890144012],[-9.17537413726274,38.668199405809595],[-9.175354423122476,38.66818612399366],[-9.175317932938938,38.66816170502822],[-9.175292329854939,38.66814325119006],[-9.175267813077859,38.66812443634419],[-9.175235842749425,38.668096355847695],[-9.1752074765914,38.66806564890957],[-9.175174652506831,38.66802070425705],[-9.175145338402542,38.66796981009704],[-9.17513339864627,38.66794277589967],[-9.175122479045287,38.66791161599697],[-9.17511429851239,38.667880764943455],[-9.175108653456384,38.667836199288026],[-9.175107927151243,38.667805164616084],[-9.175111005965984,38.66776318744824],[-9.175114957341219,38.66773145346111],[-9.17512269566533,38.66769939742984],[-9.175134007344532,38.66766655284991],[-9.17515247346695,38.66762791541496],[-9.17516866166139,38.66759619834027],[-9.175193712264026,38.667559204630365],[-9.175213677341844,38.66753359721906],[-9.175247960184032,38.66749780923548],[-9.175275164154048,38.66747301998371],[-9.175312082919516,38.66744547769075],[-9.17533231379114,38.66743264106071],[-9.175337106662159,38.66742958965237],[-9.175360590116071,38.66741603038123],[-9.175398030754526,38.667398320008274],[-9.175424503134193,38.667386454551554],[-9.17544588763249,38.66737868804921],[-9.175765124960614,38.66726367199307],[-9.176344662012994,38.667053918096755],[-9.176983727651766,38.66682311827999],[-9.1776556403526,38.66657985153073],[-9.177800049139083,38.666527476047285],[-9.177968570692258,38.66646458863367],[-9.17803258795249,38.666439937760956],[-9.178110716451636,38.6664051708385],[-9.178189351666884,38.666362598505394],[-9.178255356034756,38.66632766074484],[-9.178299967224245,38.66630064318525],[-9.178356966208147,38.66626272328891],[-9.178424733475715,38.666217095316135],[-9.178559218634636,38.66611770552423],[-9.178719156387393,38.6660051613739],[-9.178751762353532,38.665979836521736],[-9.178764265489173,38.66596739277858],[-9.17877078730891,38.66595527282915],[-9.178776853776554,38.665939499757435],[-9.178780360473993,38.665928622869664],[-9.178783764799128,38.66591387351001],[-9.17878657988232,38.66589968791515],[-9.17878878223771,38.665884453884836],[-9.178790143213895,38.665869038223065],[-9.178789352306644,38.665855758682014],[-9.178787090967313,38.66583933954979],[-9.178782946504375,38.665824576713916],[-9.178777415890913,38.665807727453824],[-9.178771096793557,38.66579274988495],[-9.178756745672784,38.66576745815006],[-9.178723243897105,38.66571944886344],[-9.178627602084447,38.66558352953116],[-9.178581487806301,38.66551756331242],[-9.178559268783276,38.66548532485065],[-9.178537074602168,38.665462679555155],[-9.178511150686507,38.665438752493436],[-9.178490692076664,38.66542482929644],[-9.178469512370595,38.665415038160305],[-9.178443099690755,38.66540567219411],[-9.178421966010967,38.6654006187827],[-9.17840396376579,38.665398365812266],[-9.178388439685508,38.66539665815358],[-9.178373975641474,38.66539515719369],[-9.178358558732889,38.6653952861795],[-9.178344136473266,38.6653958656625],[-9.178331942081405,38.66539637115587],[-9.178315460234161,38.66539911294536],[-9.178295350724007,38.66540442742334],[-9.178276334320065,38.66541064191054],[-9.178249598740551,38.6654217086649],[-9.178213854130405,38.66543663034203],[-9.178146503773487,38.665464292749576],[-9.178133786110404,38.665468315978714],[-9.178121256033757,38.665470229683635],[-9.178103936257553,38.66546987122278],[-9.178089576805366,38.66546687398359],[-9.178073830472922,38.66546015989005],[-9.1780618937063,38.66545152905851],[-9.178053141487453,38.66544145549267],[-9.178036522113956,38.66541659832539],[-9.17773702301205,38.6649686405522],[-9.177490954972606,38.66452478012878],[-9.177439309189102,38.66455152700123],[-9.177250932279122,38.66465113616519],[-9.177174619464003,38.66468977768789],[-9.177100280713223,38.66472196087672],[-9.17702297884024,38.664751855480745],[-9.17686499190442,38.664809711056215],[-9.176593779653379,38.66490091651044],[-9.176361001631541,38.664970987793176],[-9.176165378224832,38.665028304885844],[-9.176027514223438,38.66506682883537],[-9.175803280859286,38.66512329286013],[-9.175662731151181,38.665156498686414],[-9.175417359644321,38.66520445807821],[-9.1752433290905,38.66523525986751],[-9.17495800314337,38.66527810706224],[-9.174912472744671,38.6652829991854],[-9.174895729351302,38.6652408115039],[-9.174730071978338,38.66524849566601],[-9.174615559363286,38.66525576849869],[-9.174606807279947,38.66525596365816],[-9.174594238575242,38.66525442731054],[-9.174583084522935,38.66524903197874],[-9.17457488804323,38.66524079980945],[-9.174571589116217,38.665235946957466],[-9.174544953959492,38.66518586645688],[-9.174525074939877,38.665148480862705],[-9.174528403671648,38.66514746931791]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.6882163582205067e-13,-0.0008623279171713,2.127281319796847e-07,-0.2004351933573654,2.127285008013205e-07,-0.2012975212745368,8.53453003543154e-06,0.0019837312123192,0.0019837312123192,0.9722567285324174,-15.36718791239577,0.9722529621735644,-15.36706576722937,0.3162786327257673,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:282009038:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,5.008368661373973,LINE:002366,BUS:JUNCTION:60:02213,BUS:JUNCTION:60:02081,"[[-8.155023283492344,38.04821524949789],[-8.157795247284863,38.0482273016156],[-8.16014393865938,38.048239500438584],[-8.162983983290847,38.04824283686719],[-8.16528460255525,38.04826331537384],[-8.167791366107613,38.04826719859742],[-8.170873271047833,38.04827613445553],[-8.172981782150908,38.048283634426355],[-8.17518195968311,38.0482914769634],[-8.17776069817917,38.04830446333804],[-8.18019105139768,38.04830634641911],[-8.182979025820691,38.04831338360211],[-8.185625881467653,38.04832363601734],[-8.187689095704034,38.04832831643625],[-8.189806052930413,38.048337114247616],[-8.191931174423138,38.04834006783803],[-8.194189367183697,38.048347813094175],[-8.196649655283856,38.04835477247867],[-8.199064888573536,38.048364985619784],[-8.20145920239093,38.04837198135956],[-8.203662650913843,38.048375604176584],[-8.206044437158443,38.04838625302448],[-8.208346510937853,38.04838775245083],[-8.211079296097209,38.04839766386445],[-8.212218562274689,38.048401589767295]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.703379903765335,0.0691888036787021,-17.65530044569904,0.0415496912435685,0.0480794580662937,0.1107384949222706,0.1711031443116263,0.1711035350180102,0.1711035350180102,0.995610888504342,-10.304647478116086,0.9928998730866184,-10.83035822276743,24.552092842303093,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:243685527:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0803L5637102,E-REDES,,14.63940804879114,LINE:002367,BUS:JUNCTION:60:02429,BUS:JUNCTION:60:02430,"[[-8.783462485654468,37.32738888226721],[-8.783240787513094,37.32751003734062],[-8.78076634042766,37.32883897461639],[-8.778774938154266,37.329908439268735],[-8.77586244853951,37.33147245503629],[-8.772513684129025,37.33327058492137],[-8.770486371618972,37.334359071027244],[-8.767705717765805,37.33585192220725],[-8.76378210254516,37.33695954903797],[-8.761181439598483,37.3376936157842],[-8.75796035014107,37.338602708227214],[-8.754976980786264,37.3394446146503],[-8.752509343961227,37.340140902556115],[-8.748509920458025,37.3412692890963],[-8.746366071037118,37.34112198116917],[-8.746717109068266,37.34345837903483],[-8.747418613325623,37.34376153198469],[-8.74902244076687,37.34654399698293],[-8.746596053856944,37.349743475247905],[-8.744657354251821,37.35229966790922],[-8.746370075729285,37.35614520525359],[-8.744927724294643,37.359227413773155],[-8.743848985488922,37.36153244006582],[-8.742763479412238,37.36385175380536],[-8.743729638584597,37.36712597424809],[-8.744836884353836,37.368627784911936],[-8.746125315188488,37.369973886272305],[-8.746890163156266,37.371135541541804],[-8.747825043878802,37.373385892643995],[-8.748701769846576,37.37558662308184],[-8.749209002146983,37.377996417738416],[-8.749854393380602,37.37950760802894],[-8.750495067960651,37.38100770961235],[-8.751619511277996,37.383640348129276],[-8.75278785690754,37.386375575446266],[-8.753015770022568,37.388474212608074],[-8.75337118221631,37.39174657294395],[-8.753529570716196,37.39320479739026],[-8.754643995562061,37.395271101109856],[-8.755839320511058,37.39748726242924],[-8.756888366631008,37.39943210880936],[-8.756244755989671,37.40086864492581],[-8.75544641016928,37.40265048290724],[-8.75413959362478,37.40556696689253],[-8.753088101862424,37.40791346263667],[-8.75184907243258,37.41003729518617],[-8.750805384696323,37.41182620742474],[-8.7501218513799,37.41299774380955],[-8.750423391723531,37.41421993097043],[-8.751560852885776,37.41578963010357],[-8.752728562080168,37.41740098314646],[-8.752397601549083,37.418730704849466],[-8.75362694969464,37.42073619957835],[-8.755155674285719,37.423229920367234],[-8.755129866806442,37.4253759641906],[-8.753212345110958,37.42854559452326],[-8.75227061587332,37.42982636565211],[-8.750476032786217,37.43226689558798]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.193477705978271,1.979061311802992,-8.158955474259843,-2.0014412112403694,0.0345222317184283,-0.0223798994373776,0.0846364781233409,0.0849675305374022,0.0849675305374022,0.958322860890222,-12.854164640607696,0.951389778820013,-13.569269370367545,12.192212733161464,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:250298701:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0202L5017600,E-REDES,,0.9679849102904082,LINE:002369,BUS:JUNCTION:60:02431,BUS:EREDES:0808P5904200:60,"[[-7.966751912403007,37.35693819373236],[-7.967748242953541,37.35480039788743],[-7.970224591363091,37.349486559555054],[-7.970445369746955,37.349012660943124],[-7.970375726188395,37.348783859462344],[-7.970370188151031,37.34876639009499]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0176 PORTEIRINHOS-AMEIXIAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.021860714285825,7.353866326801667,22.054082008910285,-7.310400181443579,0.0322212946244597,0.0434661453580877,0.2235398688366472,0.223570455393528,0.223570455393528,0.9994114295285642,-5.795329721276711,1.0,-5.6449306176713,74.48624201017094,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:250298914:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0202L5017600,E-REDES,,0.4064562929024221,LINE:002370,BUS:JUNCTION:60:02432,BUS:JUNCTION:60:02431,"[[-7.967211170668478,37.360575264740035],[-7.966751912403007,37.35693819373236]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0176 PORTEIRINHOS-AMEIXIAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.00833364839294,7.372116880444797,22.02186071428767,-7.353866326797571,0.0135270658947277,0.0182505536472259,0.223526970249999,0.2235398688366515,0.2235398688366515,0.9991660459162264,-5.858524594509669,0.9994114295285642,-5.795329721276711,74.47605158642399,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:326167962:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5000600,E-REDES,,7.624058310303412,LINE:002371,BUS:EREDES:0808S5063300:60,BUS:EREDES:0808S5903600:60,"[[-8.07661691034695,37.0834398069892],[-8.076603055407151,37.083454001353516],[-8.076451450769287,37.08354579461988],[-8.074819143491466,37.08283762744539],[-8.072427628287098,37.08251680823714],[-8.070564470074016,37.08228382383669],[-8.067255781003155,37.081870976688414],[-8.065726197518039,37.08169489953915],[-8.06264339941718,37.08128187751452],[-8.058166970707598,37.08071253351318],[-8.055536339861261,37.080368888224584],[-8.05132259678188,37.079850228771065],[-8.048299995731627,37.07945695928232],[-8.045428413735959,37.07909525968676],[-8.04210338448855,37.07866765133465],[-8.039020787715948,37.07827714572579],[-8.036901070803108,37.07800655159647],[-8.033910981803267,37.077623222455344],[-8.02926439469072,37.077038698940626],[-8.02450529918752,37.07642972540292],[-8.020995795049162,37.075978940273934],[-8.016977620642596,37.07547399302716],[-8.014434885885855,37.075149164113846],[-8.01189458036383,37.07482372447849],[-8.008378547857488,37.07437846141416],[-8.005806265573465,37.07404730763256],[-8.003009519522989,37.07368758874815],[-8.000139771370687,37.0733226050588],[-7.996819968223511,37.07290391505158],[-7.992904376283246,37.07292018379036],[-7.991937984214999,37.07292341200579]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0006 QUARTEIRA-ALMANCIL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.579404037726366,4.293533215014841,3.587696014209741,-4.335210683347547,0.0082919764833753,-0.0416774683327059,0.0573168394774007,0.0578670937224406,0.0578670937224406,0.9384410536914196,-16.294022384400844,0.9357296915526192,-16.046210416422515,6.543460589409245,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:248191706:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5607900,E-REDES,,0.2776281798930965,LINE:002372,BUS:JUNCTION:60:01787,BUS:JUNCTION:60:01788,"[[-9.396611690218496,38.72125186782573],[-9.396617269650813,38.721257896613324],[-9.396625255457998,38.72126277787156],[-9.396635329890197,38.72126357414799],[-9.396717701891811,38.72125179242919],[-9.39672776975772,38.72125259194741],[-9.396735739304063,38.721257479203025],[-9.397258478295074,38.721825030867244],[-9.397358436929874,38.72193149978346],[-9.397659816388925,38.72225781658963],[-9.398049610402154,38.72267471035959],[-9.398346147921767,38.722994745405515],[-9.398372246983474,38.72302325999748],[-9.398383021958919,38.72303503331309],[-9.398413445520829,38.723057096596385],[-9.398445502525783,38.723058361539884],[-9.398470402257505,38.72306063183277],[-9.398495594168379,38.72306316918287],[-9.398527178249784,38.72306890701972],[-9.398549305965945,38.72308284521291],[-9.398590831748168,38.723126739736564]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6076 ALCOITÃO-ESTORIL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.105,250.0,0.3737499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.328768016383368,-2.450298173849866,14.330112068416698,2.380456825712934,0.0013440520333301,-0.0698413481369319,0.1463555737505512,0.1462355723354329,0.1463555737505512,0.9557551419941988,-15.690083534814926,0.9558627795011866,-15.683687250129944,39.15868193994683,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:248404556:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5607600,E-REDES,,0.1305969343120746,LINE:002373,BUS:JUNCTION:60:01788,BUS:JUNCTION:60:01789,"[[-9.398575461343304,38.723125609236405],[-9.398599751191874,38.72315128796383],[-9.39877574863912,38.72345733338919],[-9.398836714091642,38.723669541022495],[-9.398862548342112,38.72372404541182],[-9.398901609461436,38.72376898440085],[-9.39891272188353,38.72378813126358],[-9.39891691091803,38.72380525440823],[-9.398914654699594,38.7238344005699],[-9.398922283976555,38.72421741276711],[-9.398920383506738,38.724243915831664]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6076 ALCOITÃO-ESTORIL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.105,250.0,0.3737499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.355822253549269,-2.3846764524270787,14.356456011866197,2.3518194468042513,0.0006337583169262,-0.0328570056228274,0.1464978544694061,0.1464425730041221,0.1464978544694061,0.9558627795011866,-15.683687250129944,0.9559132968258964,-15.680664459673624,39.196750359707345,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:401321977:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5619400,E-REDES,,0.4635406904447913,LINE:002374,BUS:JUNCTION:60:01793,BUS:JUNCTION:60:02433,"[[-9.398629755082423,38.73041734146899],[-9.398818238561494,38.730193079907146],[-9.399006714969799,38.729963278423895],[-9.399280821922309,38.72962909531458],[-9.399587182534779,38.72925590091815],[-9.399680880466533,38.72914601820022],[-9.399703775786527,38.72911870187582],[-9.399714270159127,38.729106085428164],[-9.399749125979183,38.72906712757926],[-9.399785491844188,38.72902902707657],[-9.399823368230729,38.72899181093634],[-9.39986273198415,38.728955470400784],[-9.39990337949891,38.72892019683798],[-9.39994553896632,38.72888588868649],[-9.399988957448176,38.72885254868946],[-9.400033661283608,38.72882036571998],[-9.400079648561523,38.7287892317057],[-9.400126839917199,38.72875921055989],[-9.400172688954855,38.728732617855854],[-9.400219868704472,38.72870714565264],[-9.400268083905276,38.72868300432894],[-9.400317254078907,38.728660194756976],[-9.40036748094876,38.728638616747446],[-9.400418513491545,38.72861838111547],[-9.400470491108871,38.728599567415415],[-9.400523170770095,38.728582088207986],[-9.400576682132806,38.728566122237275],[-9.400630803408184,38.72855148274984],[-9.400685593518613,38.72853825017374],[-9.400735921705111,38.72852695762187],[-9.40078678971658,38.72851692926287],[-9.400838003220292,38.72850823025965],[-9.40088958553191,38.72850087837381],[-9.400941432861504,38.728494856716715],[-9.400993522536448,38.72849018354951],[-9.401045739269785,38.728486842108616],[-9.401097992841112,38.72848493245774],[-9.401150510007225,38.728484271981245],[-9.401202811081076,38.728485046041705],[-9.401255272281531,38.728487070400114],[-9.40130491267326,38.72849019728491],[-9.401354616755375,38.72849432330376],[-9.401404106526664,38.72849933437748],[-9.401453498873423,38.72850533732802],[-9.401502562101522,38.7285122355888],[-9.401551516411876,38.72852012585173],[-9.401600154699102,38.72852900135949],[-9.401648463873178,38.72853877217844],[-9.401696457187283,38.728549537248895],[-9.40174411995632,38.728561116578156],[-9.401791559164765,38.72857370717195],[-9.401979583923808,38.72862430436148],[-9.402154604712518,38.728676285653876],[-9.40219484127779,38.728688639108576],[-9.402235372314466,38.72870073713457],[-9.402275888676145,38.72871265515329],[-9.402316516830986,38.72872439178991],[-9.402357258374456,38.728736037103275],[-9.402398121612046,38.72874741085034],[-9.40243895867636,38.72875860471501],[-9.402479932122892,38.728769707006116],[-9.402521004268312,38.728780537980725],[-9.402562086326956,38.72879127875664],[-9.402603428203443,38.7288017554716],[-9.402649752820096,38.7288130787511],[-9.40265940625296,38.7288153337754],[-9.402696276418915,38.72882394946677],[-9.402713768501808,38.72882792977694]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6194 ALCOITÃO-CASCAIS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.06675107387648,2.874811778035836,-18.063193639855243,-2.9908418645318045,0.0035574340212392,-0.1160300864959684,0.1840994383925498,0.1842926635153018,0.1842926635153018,0.9561925864744444,-15.656580410812367,0.9559775464688246,-15.666459529832146,33.808964137828276,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:401321991:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5619400,E-REDES,,0.5381336657615671,LINE:002375,BUS:JUNCTION:60:02433,BUS:JUNCTION:60:01842,"[[-9.402713768501808,38.72882792977694],[-9.402742806739925,38.728834549861816],[-9.402789536041674,38.72884469769275],[-9.402836376975438,38.728854655130554],[-9.402883348065345,38.728864169760044],[-9.40293040619553,38.72887340418732],[-9.40297759591724,38.72888227685907],[-9.403024871241186,38.72889078827536],[-9.403072279911578,38.72889903700065],[-9.403119956860186,38.728906850422035],[-9.403297295141686,38.72893055685601],[-9.403850843312677,38.72898968520349],[-9.40419100740022,38.72902601206231],[-9.404194737598525,38.72902625969383],[-9.404292895135479,38.72903137019194],[-9.40433834505642,38.72903031683437],[-9.404383600121443,38.729026707414555],[-9.404428201877348,38.729020627993776],[-9.40447204892307,38.72901219677619],[-9.404489044551367,38.729008282536164],[-9.404499308613286,38.72900606297458],[-9.404534164044255,38.728997036065984],[-9.40456801150383,38.7289856421108],[-9.404600403718772,38.72897194903452],[-9.404631102123913,38.72895612157396],[-9.404647876291598,38.728946210642626],[-9.404657261522715,38.72893983010717],[-9.404670075225551,38.728929656048614],[-9.40468231068378,38.72891800202809],[-9.404763310781012,38.72892115518877],[-9.404813568637373,38.72892600331884],[-9.404891757154079,38.72894049158933],[-9.404906027002808,38.7289592251355],[-9.404921864196552,38.72898009442856],[-9.404966717598784,38.72902316668556],[-9.40499071211059,38.729039091990344],[-9.405027111016691,38.72906324122747],[-9.405041502479788,38.72907068687411],[-9.405090864281663,38.72908658799763],[-9.405149309804218,38.729101147074324],[-9.405209558861275,38.72911171410627],[-9.405270305950365,38.729115357822295],[-9.40533104948804,38.72911750627932],[-9.4053918279609,38.72911838424854],[-9.405585751553188,38.729115009682026],[-9.405799493075095,38.72909829464236],[-9.4059519928606,38.72907793226779],[-9.406010601636952,38.729069312509104],[-9.406099464748264,38.7290528955141],[-9.406670123090695,38.72894750679685],[-9.40736948858958,38.728820587536795],[-9.407750268368847,38.72874118111854],[-9.407960420878958,38.72869735233513],[-9.408083500007995,38.728670958071994],[-9.408238986499443,38.728637589122464],[-9.408565716721142,38.72857686669831],[-9.408582705689351,38.72857388873038],[-9.408637246797001,38.72856354660269],[-9.408681897019804,38.728555059996175]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6194 ALCOITÃO-CASCAIS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.063193639877447,2.990841864570727,-18.0590541810421,-3.1254655486398533,0.0041394588353469,-0.1346236840691261,0.1842926635155863,0.1845262975732584,0.1845262975732584,0.9559775464688246,-15.666459529832146,0.9557263187056824,-15.677842520873464,33.851824907954224,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:250013899:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5125600,E-REDES,,0.2589406828359499,LINE:002376,BUS:JUNCTION:60:00811,BUS:JUNCTION:60:02434,"[[-8.478558641625787,40.46857774359669],[-8.47823363129908,40.46847110470219],[-8.477079983982042,40.46779984036163],[-8.47691530664041,40.466853596617064]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.748028128292088,3.2034967002911205,-25.742667948110416,-3.188067341545201,0.0053601801816718,0.0154293587459193,0.2512557978424695,0.2512589708790319,0.2512589708790319,0.9936915880911124,-2.110635316106995,0.9934025328990672,-2.148822804566976,36.053805550155246,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:250013933:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0103L5125601,E-REDES,,0.2270096394265557,LINE:002377,BUS:JUNCTION:60:02346,BUS:JUNCTION:60:02435,"[[-8.485377644637548,40.451182186857096],[-8.48792283327763,40.45182779057162]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9911675049501107,-2.44648523220211,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:395304850:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0111L5127900,E-REDES,,2.882267985671606,LINE:002378,BUS:JUNCTION:60:01412,BUS:JUNCTION:60:01120,"[[-8.438361121152194,40.41273893593704],[-8.439820604833205,40.41455728362257],[-8.441162462286503,40.4162289760964],[-8.442513060836447,40.41791145350115],[-8.443788235732855,40.41949987614716],[-8.445436181782629,40.42155253071794],[-8.446052827066447,40.42357869468079],[-8.44663804778297,40.42550152164186],[-8.44753508528671,40.42844862833376],[-8.447667350251649,40.43024235888551],[-8.447910005034476,40.43353310342833],[-8.44817338294193,40.4369474874559]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1279 PAMPILHOSA-MOGOFORES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.063518035014884,-6.112553605873938,17.078225260643144,6.182446056510146,0.0147072256282605,0.0698924506362077,0.176465877009948,0.1763691140748122,0.176465877009948,0.9883548333706992,-2.189252328290827,0.9909440230142064,-1.9100678997617857,12.660774645569528,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:250529466:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0210L5014500,E-REDES,,1.4710767551501998,LINE:002379,BUS:JUNCTION:60:02260,BUS:JUNCTION:60:02436,"[[-7.460539174253853,38.11974418996278],[-7.457522137069633,38.12090828596061],[-7.454620322123467,38.12202782418862],[-7.452936305920757,38.122677471214985],[-7.450948414072837,38.12344430554543],[-7.448939890798226,38.1242190400718],[-7.447052363088191,38.12494706720664],[-7.445439945048769,38.12556894234623]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.492237073718394,0.8193477839905259,5.493632054078726,-0.8297599827913624,0.0013949803603319,-0.0104121988008365,0.0537660409598025,0.0537877717120938,0.0537877717120938,0.9938230705294084,-5.552126911719508,0.9939448679378629,-5.50196849248194,7.718147756076027,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:253468025:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0804L5018400,E-REDES,,1.2457502915654692,LINE:002381,BUS:EREDES:0804S5062300:60,BUS:JUNCTION:60:01795,"[[-7.47892703848933,37.26035570044574],[-7.478890042800495,37.26027059326056],[-7.478859734088175,37.26014081422566],[-7.479123611378779,37.25969191076151],[-7.480063300765614,37.25828483185563],[-7.481777591200076,37.25653305912438],[-7.484105061339752,37.25496854971755],[-7.485704003558536,37.253898702805635],[-7.488189217504314,37.25223576030454]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0100 ALDEIA NOVA - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1853860266613285,0.3515919722044884,-2.1849531681655843,-0.3621510150939875,0.0004328584957442,-0.010559042889499,0.0228311586846637,0.0228499109558135,0.0228499109558135,0.9329048180059172,-14.396915150733957,0.932676009726636,-14.413476064003936,7.612830569986206,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:302255801:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5655200,E-REDES,,1.38611882557029,LINE:002382,BUS:JUNCTION:60:00686,BUS:EREDES:1415P5906300:60,"[[-8.669293502895739,39.038126434417194],[-8.6726848528445,39.037456124589355],[-8.676661449651599,39.03666999158954],[-8.678133998825501,39.03637884845596],[-8.680265524580388,39.035957374622235],[-8.681607719046422,39.034887043887615],[-8.683563574404694,39.03332726965859]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 GLORIA-PS MARINHAIS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.269224148090309,-7.2914576139437,-4.266181487915678,7.287492594882089,0.0030426601746311,-0.0039650190616109,0.0818787582161422,0.0817597826594773,0.0818787582161422,0.9929800439890522,-16.396392820572714,0.9938413762556624,-16.44939286298822,18.541385465611913,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:401017888:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0119L5122500,E-REDES,,2.699849633720026,LINE:002383,BUS:EREDES:0102S5000700:60,BUS:JUNCTION:60:02437,"[[-8.477710897898453,40.74540385607946],[-8.478088198225542,40.74543890558936],[-8.478107104743904,40.74616599842656],[-8.474608381928785,40.74802771637647],[-8.471732487598443,40.75115394860086],[-8.469242742934473,40.753824129989866],[-8.466499956609324,40.75678142033093],[-8.463796786092532,40.75969744967449],[-8.4613729998317,40.76231472430813],[-8.459428022267305,40.764423142139286]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.81292538149761,4.883712345098929,-22.76662124467675,-4.754433710730997,0.0463041368208614,0.1292786343679317,0.2286738913377022,0.2287287004704971,0.2287287004704971,0.9817090897283572,-3.4441785565974365,0.978442836180998,-3.796659500156861,32.82087824228685,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:260908503:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1420L5655000,E-REDES,,5.421968980674355,LINE:002384,BUS:JUNCTION:60:01806,BUS:JUNCTION:60:02438,"[[-8.40188162014082,39.47680015634496],[-8.405866685417283,39.47672899840268],[-8.4078286509468,39.47669397227352],[-8.40965226214696,39.47672829123788],[-8.414332321939701,39.47681624969125],[-8.418276119310756,39.47689021983941],[-8.420765380221281,39.47693684386826],[-8.423144980479053,39.47698135689736],[-8.427536353284738,39.477063382866994],[-8.43091357243117,39.47712635016183],[-8.432997608377994,39.47716516239988],[-8.436756178749258,39.47643973784001],[-8.439483914444198,39.4759131876204],[-8.442938559379572,39.47524621032527],[-8.444709697072696,39.47490422476861],[-8.44721490339717,39.47442043396749],[-8.449374471859715,39.47400334819494],[-8.4518274898958,39.473529535328275],[-8.452862545266266,39.47318410980723],[-8.45425819675186,39.4731061534646],[-8.455996014020043,39.47274994761864],[-8.458864812141174,39.47195844778087],[-8.461053069228717,39.471354656851396],[-8.463821351673053,39.470590745133215]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6550 ALMOUROL-ENTRONCAMENTO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.671222867911094,10.295898433186212,-20.58204078443752,-10.05002093575225,0.0891820834735739,0.2458774974339608,0.2238496031924012,0.2240868715436956,0.2240868715436956,0.9927036363050707,-5.940035750372037,0.9835478786191416,-6.514197510048367,32.15481009380049,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:264510343:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5138700,E-REDES,,0.8558507022301977,LINE:002385,BUS:JUNCTION:60:01808,BUS:JUNCTION:60:02339,"[[-8.649928835255036,41.200175639120495],[-8.651321270734444,41.199704195926],[-8.652153324052112,41.200960405412516],[-8.653694444082758,41.201778384314814],[-8.656156667619724,41.20206669130919],[-8.656847693663677,41.20288720984079],[-8.657996993865435,41.203045873812734]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.20184579571192,3.710515049934352,-18.192520801763656,-3.6876026054717306,0.0093249939482653,0.0229124444626216,0.1822781277439498,0.1822948598809337,0.1822948598809337,0.9806417570432816,-4.138029924395028,0.979828465560468,-4.22745010589935,26.157965257703214,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:301543191:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5119300,E-REDES,,15.14775485401597,LINE:002386,BUS:EREDES:1805P5021600:60,BUS:JUNCTION:60:01810,"[[-7.867560934482762,41.01755854703535],[-7.830741277843583,41.034717374266904],[-7.823669340505528,41.041731449721205],[-7.804577281436268,41.061336947504905],[-7.802964652898678,41.06292000934875],[-7.800602424112443,41.06496895866252],[-7.799382766061746,41.06669111707939],[-7.79715977722604,41.06881605079673],[-7.79255647753564,41.072898228852324],[-7.791227778565484,41.075042321503844],[-7.788993947685094,41.07742011360407],[-7.784976577130282,41.08145448555652],[-7.77151001580312,41.09526522924288],[-7.75388365311959,41.120198205486574]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,"E-REDES RARI 2024, LN60 1193 PC RIBABELIDE-VALDIGEM (REN)",LN60 1193 PC RIBABELIDE-VALDIGEM (REN),0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,1.0741,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,138.64461466894608,-22.86439900678273,-134.10585193864452,37.868566106196695,4.538762730301556,15.004167099413966,1.352128292135317,1.3514726485469268,1.352128292135317,0.9999999999999998,12.073124485581864,0.9921736077272162,5.544379541404822,62.94238395565203,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:325150606:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5119400,E-REDES,,3.2024215107351712,LINE:002388,BUS:JUNCTION:60:02439,BUS:EREDES:1805P5021600:60,"[[-7.851829690632072,40.99744988399778],[-7.865225854383878,41.00170116902089],[-7.865057253706828,41.00485917240584],[-7.861488519267634,41.01035313411876],[-7.863413317341044,41.012616542178414],[-7.867757213518278,41.01747888295923]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.366663872788502e-11,0.0048329558424196,4.500091700396781e-08,-0.0381540905451937,4.4917250365239923e-08,-0.0333211347027741,4.650481130476404e-05,0.0003671379074494,0.0003671379074494,1.0000070524304046,12.073004748892323,0.9999999999999998,12.073124485581864,0.0526815766178033,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
