source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:268387834:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5645000,E-REDES,,11.022633665172403,LINE:002390,BUS:JUNCTION:60:02440,BUS:EREDES:0803S5904000:60,"[[-8.662579625363678,37.19655539530975],[-8.67139559583651,37.195545616241276],[-8.682306661927907,37.19777338714891],[-8.688874730175622,37.1970500404947],[-8.699224398254946,37.194336441998416],[-8.71266144060719,37.19556481250199],[-8.72208315136927,37.19879807209332],[-8.724399860386741,37.19835193116055],[-8.7270176752134,37.196264440107036],[-8.732567615708126,37.19608972271978],[-8.753674072703662,37.19993989053285],[-8.75915242677494,37.199121416451426],[-8.76090364343643,37.199914674177535],[-8.761492235560084,37.20137193776654],[-8.766445809131424,37.20644136142962],[-8.775319634290488,37.21100430328996],[-8.776771872921556,37.21139948738995]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD Algarve coastal multi-circuit corridor,LN60 PORTIMAO DOUBLE-CIRCUIT FEED,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-82.32288978269905,8.762393051198833,83.49342868223789,-5.039274555409091,1.1705388995388404,3.723118495789742,0.8046957877538572,0.8048778905063763,0.8048778905063763,0.9899728921952378,-7.710054153335728,1.0000000000000002,-4.932554665417586,57.74701467257686,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:279609933:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0709L5632100,E-REDES,,0.1996324345878664,LINE:002391,BUS:JUNCTION:60:02441,BUS:JUNCTION:60:01396,"[[-7.547501233211615,38.194142152135655],[-7.546723744880023,38.19245400369056]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-28.837473064515912,5.626921014544461,28.84270092455175,-5.611357666602122,0.0052278600358377,0.0155633479423391,0.2826004006258867,0.2826042248350326,0.2826042248350326,1.0004299492788633,-4.4938067648614695,1.000489788173531,-4.458089364489307,40.55161785550762,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:282009651:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5001301,E-REDES,,1.64529245942875,LINE:002392,BUS:JUNCTION:60:02209,BUS:JUNCTION:60:02442,"[[-8.386291236036072,38.015915404046034],[-8.386287651552484,38.0157780125866],[-8.386441492140479,38.01454331122956],[-8.386576880403384,38.013492644304435],[-8.387309773910003,38.01250836481945],[-8.388590291106294,38.01079291406868],[-8.389815430509833,38.009164473403544],[-8.390807671161975,38.007835350756366],[-8.39117893651546,38.005872560318664],[-8.391415929728376,38.00473797541863],[-8.391788791246018,38.002729916247404],[-8.391637528371023,38.00240632466092],[-8.391340531053071,38.00227283406576],[-8.391320066081141,38.002264933155246]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.548687321141009e-09,-0.0165966073221989,-2.371220835639184e-13,-6.639887832604574e-13,3.5484501990574452e-09,-0.0165966073228629,0.0001621957955789,6.890409252437726e-15,0.0001621957955789,0.9846181761272216,-12.527499993846204,0.9846195968746024,-12.527524492224693,0.0232738980598276,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:283056753:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133600,E-REDES,,0.1790523889280022,LINE:002393,BUS:JUNCTION:60:02443,BUS:JUNCTION:60:02444,"[[-8.574274265195161,40.155291474680695],[-8.576364762872636,40.15509133622131]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.40382951348609,-0.8813900274130537,-12.402959013216014,0.8825287427684988,0.000870500270075,0.001138715355445,0.1217659642529222,0.1217647147955092,0.1217659642529222,0.9826789764475468,-2.4975078108194717,0.9826268241393078,-2.511294206107143,17.47251603571851,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:283056753:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133600,E-REDES,,4.613126204005494,LINE:002394,BUS:JUNCTION:60:02445,BUS:JUNCTION:60:02446,"[[-8.584216251940813,40.15433763529426],[-8.609875238854526,40.15185259741959],[-8.634598458437809,40.1494762205837],[-8.638066677411809,40.14914083415706]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.1871929106659,-0.8329413499318684,-12.16554470478712,0.85973168395834,0.0216482058787796,0.0267903340264715,0.119645938086093,0.1196144963924738,0.119645938086093,0.9824394853752022,-2.5608701215810847,0.98110984769885,-2.910027081487943,17.16830794749506,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:290179382:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5621900,E-REDES,,0.92336250285488,LINE:002396,BUS:JUNCTION:60:02449,BUS:JUNCTION:60:02450,"[[-8.589848208491379,39.922090395417094],[-8.591246957067883,39.92256545624357],[-8.593317423857805,39.92326860179813],[-8.594780855156401,39.92376556247401],[-8.596862473357263,39.92352215573718],[-8.598714665860047,39.92330554717368],[-8.60015203238801,39.92313742769384]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI/PDIRD conductor upgrade rating,LN60 SICO-POMBAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,76.63914300415635,-17.986117302175835,-76.4551209893565,18.273451676612652,0.1840220147998508,0.2873343744368171,0.7736116159104044,0.773569919383077,0.7736116159104044,0.9791696494813048,-2.42947887042979,0.9778187237242272,-2.6770552531066434,61.71612412528156,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:301100144:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5131300,E-REDES,,9.657654509655536,LINE:002401,BUS:JUNCTION:60:02451,BUS:EREDES:0503S5006700:60,"[[-7.62400782600449,40.25450465459115],[-7.618039468162246,40.253185247385645],[-7.614379892714335,40.25237634477359],[-7.611227640260953,40.25167946862559],[-7.608716720019326,40.25155234033686],[-7.599065770792514,40.251063227422755],[-7.596514906254281,40.250933813511985],[-7.590970672811077,40.250652335267844],[-7.583296944036226,40.250262307975895],[-7.576851704279898,40.24993432080184],[-7.575370179667082,40.249858875944106],[-7.569963563864996,40.2495833927305],[-7.565509451201837,40.24935625786427],[-7.561474811416888,40.24915036263464],[-7.556539362572412,40.248898293824034],[-7.554859005180128,40.24881243068434],[-7.547285869881141,40.24842513715713],[-7.543215177059947,40.248216748425754],[-7.54099757534448,40.24810316830213],[-7.538430207535588,40.247971615677656],[-7.531530850564814,40.2476178117867],[-7.528326516818837,40.24745334570414],[-7.52642973119029,40.24735595439729],[-7.524474978137476,40.24725555329619],[-7.521538599414991,40.24841946968156],[-7.512939436274376,40.25182731942872],[-7.512885795910665,40.25224267087181]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1313 LORIGA-TORTOSENDO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.247267283870897,-2.90288340789903,-23.08493855976041,3.351491586193531,0.1623287241104876,0.4486081782945006,0.2264668048106894,0.2263382915871811,0.2264668048106894,0.9954402976870076,2.5809698857253376,0.9917179228873716,1.1971781950487284,51.28324384300033,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:301919902:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5102200,E-REDES,,7.954684147979686,LINE:002404,BUS:EREDES:1602P5020900:60,BUS:EREDES:1610S5001400:60,"[[-8.76963527252791,41.81267411987099],[-8.768092397891735,41.817618881572855],[-8.76204282163416,41.83837850535125],[-8.759112401590286,41.84197718662985],[-8.761930126903522,41.849221490719316],[-8.761834269029714,41.877850666643575],[-8.76183937062636,41.882687961783745]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.460927773520628,2.6368407389651685,-6.448807436779985,-2.676296761524988,0.0121203367406428,-0.0394560225598197,0.0680176328797296,0.0683163080018597,0.0683163080018597,0.9872236648158782,1.4589348572674856,0.983443981010151,1.1863293228909564,9.802885349671367,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:378149456:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5119900,E-REDES,,0.6266443390778923,LINE:002406,BUS:JUNCTION:60:02454,BUS:JUNCTION:60:02455,"[[-8.497774875413898,41.25006223673899],[-8.498563308684412,41.24740891034834],[-8.499409122128293,41.244562281722146]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.9109793349868384e-09,0.0169451132658181,1.1939306273808908e-08,-0.0231569911346554,8.02832693882207e-09,-0.0062118778688372,0.0001670515710758,0.0002282910073883,0.0002282910073883,0.9760724031170288,-4.328387644805208,0.9760710841662624,-4.328364702567723,0.0327580725194924,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:381954572:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0608L5132700,E-REDES,,9.64271696651518,LINE:002407,BUS:EREDES:0608S5006500:60,BUS:JUNCTION:60:02456,"[[-8.722570577098129,40.4273510679892],[-8.72239330576212,40.42715808800352],[-8.725026357970995,40.41135424958181],[-8.741306916056585,40.40694629820183],[-8.752327153645181,40.40578893654231],[-8.757789514982047,40.412322137706795],[-8.760220223798822,40.41884610281961],[-8.785097235247942,40.426235702101074],[-8.797644195917956,40.42475492678639],[-8.79962163800686,40.425104361544044],[-8.800390218058762,40.42745284177246],[-8.800930498301039,40.42760550754785]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.065166465461629e-07,-0.0962040602904895,0.0,0.0,7.065166465461629e-07,-0.0962040602904895,0.0009453878462645,0.0,0.0009453878462645,0.9792002355931622,-3.865083360241572,0.9792487703804618,-3.8659248926839886,0.1356561696462197,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:283056753:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133600,E-REDES,,1.8038215292036788,LINE:002408,BUS:JUNCTION:60:00303,BUS:JUNCTION:60:02443,"[[-8.55321425281435,40.157311130661704],[-8.558089578975904,40.15683963569446],[-8.574274265195161,40.155291474680695]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.965868167990068,-0.8402740215610756,-11.957717028210984,0.8496481286594532,0.0081511397790841,0.0093741070983776,0.1173990446433954,0.117386536176457,0.1173990446433954,0.9831865759885776,-2.363659182310447,0.9826789764475468,-2.4975078108194717,16.845895342717096,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:283056753:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133600,E-REDES,,0.672517484514565,LINE:002409,BUS:JUNCTION:60:02444,BUS:JUNCTION:60:02445,"[[-8.576364762872636,40.15509133622131],[-8.58239293786205,40.15451399767673],[-8.584216251940813,40.15433763529426]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.87300567024711,-0.8448469414817403,-11.870009673632438,0.8482023117702596,0.0029959966146719,0.0033553702885192,0.1165619735795401,0.1165572680193644,0.1165619735795401,0.9826268241393078,-2.511294206107143,0.9824394853752022,-2.5608701215810847,16.725781830899717,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:226470460:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5658200,E-REDES,,4.311373719698205,LINE:002410,BUS:JUNCTION:60:00465,BUS:JUNCTION:60:02457,"[[-7.586242847114475,39.40534005787962],[-7.58505226196787,39.404431552010855],[-7.583104684333721,39.402946935685776],[-7.581236066560582,39.401519647264855],[-7.579983903606636,39.40057074052872],[-7.578259329471504,39.39925094567898],[-7.576623655183492,39.398005460514774],[-7.574274763787327,39.39621693855475],[-7.572200009204126,39.394643378025535],[-7.56979080182252,39.392801883213046],[-7.567576738095362,39.39112253653529],[-7.565485147090823,39.3895523587887],[-7.563885934091688,39.38833801712852],[-7.561487744193041,39.38652675678914],[-7.558533576033189,39.38429238027798],[-7.555929751237159,39.38232592711787],[-7.55360017297369,39.38056200341132],[-7.551729960307044,39.3791520284102],[-7.550491455328742,39.3782322874995],[-7.550430796911584,39.37818590323952]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6556 ALPALHÃO-SÃO VICENTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.199233388917925,-0.5350454595228215,-17.16005545170585,0.6229720240198342,0.0391779372120737,0.0879265644970127,0.1664789360073688,0.1664644895944967,0.1664789360073688,0.9945988737291572,-2.5554630205480873,0.9925929973414154,-3.000304350728496,23.88849705945886,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:226470460:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5658200,E-REDES,,11.30891547265028,LINE:002411,BUS:JUNCTION:60:02457,BUS:EREDES:1214S5681500:60,"[[-7.550430796911584,39.37818590323952],[-7.548162534556324,39.37645134245511],[-7.546532706581313,39.37520990172236],[-7.543520233517421,39.37292591377239],[-7.542094817200373,39.371836824234876],[-7.53956678800763,39.36991666495017],[-7.537567719127558,39.36839718089377],[-7.535362207920445,39.366699427695345],[-7.5329251491108,39.36481434745599],[-7.53071462870605,39.36316541515049],[-7.528615940157469,39.36157136849004],[-7.526397845036467,39.35990809243396],[-7.524361628591909,39.358369506606074],[-7.5226230180617,39.35705504234815],[-7.520622784440322,39.35552814406117],[-7.518596794708062,39.353993969029],[-7.51617929554002,39.35213621885952],[-7.513899063292815,39.350429627446296],[-7.511621325812762,39.34868558914861],[-7.51018799210825,39.34758128405456],[-7.508393651715939,39.346200115839586],[-7.506814854885806,39.344985653539325],[-7.504630021887333,39.34332630036069],[-7.502716536297317,39.34188065049088],[-7.50076365474575,39.340347432099094],[-7.499254280910367,39.33922116982093],[-7.497961546388597,39.33821412278691],[-7.495683563177761,39.3364640502118],[-7.493990840306956,39.335174446428105],[-7.492371832433158,39.33393539204467],[-7.491536197765155,39.33327876121376],[-7.488685269270102,39.3323662004547],[-7.485731520498147,39.331416845178076],[-7.480977207904262,39.32985176718046],[-7.477191307920819,39.328611045057286],[-7.474112979318725,39.327603770176076],[-7.471526428045119,39.32675373746665],[-7.468729810510106,39.32585612812508],[-7.466848647763188,39.325219591131265],[-7.463072418729395,39.32399130947753],[-7.460830659138979,39.323258723460455],[-7.457902224181474,39.322292136334916],[-7.455425130762602,39.32147677748121],[-7.453066808569141,39.320695798709075],[-7.449943027809835,39.31995087000307],[-7.446697222757273,39.31918908019152],[-7.446354295172783,39.31920840913585],[-7.446331108628138,39.319209065289996]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6556 ALPALHÃO-SÃO VICENTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.19256649716991,-0.6242515248156638,-17.08944515873213,0.8569139632505276,0.1031213384377807,0.2326624384348637,0.1667799042824052,0.166731526770985,0.1667799042824052,0.9925929973414154,-3.000304350728496,0.9875148788007928,-4.1762038311553455,23.93168378281033,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:246772604:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5615500,E-REDES,,0.3140962288902835,LINE:002412,BUS:JUNCTION:60:01700,BUS:JUNCTION:60:01701,"[[-8.960125212556479,39.03960597844553],[-8.96012210262581,39.03960415519343],[-8.957729189636527,39.03748106397268]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.244353682645768,8.673030334775177,11.24630457054514,-8.669668115766441,0.0019508878993725,0.0033622190087356,0.1376207740565732,0.137639839713436,0.137639839713436,0.992911904578372,-11.333817801310817,0.9927388393956328,-11.307975103632604,19.750299858435355,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:252247115:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0405L5100700,E-REDES,,7.375642472689891,LINE:002413,BUS:JUNCTION:60:01839,BUS:JUNCTION:60:01840,"[[-6.900055615528641,41.51072509516014],[-6.908565487771031,41.51860638634399],[-6.908289030443074,41.528082915348946],[-6.909684196108445,41.53001686034762],[-6.9151520783824,41.53513507830172],[-6.941537422957767,41.56517772988433],[-6.943014037183671,41.56686207176138]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.888774828420874,3.2215346982253723,-4.880960121005978,-3.270812897622042,0.0078147074148962,-0.0492781993966695,0.0566412392459816,0.0570470387219505,0.0570470387219505,0.9946394472500776,4.401073787214833,0.9910667821271204,4.228762017632534,8.18582848643285,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:255001287:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0405L5138400,E-REDES,,3.8846491975130024,LINE:002414,BUS:EREDES:0405S5002200:60,BUS:JUNCTION:60:01840,"[[-6.967079262299012,41.537655940305214],[-6.967173233164407,41.537816334880716],[-6.966930833701499,41.54019029978443],[-6.966299594562348,41.542335146107405],[-6.94417514360164,41.564305645204556],[-6.943025409834732,41.566836151350635]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.741530118120924,-4.35292637203462,8.753025148805328,4.352129629634028,0.0114950306844043,-0.0007967424005919,0.0950821987996041,0.094910722071535,0.0950821987996041,0.9882738471727568,4.055125730713031,0.9910667821271204,4.228762017632534,13.64359288270974,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:255001394:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0405L5138400,E-REDES,,1.6078409316779636,LINE:002415,BUS:JUNCTION:60:01839,BUS:JUNCTION:60:00177,"[[-6.900071721459843,41.51071143823024],[-6.889457768334184,41.505692832995344],[-6.885908999067424,41.502188068012735],[-6.886030604166837,41.501929588444014],[-6.886218141926133,41.50156905649078]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.776083757489775,-3.147656067677033,4.777695644078316,3.136532495950512,0.0016118865885408,-0.0111235717265207,0.0553376307200241,0.0552496060995633,0.0553376307200241,0.9946394472500776,4.401073787214833,0.9953940202557966,4.437738233158362,7.940541070458338,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:264609914:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5142900,E-REDES,,2.2975019940393566,LINE:002416,BUS:JUNCTION:60:02459,BUS:JUNCTION:60:02460,"[[-7.722353047916807,41.080427633707274],[-7.721863728720155,41.07873606331127],[-7.72079372602827,41.07577582406541],[-7.720024862780797,41.07364800990702],[-7.719302888488826,41.071650381584],[-7.718611946094056,41.06973925681483],[-7.718086014581827,41.06828252491826],[-7.716482601862356,41.06384591181738],[-7.715263263412531,41.06047121125377]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.102219624281633,4.147662424571547,4.104649151885896,-4.162871256896037,0.0024295276042627,-0.0152088323244896,0.0567077398917629,0.0568697005790688,0.0568697005790688,0.9898858438684834,4.772951431038449,0.9891866060975166,4.8464333462918905,8.160381773435052,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:264609914:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5142900,E-REDES,,3.966390267583903,LINE:002417,BUS:JUNCTION:60:02461,BUS:JUNCTION:60:02462,"[[-7.698017855405877,41.03674353697631],[-7.697785523927017,41.03639083462991],[-7.696751035031903,41.03481998617299],[-7.695477237784178,41.03288588249011],[-7.694140080510344,41.030855824055095],[-7.692837699163992,41.028878134917974],[-7.691624493539063,41.02703564916873],[-7.690232370696099,41.024921195827744],[-7.689022179659901,41.02308331245302],[-7.686533063492877,41.02174687206055],[-7.684051012644241,41.02041427709376],[-7.682595126565426,41.018704810887094],[-7.681176947923778,41.01703996447771],[-7.679888799269547,41.01552709263604],[-7.67849826236064,41.013893881637756],[-7.676815079096498,41.01191712081508],[-7.67561256032527,41.01050474911106],[-7.675505314920118,41.00809901057961],[-7.675432760178864,41.00647144420353]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.108064722249076,4.183973276910348,4.112325403030819,-4.209847005834531,0.0042606807817424,-0.025873728924183,0.0570960594545509,0.0573762621812581,0.0573762621812581,0.9882036846189742,4.949370271349936,0.9869778290194916,5.077185413411555,8.233069619925114,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:281961509:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5638800,E-REDES,,7.708656087926669,LINE:002418,BUS:JUNCTION:60:00335,BUS:EREDES:1109S5430000:60,"[[-9.259332458344396,38.9595378755426],[-9.261738982296217,38.956005250017675],[-9.262693900936975,38.94965351981311],[-9.265618773749653,38.94673495486189],[-9.266929667605158,38.942742808486386],[-9.270709194475563,38.93938750404044],[-9.27494842321611,38.92922977407595],[-9.285195603686278,38.91680016808844],[-9.298963141196667,38.91384938571771],[-9.301169375061667,38.90799958064322],[-9.29787365990192,38.90540960607572],[-9.29762555753347,38.90513630366559],[-9.297624502272509,38.90511830832376]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6388 GRADIL-MAFRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.7237151513753,0.8292957742836582,-15.6627747104224,-0.6996880138640308,0.0609404409528995,0.1296077604196274,0.1552515682180785,0.1552881386065497,0.1552881386065497,0.9759116257105952,-12.270515938109089,0.971519326388108,-13.00875980316553,22.28270033097284,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:285871649:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5615900,E-REDES,,5.626175078833047,LINE:002419,BUS:EREDES:1109S5727400:60,BUS:JUNCTION:60:02416,"[[-9.346645718186753,38.98058781636332],[-9.346594923991109,38.98045174966309],[-9.346388828831994,38.9808844447062],[-9.346624780659576,38.982124003919466],[-9.344722553186257,38.98701638546165],[-9.344075731543809,38.98860920350025],[-9.345999419611582,38.99035669409166],[-9.34582858266908,38.99453240188823],[-9.345685025872541,38.998041248486174],[-9.345607831278455,38.99992776945134],[-9.345471603675511,39.00325709375594],[-9.345035140467889,39.00537203714756],[-9.345175857145529,39.01048498536104],[-9.345059157794402,39.01333663505061],[-9.3438842628687,39.01598809375109],[-9.342155955342928,39.01988810482571],[-9.341286650818986,39.0218495703106],[-9.338811066249956,39.02502680006496],[-9.336244216513808,39.02832079761619],[-9.336193494838025,39.02838588484794]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6159 TELHEIRO-PC VALE DE GALEGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2212299035369774,0.367306015005359,10.490460878885315,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-28.36817957761621,-3.473963509669013,28.671712835203618,3.915027243156373,0.3035332575874072,0.4410637334873599,0.2851484867455458,0.2850683918227045,0.2851484867455458,0.9644523454365266,-13.429755196040524,0.976796563234898,-12.511718696244987,61.83421592660648,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:301204257:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0907L5130400,E-REDES,,0.3560261514646031,LINE:002422,BUS:EREDES:0501S5007400:60,BUS:JUNCTION:60:01826,"[[-7.34419910280367,40.36960642790527],[-7.344266770918295,40.36960613209385],[-7.345376182146553,40.36956031251398],[-7.346651833351457,40.37036349827965],[-7.347710210861483,40.371024980126634]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6676724860016896,-0.3421411148445539,2.6677521249158533,0.3387733114976905,7.96389141637377e-05,-0.0033678033468634,0.0261209073292016,0.0261164362759211,0.0261209073292016,0.9907754081926864,1.3943255428970789,0.9908170469443648,1.3997904706466224,3.7481571716461,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:401408778:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0114L5142300,E-REDES,,4.2555044726439935,LINE:002429,BUS:JUNCTION:60:02467,BUS:EREDES:0608S5006500:60,"[[-8.697636250147497,40.45518136738475],[-8.69922589637666,40.4528184896535],[-8.6998848067294,40.449133570550735],[-8.699831267570904,40.44800866707916],[-8.700231381424395,40.447228959530534],[-8.701121198634002,40.442404821347125],[-8.704330713333679,40.43230632670985],[-8.721525540626113,40.427597516534924],[-8.722116337366002,40.42731742187874],[-8.722351961061937,40.42746707630194]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1423 BUSTOS-MIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.4523395418612948,0.5079247361777667,2.4527635320416503,-0.547521765713259,0.0004239901803555,-0.0395970295354922,0.0246085307972814,0.0246962945024792,0.0246962945024792,0.9792734147358696,-3.9310156028875984,0.9792002355931622,-3.865083360241572,1.7718678793571,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:401408778:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0114L5142300,E-REDES,,9.330397604747144,LINE:002430,BUS:JUNCTION:60:00006,BUS:JUNCTION:60:02467,"[[-8.618623632317199,40.48566773427211],[-8.645813747878792,40.480822231132976],[-8.664034126566985,40.487274922741214],[-8.670526626872872,40.48783686108994],[-8.674255977340177,40.486124021936355],[-8.677026529125783,40.48632810495986],[-8.683715961986014,40.483562538687146],[-8.68818036599029,40.477185390931375],[-8.689309606829742,40.464824346537256],[-8.695146667368794,40.4588815515355],[-8.697636250147497,40.45518136738475]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1423 BUSTOS-MIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.4514198394686533,0.4210230709929186,2.4523395418612584,-0.5079247361784616,0.000919702392605,-0.0869016651855429,0.0244382759959754,0.0246085307972825,0.0246085307972825,0.9793722074011232,-4.07497639995325,0.9792734147358696,-3.9310156028875984,1.7655711577903934,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:401921490:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5620100,E-REDES,,0.500950917457555,LINE:002431,BUS:JUNCTION:60:01848,BUS:JUNCTION:60:02400,"[[-9.216960224560738,38.747916284836606],[-9.216586900155203,38.747666552827894],[-9.216348633114698,38.74750978704814],[-9.216182530140086,38.7473976239823],[-9.216167057756829,38.74738764287235],[-9.216152799195665,38.74738262276565],[-9.216140522553342,38.7473785931319],[-9.216120318447729,38.74737745648092],[-9.216101318967812,38.74737763278526],[-9.216084757677685,38.74737778646207],[-9.216069598897784,38.7473786477413],[-9.216055232781889,38.747382483223525],[-9.216004665571687,38.747401346216996],[-9.215966094132607,38.74741708029921],[-9.215925272612111,38.74743462778378],[-9.215880346292275,38.74746216688278],[-9.215773305448254,38.74753527582259],[-9.215472019090052,38.74775126538935],[-9.215459731124854,38.74776702578142],[-9.215453270481014,38.747784011228994],[-9.215445583983891,38.747806646886026],[-9.215440270328594,38.74782645913213],[-9.215436676656367,38.747847435440534],[-9.215436253148836,38.74785289805484],[-9.215436380779797,38.747856013547214],[-9.215436781846444,38.74785895535686],[-9.215437324798781,38.74786139141761],[-9.215438015493287,38.74786370900771],[-9.215439612949442,38.747868180044904],[-9.215505680384894,38.7480002962941],[-9.215890014010471,38.7481605188553],[-9.216488245062228,38.748409895022164],[-9.216501154399719,38.74841695435033],[-9.216515224333403,38.74842697545503],[-9.21652872120417,38.74844017259961],[-9.21653908146353,38.748455128344936],[-9.216546078361084,38.748472060982394],[-9.216549283561582,38.7484961088964],[-9.216546424657874,38.748518492628],[-9.216539958016085,38.748538108446084],[-9.216533759761692,38.74854657920743],[-9.21650741058706,38.748579485844616],[-9.21647188486829,38.74861484669202],[-9.216429831002179,38.74864828642358],[-9.216374150081691,38.74868577098757],[-9.21611110153556,38.74885880068229],[-9.216062785393861,38.74889042478461],[-9.215998902147613,38.748946883502256],[-9.21592679044643,38.749023613863805],[-9.215755994031044,38.749192210741704],[-9.215489635972554,38.74945542812747],[-9.215419486179139,38.7495311311137],[-9.215457060387502,38.74955433787491],[-9.215441030262916,38.74956987174241],[-9.215409031266041,38.74959662419942],[-9.215388743265432,38.74961127875681],[-9.215360647837352,38.74962917643204],[-9.215331030537294,38.74964532269734],[-9.215311125746329,38.74965489332729],[-9.215286816175977,38.74966527946233],[-9.215266949875733,38.74967283199607],[-9.215248790129083,38.749682179256894],[-9.215233704026474,38.74969396613428],[-9.215219977555297,38.74971046946226],[-9.215211117230071,38.74973004434538],[-9.21520877345628,38.74975305380708],[-9.215213667171682,38.74977392438522],[-9.215223039843618,38.74979279875655],[-9.215241771361844,38.749827349880356]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.338928296275697,1.877828015366386,-10.337792543284571,-1.976120108825272,0.0011357529911215,-0.0982920934588857,0.1030485030732118,0.1032288450168708,0.1032288450168708,0.9812274062706065,-12.624028779887068,0.9810879550802744,-12.633948755684246,16.458418235817494,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:401921505:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5620200,E-REDES,,0.5035651730176741,LINE:002432,BUS:JUNCTION:60:01848,BUS:JUNCTION:60:02400,"[[-9.21696732929071,38.74790919282491],[-9.216594330333313,38.74765968301057],[-9.216356086438257,38.74750292603866],[-9.216189948556812,38.74739073628399],[-9.216173175262703,38.747379920520416],[-9.216157378633932,38.747374356207956],[-9.216143229308031,38.74736971341121],[-9.21612066520478,38.747368445528885],[-9.216101182689691,38.747368626315506],[-9.216084276374806,38.74736878319385],[-9.216067290317273,38.74736975150577],[-9.216050884947402,38.74737412835839],[-9.215999528540335,38.74739328692006],[-9.215960671353237,38.7474091407523],[-9.215919735508072,38.74742673433433],[-9.215873017581956,38.74745521784936],[-9.215765646619712,38.747528555038215],[-9.215464257846717,38.74774461759708],[-9.215459882218545,38.74774887379584],[-9.215449094399677,38.74776343125371],[-9.215442202649308,38.74778157368865],[-9.21543439494994,38.7478045617706],[-9.215428928722234,38.74782493391063],[-9.215425218342114,38.74784655985785],[-9.215424737132091,38.74785277064919],[-9.215424899341118,38.74785665147827],[-9.21542539017543,38.74786020498145],[-9.215426044671721,38.74786317146414],[-9.215426868822608,38.7478659472111],[-9.215428694330427,38.747871046674966],[-9.215496621478907,38.7480067217533],[-9.215884613015183,38.748168468745526],[-9.216482844115808,38.748417844939006],[-9.216493945246244,38.748423993256544],[-9.216506817482681,38.74843316073785],[-9.216519100109613,38.74844517112679],[-9.216528460963028,38.748458694913374],[-9.216534765164841,38.74847394052817],[-9.216537723619188,38.74849612613246],[-9.216535070328872,38.74851689557101],[-9.21652920856698,38.74853467720364],[-9.216523877898375,38.74854195088993],[-9.216497991812652,38.74857429474675],[-9.216463236577932,38.74860888278205],[-9.216421967016803,38.74864170270468],[-9.216366707412131,38.74867890411473],[-9.216103715832967,38.7488518972333],[-9.216054750532821,38.74888395071957],[-9.215989947821061,38.74894121965232],[-9.215917654958687,38.7490181408516],[-9.215746983139903,38.74918661045228],[-9.215480466366513,38.74944998242121],[-9.215403729354119,38.749532790535085],[-9.215440782188466,38.74955574992004],[-9.2154323481167,38.74956395310986],[-9.2154009284644,38.74959022278219],[-9.215381209397751,38.749604466714366],[-9.2153537178169,38.74962198046354],[-9.215324727912275,38.74963777861555],[-9.21530536000477,38.74964710105733],[-9.215281541722089,38.749657266450164],[-9.215261252327934,38.749664985045214],[-9.215241494661326,38.74967515781717],[-9.215224725980844,38.74968825740784],[-9.21520959867984,38.74970644916118],[-9.215199769742645,38.74972814984119],[-9.215197185476494,38.74975351255036],[-9.215202546604795,38.749776387519326],[-9.215212381986898,38.74979619440543],[-9.215231275608497,38.749830816089734]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.285253812348866,1.867556851718176,-10.28412395561436,-1.966383375537472,0.0011298567345061,-0.098826523819296,0.1025126119693443,0.1026938949984435,0.1026938949984435,0.9812274062706065,-12.624028779887068,0.9810879550802744,-12.633948755684246,16.373127819780223,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:407531035:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5601500,E-REDES,,0.1680193273763838,LINE:002433,BUS:JUNCTION:60:01549,BUS:JUNCTION:60:01381,"[[-9.23842268734085,38.77714082961187],[-9.238420952630113,38.77713878328629],[-9.238362302376753,38.77715754334755],[-9.238165740738904,38.77722268393225],[-9.238123415264525,38.77723672238067],[-9.237850946906137,38.777328406251385],[-9.237785304213105,38.77730648150192],[-9.237784436143219,38.77730615643598],[-9.2376637416781,38.777358660760854],[-9.237639428433244,38.77736770942246],[-9.237400465531175,38.77745027458573],[-9.23724679090896,38.77767344375095],[-9.237228465052358,38.77769912689395],[-9.237210178540174,38.77770276788045],[-9.23719212568016,38.77770514557873],[-9.237168619568168,38.7777053679916],[-9.237004734063882,38.777613103591115],[-9.236983847123785,38.77760185243253],[-9.236954873129172,38.77753859539332],[-9.236954617142631,38.777522014684045],[-9.236958244970543,38.777476743817346]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.5415347771277945,0.9685143837660322,-5.541425757106723,-1.0020047557720329,0.0001090200210711,-0.0334903720060006,0.0551468097690609,0.0552046205008577,0.0552046205008577,0.981592989967296,-12.550976570433468,0.9815682227528454,-12.55276782458848,8.80161676326234,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
