source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:469202889:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5616800,E-REDES,,0.2432975266847446,LINE:002434,BUS:JUNCTION:60:01544,BUS:JUNCTION:60:02468,"[[-9.245724067240232,38.77663907088792],[-9.24572643505918,38.77664259733326],[-9.24572946988902,38.77664757666132],[-9.24573052554997,38.77664960232924],[-9.24573342651904,38.77665485316372],[-9.245736452493855,38.77666074235081],[-9.24574001105829,38.776668319901674],[-9.245742532194395,38.776674303979],[-9.245745243852266,38.77668143922152],[-9.24574743987926,38.77668797586658],[-9.24574983553785,38.77669624908862],[-9.245752077675048,38.77670574881773],[-9.245754411357288,38.77671965242502],[-9.245763205102152,38.77678856733408],[-9.24576320580291,38.77678861236576],[-9.245763398567297,38.77678990763227],[-9.245763622204253,38.77679096840502],[-9.245763975204799,38.77679220809764],[-9.245764444381605,38.77679351874384],[-9.24576505260554,38.77679489111788],[-9.24576570404848,38.77679608292639],[-9.24576625910269,38.77679699641619],[-9.24576705927631,38.77679813276046],[-9.245768044939556,38.77679935741274],[-9.245768993143123,38.7768003932611],[-9.245770137921376,38.77680149028873],[-9.245771140989627,38.77680235446819],[-9.245772375429382,38.77680329751043],[-9.245773526948033,38.776804088212955],[-9.245775327259924,38.77680516097442],[-9.24577807522796,38.77680649492967],[-9.245891683167761,38.77685511589979],[-9.245891950317597,38.77685527549023],[-9.245898611402465,38.77685813045244],[-9.245900731068572,38.77685902001303],[-9.24590267675032,38.77685982115606],[-9.245904703251048,38.776860639543656],[-9.24590646330279,38.77686134337253],[-9.245908500888609,38.77686213463135],[-9.245910850945577,38.776863040009935],[-9.24591330483258,38.77686396241363],[-9.24591776024723,38.77686557733544],[-9.245922735232492,38.77686730440179],[-9.245928194711194,38.77686910791649],[-9.245933143882448,38.776870655075165],[-9.245938392337498,38.77687220838712],[-9.24594292310536,38.77687348930549],[-9.245946308939926,38.77687440282065],[-9.245950294883706,38.7768754277122],[-9.24595444190482,38.776876451067466],[-9.24595880753087,38.776877472337745],[-9.245963622573075,38.77687853436007],[-9.2459676170791,38.77687937000833],[-9.245971622389847,38.77688016051502],[-9.245975084558326,38.77688080307121],[-9.245979377086615,38.776881563815394],[-9.245983207291605,38.77688219385364],[-9.245987359791325,38.776882829825624],[-9.245991869102335,38.77688347140212],[-9.24599578966949,38.776883992486106],[-9.245999317507103,38.77688441823116],[-9.246003167499246,38.77688484090361],[-9.246009379486944,38.77688545723268],[-9.24601228322307,38.77688570877624],[-9.246015255711962,38.776885941648686],[-9.246017628792474,38.77688610817654],[-9.246020093917137,38.77688627382646],[-9.246023825630056,38.77688649044989],[-9.246024862107953,38.77688654361813],[-9.246025910091367,38.77688659667663],[-9.2460268089236,38.77688667818064],[-9.24602777763006,38.77688681306422],[-9.246028654712937,38.77688697584474],[-9.246029959742948,38.77688727866635],[-9.246030965489318,38.77688757533473],[-9.246031462890118,38.77688774173645],[-9.246033675443963,38.7768886844547],[-9.246035125269183,38.77688941826344],[-9.246100191627457,38.77692223413826],[-9.246100807168173,38.77692259758159],[-9.246101284502412,38.7769229533355],[-9.246101681438203,38.77692331886392],[-9.246102103628152,38.776923828274185],[-9.246102434474903,38.77692438359409],[-9.246102673978434,38.77692498482356],[-9.246102784958486,38.77692546117155],[-9.246102827606366,38.77692598320966],[-9.24610280052013,38.77692646087454],[-9.246102704681148,38.776926957210556],[-9.246102494908472,38.77692752669468],[-9.246102159135818,38.77692813341127],[-9.246101662005424,38.77692872365159],[-9.246101140041437,38.77692919702904],[-9.246100331280507,38.776929727188076],[-9.246096805794659,38.776931670440995],[-9.246093008241639,38.77693387751128],[-9.246089018739474,38.7769363206117],[-9.246083277854172,38.77694009553671],[-9.246078622843507,38.77694340071313],[-9.246060020580725,38.776959242479535],[-9.246059952528878,38.77695930618228],[-9.246023394829786,38.77699580646032],[-9.245989261021696,38.777033717412294],[-9.245957639793657,38.777072940539554],[-9.24592861330704,38.77711337393394],[-9.245694639378076,38.77745967103196],[-9.245205154851359,38.77818410399305],[-9.245080193647652,38.77836895225331],[-9.24503457443518,38.77843605273491]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.18938801059564,7.200009304028857,-34.18329357593846,-7.237630913461674,0.0060944346571858,-0.0376216094328167,0.3427741009799638,0.3428728152629275,0.3428728152629275,0.980831191773144,-12.607611341836517,0.980599599868084,-12.623314916949964,54.666350227663386,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:469203099:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5616800,E-REDES,,0.2853832011566236,LINE:002435,BUS:JUNCTION:60:02469,BUS:JUNCTION:60:01547,"[[-9.241745285089223,38.78100273937685],[-9.24174595930223,38.78103211598179],[-9.24298192388202,38.783379185402495]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.172758642849196,7.302543674704541,-34.16174634217969,-7.268231991404981,0.0110123006695062,0.0343116832995598,0.3430444632006736,0.3430503022674008,0.3430503022674008,0.9801987350999584,-12.650423654904182,0.9796792434169174,-12.706266731023591,49.22518327843318,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:469203149:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5616800,E-REDES,,0.1974699822110425,LINE:002436,BUS:JUNCTION:60:00079,BUS:JUNCTION:60:02469,"[[-9.243270288598913,38.779886746447964],[-9.243220029820295,38.77991609418514],[-9.243095290797935,38.77998087499335],[-9.242960406438868,38.78004595934362],[-9.242529982194842,38.78024393360441],[-9.2423840935069,38.78031112162147],[-9.2422851745563,38.78035574915664],[-9.241835805254942,38.78057898731104],[-9.241753768392549,38.78061847274325],[-9.241738486366371,38.78070828927435],[-9.241745285089223,38.78100273937685]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.177710342276015,7.272051987805416,-34.17275864287072,-7.302543674751104,0.0049516994052964,-0.0304916869456883,0.3429636253202723,0.3430444632009757,0.3430444632009757,0.9803872358320548,-12.637687619718896,0.9801987350999584,-12.650423654904182,54.69371712839013,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:402416003:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5619500,E-REDES,,0.4838406926166677,LINE:002437,BUS:EREDES:1106S5375000:60,BUS:EREDES:1106S5728000:60,"[[-9.188686433009394,38.75159638950713],[-9.188693539881612,38.75161496225067],[-9.188711822254225,38.75164563039645],[-9.188741208291509,38.75168196305844],[-9.188794848141713,38.75172721016961],[-9.189045948568484,38.7519390075129],[-9.18910858720035,38.751986785299536],[-9.18912840066645,38.751992569139226],[-9.189165962149966,38.75201539716446],[-9.189181629864054,38.7520364596146],[-9.18918366166385,38.75206423012045],[-9.18916693412319,38.75208905370474],[-9.189126991427782,38.752126247814466],[-9.189045974601482,38.752184774584386],[-9.188951093765924,38.75224859717693],[-9.18885742268022,38.75230866152687],[-9.188618633341932,38.75245661184789],[-9.188572517273554,38.75244575124041],[-9.188468330535608,38.75251120693749],[-9.188351461386944,38.75258174949493],[-9.188276872366972,38.752627696846325],[-9.188204220770524,38.7526724195963],[-9.188083937817991,38.75274708226694],[-9.188019210402814,38.752790147904605],[-9.187938801244826,38.75284006602005],[-9.1879318207421,38.75284566887744],[-9.1879278612498,38.75285097419628],[-9.187920608624573,38.75286230843793],[-9.187911881777183,38.75287586290123],[-9.187905920822478,38.75288976168202],[-9.18790290869413,38.75290548940507],[-9.187903456804403,38.75292238297909],[-9.187904114817098,38.75294204994492],[-9.187905995822282,38.75296742577419],[-9.187910354422897,38.75300012052104],[-9.187911125221401,38.75300714860227],[-9.187911631741754,38.75301419708765],[-9.187911416598606,38.753019891926456],[-9.187910473830161,38.75302616983748],[-9.187908954058944,38.75303154318161],[-9.187905811818522,38.75303844449132],[-9.187902365651556,38.75304345692173],[-9.187899103948997,38.753046936368285],[-9.187887130024137,38.75305716028931],[-9.187866603218863,38.753074793815],[-9.187613221283694,38.75329679152063],[-9.187498201289268,38.753397726660026],[-9.187433159927409,38.75346092711676],[-9.187347034751248,38.753553169806885],[-9.187220924548134,38.75369392900701],[-9.18716490026549,38.75375704786545],[-9.187133653632072,38.75378339849544],[-9.187100082914096,38.75380738305535],[-9.18705157714979,38.753835042531136],[-9.187005874275195,38.75385462375198],[-9.18695671101901,38.75386966927781],[-9.186920240433707,38.75387875414238],[-9.186874730499484,38.75388410133531],[-9.186837511170955,38.75388686949922],[-9.18665909104341,38.75405878078144],[-9.18649253844862,38.75423827728217],[-9.18635942950568,38.75441018444552],[-9.18633049106561,38.75444020720315],[-9.186304473194593,38.75446623118133],[-9.186266556841362,38.75449356957005],[-9.18623834066039,38.75450857888722],[-9.186201850604268,38.75452418531025],[-9.18616407935885,38.75453793868015],[-9.186129339013698,38.75454893534297],[-9.186083939484808,38.75455712768025],[-9.186024818206777,38.75456390348073],[-9.185988351093348,38.7545724745831],[-9.18596991120423,38.75458189190117],[-9.185957089060961,38.75459314115203],[-9.185943513048475,38.754607883199235],[-9.185940569717408,38.754612683856955]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6195 PALHAVÃ-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.986120139361981,0.011779710062537,6.986634215656633,-0.1428766398890459,0.0005140762946513,-0.1310969298265088,0.0685314816088172,0.0685457725206369,0.0685457725206369,0.9809224369491684,-12.920788996787344,0.980993762104338,-12.916269704466565,12.574898646236832,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:403401949:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5619500,E-REDES,,0.2914585974354718,LINE:002439,BUS:JUNCTION:60:01856,BUS:EREDES:1106S5375000:60,"[[-9.189742001530579,38.745907325078925],[-9.189699704258114,38.74623435617383],[-9.189634371841164,38.74679935539704],[-9.189592362133476,38.74700644559075],[-9.189544983112652,38.74711162562523],[-9.1895167102374,38.747142814169734],[-9.189467125908946,38.747156261174325],[-9.189464900295873,38.74715977632694],[-9.189364415733062,38.74739602232939],[-9.189346320802821,38.747410733615766],[-9.189294535040206,38.747437144610345],[-9.189264154730182,38.74745493061576],[-9.189239316716053,38.747469468706726],[-9.189226627955998,38.747493535143924],[-9.189037856017126,38.74839377541871],[-9.189032732855301,38.748404387863054]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6195 PALHAVÃ-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.626618730711252,4.429539132934745,-13.62531429786338,-4.507458041845185,0.0013044328478706,-0.0779189089104397,0.1405410532764613,0.1407834516933221,0.1407834516933221,0.9810367316139568,-12.917158552279083,0.9809224369491684,-12.920788996787344,25.82708708371347,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:496833075:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605900,E-REDES,,0.4739158818102538,LINE:002443,BUS:JUNCTION:60:01853,BUS:JUNCTION:60:01854,"[[-9.19642714234067,38.707847091351645],[-9.196314488076519,38.70785230600855],[-9.196178239991267,38.707856501337695],[-9.196006014679229,38.707840936664894],[-9.19600322309374,38.707840295503544],[-9.195986643755536,38.70783396983796],[-9.195974897533782,38.707825636465806],[-9.195969638745156,38.707812893258506],[-9.195963606900872,38.70771313267025],[-9.195960358964683,38.70769257039438],[-9.195956730398724,38.70766959749146],[-9.195945287133743,38.70759718882858],[-9.195937230140279,38.707546142876296],[-9.195926002090667,38.70741769468314],[-9.195923435291283,38.70738646996831],[-9.195922354710268,38.70736011395438],[-9.195924998879702,38.70734693848372],[-9.195936430942261,38.70733021500257],[-9.195957182891192,38.70731791057434],[-9.195979315713824,38.70731189903551],[-9.196020978755362,38.7073011247031],[-9.19627402123559,38.70725552001973],[-9.196462935871352,38.707222155017874],[-9.196525202326596,38.70721310249339],[-9.19652661441697,38.7072129725291],[-9.196581849391693,38.70721117225428],[-9.196585563062998,38.70721042680774],[-9.19658867808503,38.707208849088445],[-9.196593925881748,38.707205351293126],[-9.196722046505615,38.707136958830375],[-9.196735996045353,38.707127211401556],[-9.1967410405371,38.707121634648495],[-9.196744456281483,38.70711708160895],[-9.196750306593113,38.70710305719858],[-9.196751852341132,38.70709024302162],[-9.196752221101868,38.707087204030906],[-9.196752140642976,38.70707635936428],[-9.196752622477566,38.70707319323406],[-9.196753619693846,38.70706989629887],[-9.196754993422065,38.70706640676937],[-9.196755959629515,38.707064118991084],[-9.196756808485876,38.70706244481285],[-9.196759109392998,38.70705791093793],[-9.196761378222115,38.70705353949575],[-9.196763741680506,38.707045473990476],[-9.196765788103862,38.70703851032613],[-9.196769300343377,38.707026515957985],[-9.196775263582978,38.70700615802895],[-9.196782255977144,38.70698233172476],[-9.196788471152708,38.706961133773405],[-9.196793658239134,38.706949673620706],[-9.196801194073467,38.70693303059392],[-9.19681457177338,38.70691264113776],[-9.196830821747382,38.70688981141665],[-9.196842766368487,38.706874335262036],[-9.196858567245764,38.706857652953616],[-9.196881734591495,38.70683383239091],[-9.196887486763,38.70682791589414],[-9.196909964564014,38.706808758645415],[-9.196939355858586,38.706783701333954],[-9.196958364324118,38.70677013350745],[-9.196997225141482,38.706743314435954],[-9.197039261865772,38.70671437659699],[-9.197061827951915,38.706698848660906],[-9.19708861917465,38.706683732603814],[-9.197111777617895,38.70667093763294],[-9.197135291715854,38.70665886904836],[-9.197151409022231,38.70665111956131],[-9.19717129235203,38.70664228183317],[-9.197182260962249,38.70663773200223],[-9.197205456697036,38.70663054853697],[-9.197241446110246,38.70661940211819],[-9.19725331275425,38.70661571785228],[-9.197313129012143,38.70660040880265],[-9.197365956445593,38.706595216147086],[-9.197378068760685,38.706594141893056],[-9.197406897721445,38.7065931674598],[-9.19743542782608,38.70659219574408],[-9.19745370877698,38.706591578689036],[-9.19746806679827,38.70659232154442],[-9.197503869830307,38.706594175010224],[-9.197537527150539,38.706596300247554],[-9.197577115348286,38.706599902724896],[-9.197608818227293,38.70660279341019],[-9.197633326254259,38.706605020060714],[-9.197637712186978,38.70660542145021],[-9.197687252499998,38.70661421171635],[-9.197713221426259,38.70661882110494],[-9.197775439502932,38.70663132404046],[-9.197804174875717,38.70663720530383],[-9.19784055528036,38.70664464724888],[-9.197898717858184,38.70665654755127],[-9.197947473160468,38.70666666000638],[-9.197979772920622,38.70667335544883],[-9.198036312016793,38.70668508132696],[-9.198065359922138,38.70669110379986],[-9.198117021237668,38.70670182022123],[-9.198180825299248,38.706715056119684],[-9.198234562340806,38.706726203942026],[-9.198292992630464,38.706738317792215],[-9.198340029879054,38.706748076438515],[-9.198373125370612,38.7067549356595],[-9.19840516003206,38.70676157935601],[-9.198461157283104,38.70677319287066],[-9.198503408981107,38.70678195922392],[-9.198521398167038,38.706785686427],[-9.198548501025027,38.706790780710286],[-9.19857560388672,38.7067958749872],[-9.19858161751611,38.70679672989188],[-9.198591881015929,38.70679733882954],[-9.198607680044752,38.70679834763501],[-9.198612973118923,38.70679867765384],[-9.198620311135665,38.70679891694598],[-9.198639115286586,38.706799465944954],[-9.198656514971491,38.706799883634886],[-9.198671578871343,38.7068001605013],[-9.198682063959879,38.706800208924534],[-9.198693405241329,38.70679985318844],[-9.198705102850846,38.706799494198776],[-9.198719822431539,38.70679903556168],[-9.198730794416948,38.706798584106956],[-9.198740716657234,38.706797890014606],[-9.198750294465288,38.706797226088845],[-9.198763061170995,38.70679609167113],[-9.198780430056548,38.70679443782835],[-9.198799578305588,38.70679261460746],[-9.198812002832145,38.706790888792774],[-9.198823413837227,38.706789037111776],[-9.19883109771404,38.706787795953254],[-9.198838884772844,38.70678653583666],[-9.1988454332424,38.70678547619038],[-9.198849606912649,38.706784744488445],[-9.198860745909911,38.706782381841975],[-9.198880204837335,38.70677825878117],[-9.198902389398166,38.70677343524849],[-9.198922312093348,38.706768803509675],[-9.198941995498528,38.706762768734336],[-9.198959960555012,38.70675482197345],[-9.19897275112018,38.70674756200691],[-9.198989583906615,38.7067376889007],[-9.199010422603417,38.70671812284907],[-9.19902698720772,38.70669794725585],[-9.199035247436855,38.70668521586878],[-9.199036337618606,38.70668353947079],[-9.199036672406297,38.706682860828565],[-9.199039511982752,38.70667590789894],[-9.199041807618666,38.706670257059734],[-9.19904384729603,38.70666440137803],[-9.19904653728504,38.706656666134855],[-9.199048123747426,38.70665125597369],[-9.199056078386192,38.70662029557553],[-9.19906333876352,38.70659212492798],[-9.199065708729954,38.70658296937296],[-9.19907086013375,38.70656295203032],[-9.199076023163155,38.706542943589014],[-9.199078350824937,38.706531716624475],[-9.19908309153844,38.706508820533074],[-9.19908989196931,38.70647600605504],[-9.199095608746655,38.7064483989756],[-9.199102624186544,38.706414582666795],[-9.199110475504435,38.70637667818859],[-9.199114785858082,38.706346489701744],[-9.19911982459841,38.70631116912155],[-9.199126789137727,38.70626233726168],[-9.19913074483659,38.70623458411995],[-9.19913441890814,38.70620644621391],[-9.199139576574495,38.70616675575991],[-9.199144425437847,38.70612949122529],[-9.19914789506334,38.70610306666858]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.234791286237567,3.580070555437985,-19.231065132173686,-3.668116709422339,0.0037261540638802,-0.0880461539843544,0.1919811494452743,0.1921534530617385,0.1921534530617385,0.9806457554976964,-12.876702281688065,0.9803994893344744,-12.89416166702113,30.636222806036024,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:576272991:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5619500,E-REDES,,0.504370392069189,LINE:002446,BUS:JUNCTION:60:02472,BUS:JUNCTION:60:01857,"[[-9.175299472190567,38.74062410858449],[-9.175531286657822,38.740740391407115],[-9.175671116948072,38.7407835056655],[-9.176170033758709,38.74104515534241],[-9.176192885984461,38.741052959011945],[-9.176231394790662,38.741080701061314],[-9.176308571450104,38.74112657240984],[-9.176388936325397,38.74117022631899],[-9.176528274469046,38.741242610182155],[-9.176635808599027,38.741291155443285],[-9.176701936790971,38.741323892902166],[-9.176793102246213,38.74137465616743],[-9.176947084138318,38.741478687977335],[-9.177057473987578,38.74157237225289],[-9.177141436411624,38.74163787332506],[-9.177205025776837,38.74168182085336],[-9.177245024084996,38.741699658707994],[-9.17732449704451,38.74176487553069],[-9.177478453994734,38.74186866363907],[-9.177581153690264,38.74192945680244],[-9.177597497185712,38.74193810211839],[-9.17778053340066,38.74203100941659],[-9.178022001505946,38.74214853396688],[-9.178407428379575,38.7423363264362],[-9.17867945844612,38.742460133534415],[-9.179373782994537,38.74276376927858],[-9.180141836633116,38.74310096892983]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6195 PALHAVÃ-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.338155120763162,3.2641377477762723,-11.336623681135205,-3.399874825120715,0.0015314396279588,-0.1357370773444426,0.1156706360979818,0.1160503787045317,0.1160503787045317,0.9815166064988324,-12.901179647387394,0.9813565233501133,-12.90664462275032,21.28974109420873,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:576273005:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5619300,E-REDES,,0.4908736793213045,LINE:002447,BUS:EREDES:1106P5470000:60,BUS:JUNCTION:60:02472,"[[-9.170304216826446,38.73924376734449],[-9.170358816667177,38.73934402507084],[-9.170377573852234,38.73935663139292],[-9.170384180273146,38.7393601307493],[-9.170391752724115,38.739361243466824],[-9.170732843507526,38.739307137386945],[-9.170941769462054,38.73925596216055],[-9.171448454944079,38.73914957750115],[-9.171504135562614,38.73914028151896],[-9.17155310396058,38.73913526087177],[-9.171603050869042,38.73913188892788],[-9.171662401159457,38.73912899176901],[-9.171721652125425,38.739127969081096],[-9.171778753160066,38.73912779421182],[-9.17183249731557,38.73913009930556],[-9.171874858693204,38.739132640802204],[-9.171918199251122,38.73913608335336],[-9.171965951662575,38.73914000006123],[-9.17201283519978,38.73914586115547],[-9.172065181518276,38.73915328599319],[-9.172115872799237,38.73916078859567],[-9.17216162194947,38.73916931702232],[-9.172204523883737,38.739178987744296],[-9.172251694457463,38.739188773576615],[-9.172303827479727,38.73920368566683],[-9.172355614075306,38.73921612368042],[-9.172400626954737,38.739230180334914],[-9.1724503637797,38.73924560912467],[-9.172493561194178,38.739262159048224],[-9.172538914583365,38.73927986076517],[-9.172588622105694,38.73929881179631],[-9.172639005560072,38.73932074736666],[-9.17269517402817,38.73934900889005],[-9.172755899992557,38.73937826568253],[-9.17282110154578,38.73941000474928],[-9.172839124961964,38.73941877989901],[-9.172930728994473,38.73946366924371],[-9.17305145662007,38.73952296367121],[-9.173202806867971,38.739596127280365],[-9.173378411321321,38.739681000801966],[-9.173501799708584,38.739742099620294],[-9.174061286441074,38.74001533392036],[-9.174080127017456,38.74002333592727],[-9.174112503520663,38.7400367930087],[-9.174132625440505,38.74004511686566],[-9.175146403461094,38.74055802516042],[-9.175301042496354,38.74063558847724]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6195 PALHAVÃ-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.31572232181356,3.125229836820768,-11.314247548115572,-3.2573940794427334,0.0014747736979874,-0.1321642426219655,0.1150712579497438,0.1154271108298064,0.1154271108298064,0.9816705827900036,-12.895791131148066,0.9815166064988324,-12.901179647387394,21.175400996111986,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:605955260:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5627000,E-REDES,,0.493762170266156,LINE:002449,BUS:JUNCTION:60:02473,BUS:EREDES:1106S5815000:60,"[[-9.15678238237464,38.775647432256925],[-9.15644107253118,38.775657236126435],[-9.156343758870939,38.77566058473636],[-9.156300396745811,38.77566436993043],[-9.156263382027603,38.77567025229444],[-9.156238457948094,38.775675902516696],[-9.156207354926362,38.77568479565151],[-9.156150941221393,38.77570609816902],[-9.156116589958948,38.77572361313526],[-9.156084026459938,38.77574383275137],[-9.156055268541499,38.77576543320697],[-9.156035584261051,38.77578263039481],[-9.156016461226963,38.77580125488786],[-9.155999245308664,38.77582207855971],[-9.155982131493069,38.77584601800842],[-9.155966369995403,38.77587359372982],[-9.155949389860284,38.775913313544066],[-9.155941280492538,38.77595536065473],[-9.155860695533045,38.77644038565092],[-9.15583694189365,38.776451457188955],[-9.15567289077581,38.776527605181904],[-9.155355292948714,38.77653016304371],[-9.155076144870495,38.77652173612815],[-9.15506497935145,38.776521491633545],[-9.155041858003168,38.77652367585122],[-9.155022101514087,38.77653021735703],[-9.15500804364472,38.77653854652505],[-9.154997200349086,38.77654796449534],[-9.154989159318086,38.77655699761229],[-9.15498276668847,38.776568646548505],[-9.15497895103544,38.776583470658444],[-9.154982754273059,38.77686807257823],[-9.154988582743535,38.77697233102932],[-9.154989400281853,38.777090712445556],[-9.154987937825235,38.777117207975955],[-9.15498390486836,38.777150643954954],[-9.154977138055099,38.77719005798598],[-9.15497187149593,38.77721930716703],[-9.154964465007115,38.77725422293527],[-9.154952352533355,38.77730286265739],[-9.154943459848536,38.777335242252995],[-9.154934204665832,38.777363193220324],[-9.154915933378748,38.77741811121632],[-9.154880477738303,38.77751704733683],[-9.154649986627902,38.7775180027166],[-9.154648081298566,38.77751592960577],[-9.154637070022979,38.777507162409854],[-9.154622080724469,38.77749944791483],[-9.154605029722237,38.77749482310362],[-9.1545826897597,38.77749373058521],[-9.154505392009282,38.77749355156107],[-9.154343003442433,38.777493820050445],[-9.154243225101672,38.777493981744],[-9.15420874925952,38.77750125545371],[-9.154180640466594,38.77751038307075],[-9.154147542118988,38.7775262831188],[-9.15412334218547,38.777543213238516],[-9.154101374855273,38.777560961534896],[-9.154079879821195,38.7775851912586],[-9.154067723652396,38.77760180879799],[-9.15405184326804,38.77762758375313],[-9.154029468646849,38.77766838637641],[-9.153970675743258,38.777712606308306],[-9.153972823830234,38.77772362198017],[-9.153953637662939,38.777744345487726],[-9.153930313575565,38.777767014834644],[-9.153905622754104,38.777787453210415],[-9.153880054050004,38.777806854365004],[-9.153413771041926,38.77811880805024],[-9.153440206671352,38.77814239330128]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6270 CARRICHE-ALTO DO LUMIAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.481222661603496,2.0117453908810754,-10.479999999984251,-2.1452567192981022,0.001222661619245,-0.1335113284170268,0.1045015694011005,0.1047583614451243,0.1047583614451243,0.9827276444570016,-12.807432471329044,0.9825941370990122,-12.812980548885667,19.21819142269755,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:407130831:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5117200,E-REDES,,9.176907751027343,LINE:002450,BUS:JUNCTION:60:01860,BUS:JUNCTION:60:01862,"[[-8.070180551429106,41.6616942957525],[-8.085873270832197,41.66391134121096],[-8.177619281361872,41.64702211140542]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,54.41026922535168,5.793073354459667,-53.55723505280543,-3.0059074526260496,0.853034172546252,2.787165901833617,0.5323839191410293,0.5324569835116871,0.5324569835116871,0.9889897299886488,7.530150289368095,0.9694037344074852,4.5686476773736215,76.40364234634627,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:407131099:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0311L5129800,E-REDES,,0.1319422697645113,LINE:002451,BUS:JUNCTION:60:01572,BUS:JUNCTION:60:02475,"[[-8.026887741536692,41.68629273669947],[-8.026645825800905,41.686057381012624],[-8.027408794190812,41.685373835899206]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.24669765299089,3.1795921600705337,-27.24364816298887,-3.170657929920502,0.0030494900020165,0.0089342301500314,0.2654909232610467,0.2654924434945764,0.2654924434945764,0.9942360037245972,8.249472118353346,0.9940830448901622,8.228857592743662,38.096203686981845,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:402188127:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0607L5135700,E-REDES,,0.1543602074861092,LINE:002453,BUS:JUNCTION:60:01864,BUS:JUNCTION:60:01865,"[[-8.285735400059329,40.09340616902264],[-8.287451540246305,40.09349102829471],[-8.287513516090769,40.09354602849471]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1357 LOUSÃ-MIRANDA DO CORVO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.202782727053018,5.047409159424585,15.203385600922564,-5.044941991295714,0.0006028738695462,0.002467168128871,0.154341600351542,0.1543464624563615,0.1543464624563615,0.9986981519631924,4.980333890694059,0.998653909771929,4.994826326895677,11.07378838114231,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:402188127:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0607L5135700,E-REDES,,2.089615851351487,LINE:002454,BUS:JUNCTION:60:01866,BUS:EREDES:0609S5004700:60,"[[-8.295687409911825,40.10058663958362],[-8.29987924443335,40.101947770874965],[-8.303164462460112,40.10214762718369],[-8.311929849018096,40.09758414265874],[-8.317100100525245,40.095498707736574],[-8.31732703622648,40.0953867687586]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1426 MIRANDA DO CORVO-PC VILA NOVA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05452621124031,0.3675514127906976,10.512015503875968,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.156520770987492,1.2348013473126085,-6.155267989463964,-1.251110021736603,0.0012527815235277,-0.0163086744239941,0.0605162429901823,0.0605634706382689,0.0605634706382689,0.9984255526180356,4.958317416265005,0.997964709447418,4.885059012278455,4.345205240225924,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:402238335:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0607L5135700,E-REDES,,4.483638203920682,LINE:002455,BUS:EREDES:0607S5003400:60,BUS:JUNCTION:60:01864,"[[-8.245920055916208,40.12028634041832],[-8.246308851547829,40.11994918715439],[-8.248027037655442,40.11918987250721],[-8.249822164536681,40.1183710594489],[-8.251597088043,40.11756142549463],[-8.253554790841761,40.11621585253437],[-8.255110412136643,40.115146582553386],[-8.257041758135125,40.113818972185264],[-8.258483672757468,40.112827753307336],[-8.259881850858742,40.11186654566417],[-8.262005248157841,40.110406692438644],[-8.263997493447935,40.10903691066612],[-8.266190617339282,40.10752891649213],[-8.268602079710101,40.1058706727862],[-8.270751315121311,40.104392624357025],[-8.274184668146146,40.102031275904906],[-8.277827419252521,40.09952561791315],[-8.28137186847851,40.09643854533402],[-8.284900478692846,40.09336487476729]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1357 LOUSÃ-MIRANDA DO CORVO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.185287836972549,5.118897584432376,15.202782727051977,-5.04740915942895,0.0174948900794262,0.0714884250034257,0.154199269577104,0.1543416003515458,0.1543416003515458,1.0000000000000002,4.5600348425365445,0.9986981519631924,4.980333890694059,11.073439543086945,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:402499361:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5626200,E-REDES,,0.2651353677230568,LINE:002456,BUS:JUNCTION:60:01778,BUS:JUNCTION:60:02428,"[[-9.223367032686294,38.66495910231582],[-9.223385015505182,38.66494789080663],[-9.223536386009053,38.66493345219412],[-9.224559623065998,38.664421877083676],[-9.226110224833981,38.66489162829444]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.014568893105374e-09,-0.0198729810521265,-5.135048668482198e-09,0.0172203396822802,2.879520224623176e-09,-0.0026526413698462,0.0001950136998972,0.0001689832233269,0.0001950136998972,0.9805867456229272,-14.47211559993197,0.9805872594289826,-14.47212449607891,0.0279830248094744,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:521616074:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1203L5651400,E-REDES,,3.44444866154791,LINE:002461,BUS:JUNCTION:60:02477,BUS:JUNCTION:60:02478,"[[-7.561405460106627,38.845792128686455],[-7.563666339236495,38.84600869987119],[-7.566376379445454,38.846267882427775],[-7.569113752990661,38.84652969197088],[-7.572644294066384,38.8468672525262],[-7.573426205859219,38.84711925591059],[-7.575979050719194,38.84794204011849],[-7.578002532073156,38.848594139060275],[-7.579768649059125,38.84916325949279],[-7.580918271255807,38.84953633891964],[-7.583647983187987,38.850414989196295],[-7.585267360885738,38.85093613712756],[-7.587250844445792,38.85157448523166],[-7.588927457112013,38.8521140269317],[-7.591569624090728,38.85324049462896],[-7.593981390236713,38.85326524693692],[-7.59665041191098,38.85329114571399],[-7.599386663416057,38.853320469557815]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:604830146:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007800,E-REDES,,2.286186445169246,LINE:002462,BUS:JUNCTION:60:02479,BUS:JUNCTION:60:01874,"[[-7.619084344074892,38.83735876457762],[-7.617910503329933,38.83822810272155],[-7.614853810827863,38.84060178962136],[-7.613423475421538,38.841712447903],[-7.611415255159939,38.843271738593096],[-7.60846986181474,38.84501912841275],[-7.605802245240949,38.847394937227406],[-7.604440176251922,38.84860793074124],[-7.601677972167137,38.85070219869155],[-7.600329289126443,38.851774852777595]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0078 CAEIRA-ESTREMOZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.010042315073472,3.7194421747088375,15.027034378589311,-3.686594636797232,0.0169920635158398,0.0328475379116053,0.1493653944367163,0.1494199896384141,0.1494199896384141,0.9962314957010552,-9.371986620548924,0.996423543862239,-9.153865618007686,24.843293646756035,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:402941670:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5620900,E-REDES,,6.288316488134263,LINE:002463,BUS:JUNCTION:60:01876,BUS:JUNCTION:60:01877,"[[-7.494178617022149,38.89092890617658],[-7.493916402525265,38.890919193748836],[-7.473940679996387,38.880367328905216],[-7.470363415187134,38.88034753664412],[-7.466790086404768,38.88153336262223],[-7.463110279589248,38.88033882034322],[-7.458362815083139,38.8779180482408],[-7.453875618757795,38.87849928279057],[-7.449570452335323,38.87913596762533],[-7.446369807134098,38.87888926575453],[-7.435166567239415,38.878559686372284],[-7.431347841210145,38.877766475725025],[-7.427711311120741,38.87688487314717]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.049964162722148,-2.3310833401695272,-10.029753969299795,2.333620094124183,0.0202101934223506,0.0025367539546556,0.0990735620566455,0.0989308374767371,0.0990735620566455,1.0020146344907748,-7.613057838912789,1.0016012885957013,-8.007772360237508,14.216324014441897,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:402941670:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5620900,E-REDES,,0.3659275770501944,LINE:002464,BUS:JUNCTION:60:01878,BUS:JUNCTION:60:01879,"[[-7.410811462348311,38.86189537434064],[-7.408031289326345,38.859416827055895]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.049045787248003,-2.3406126715561753,-10.04786653780448,2.340773806548021,0.001179249443524,0.0001611349918455,0.0991408835667354,0.0991325597688175,0.0991408835667354,1.0014567932612424,-8.14686832775497,1.0014329486814757,-8.169877615518747,14.22598415364262,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:402941663:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5621000,E-REDES,,0.9105362893728935,LINE:002465,BUS:JUNCTION:60:02465,BUS:JUNCTION:60:01878,"[[-7.417752638633087,38.86806880077589],[-7.410833905680628,38.86190172403408]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.034788027933958,-2.336260931780058,-10.031862871408508,2.3366301630979196,0.0029251565254515,0.0003692313178618,0.0989921118864673,0.0989714050297957,0.0989921118864673,1.0015161012289364,-8.089706491194166,1.0014567932612424,-8.14686832775497,14.204636516927444,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:402941663:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5621000,E-REDES,,22.507452705255723,LINE:002466,BUS:JUNCTION:60:01879,BUS:EREDES:1207S5767100:60,"[[-7.408038669065833,38.859409747339534],[-7.401268819541373,38.85337337652328],[-7.381553668194587,38.84749567534335],[-7.373244901311788,38.84872517149071],[-7.370634941527777,38.84924072910922],[-7.358141873903037,38.85004614271611],[-7.350467401767513,38.8504688221873],[-7.333961051317728,38.854250209463856],[-7.328800747953442,38.855737643251324],[-7.324002263959449,38.85605511152132],[-7.316766908480291,38.857855609102124],[-7.306267111260029,38.86074973679687],[-7.295442856089136,38.86513006166559],[-7.281823919690171,38.87024234286826],[-7.26152643100435,38.88665971238586],[-7.238882217815811,38.889746140960746],[-7.20919649137422,38.887624140870344],[-7.178317209379427,38.88996366723362],[-7.176259634057041,38.88965260127795],[-7.173554365906156,38.889254182035046],[-7.173931618850288,38.88902572710413],[-7.172155723808516,38.88828284047984],[-7.16953807968004,38.88718776109203],[-7.16935337276222,38.887149704449115],[-7.169335781203099,38.887138056791294]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.027846941261124,-2.3351759931326423,-9.955975830035246,2.3431941144165993,0.0718711112258763,0.0080181212839569,0.098933009985097,0.0984189897110735,0.098933009985097,1.0014329486814757,-8.169877615518747,1.0,-9.57980948157529,14.19615583083614,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:402941670:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5620900,E-REDES,,0.9123359706084252,LINE:002467,BUS:JUNCTION:60:02465,BUS:JUNCTION:60:01878,"[[-7.417743870264223,38.86807464030779],[-7.410811462348311,38.86189537434064]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.014993324778672,-2.3316711686695624,-10.012073938439997,2.3320021460654954,0.0029193863386751,0.000330977395933,0.0987968801340172,0.0987761323500993,0.0987968801340172,1.0015161012289364,-8.089706491194166,1.0014567932612424,-8.14686832775497,14.176622203188014,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:402941670:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5620900,E-REDES,,22.322720334624975,LINE:002468,BUS:JUNCTION:60:01879,BUS:JUNCTION:60:00748,"[[-7.408031289326345,38.859416827055895],[-7.401262037153622,38.85338099072105],[-7.381552602705249,38.847505000547976],[-7.373247388077405,38.848733979208],[-7.370636827882934,38.84924964106226],[-7.358142744313715,38.850055120199634],[-7.350469446889089,38.850477735516904],[-7.33396466508708,38.85425877347143],[-7.328803274717628,38.855746524222155],[-7.324004513468593,38.85606400869191],[-7.316770566636727,38.857864155923664],[-7.306271693019577,38.860758020233526],[-7.295447992592443,38.86513811528814],[-7.281830767900622,38.870249760978766],[-7.26153211457589,38.88666807779821],[-7.238882680412639,38.8897552241909],[-7.209196512731443,38.88763318468965],[-7.178316672925434,38.88997276052999],[-7.173533791572912,38.889260291536104],[-7.172242021070012,38.89027975911395],[-7.170807350141465,38.89094338041862],[-7.170783557105645,38.89094709395032]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.013737724728909,-2.3337364503212323,-9.94264902724126,2.3410351142537875,0.0710886974876476,0.0072986639325551,0.0987978354542315,0.0982877372022582,0.0987978354542315,1.0014329486814757,-8.169877615518747,1.000016959055193,-9.566346013418324,14.176759284579072,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
