source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:403673736:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5640200,E-REDES,,0.2756335034032641,LINE:002469,BUS:JUNCTION:60:00856,BUS:JUNCTION:60:02480,"[[-8.850831107539284,38.546746585101985],[-8.848410732301575,38.54596501323912],[-8.847901752432383,38.545800215333955]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.16138520025098,-3.234272835429671,10.16234567097946,3.2346723204551746,0.0009604707284811,0.0003994850255035,0.1030915099906423,0.1030831780418937,0.1030915099906423,0.9953428595179662,-13.264894507801138,0.9955200545867968,-13.249865407695175,14.792869850859857,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:403673751:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5640200,E-REDES,,0.1020945691126971,LINE:002470,BUS:JUNCTION:60:02480,BUS:JUNCTION:60:02481,"[[-8.847901752432383,38.545800215333955],[-8.846975715687224,38.54523589989201]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.162345670967731,-3.2346723204346812,10.162701389630492,3.2348198997873987,0.0003557186627602,0.0001475793527174,0.1030831780417256,0.1030800914584958,0.1030831780417256,0.9955200545867968,-13.249865407695175,0.9955856845050454,-13.244299642225736,14.791674277762324,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:411111119:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5626600,E-REDES,,0.4141997818847889,LINE:002471,BUS:JUNCTION:60:00864,BUS:JUNCTION:60:02482,"[[-8.86208928283459,38.535801779143654],[-8.861925476820431,38.53552785138465],[-8.862075036817526,38.535482994026474],[-8.862247368221471,38.53543303981935],[-8.862360267452704,38.53540688682234],[-8.862545627024245,38.53536031902712],[-8.862747011282911,38.53530270583368],[-8.862909030709655,38.535252697950625],[-8.863053795008364,38.53520439211823],[-8.86321036657509,38.53514535555884],[-8.863305968537151,38.535121327597444],[-8.863410902001386,38.535095763872285],[-8.86357903393704,38.53505825633625],[-8.863751439609354,38.534988679486986],[-8.863840576292647,38.53495255741202],[-8.863998006880161,38.53489918061696],[-8.864162380085087,38.53485074172853],[-8.864292151685087,38.53481022123041],[-8.864448972182895,38.53476346871181],[-8.86466655954726,38.53471837134616],[-8.864779008774791,38.53470005601564],[-8.864881757638605,38.53468648562819],[-8.865111116563003,38.534680283389925],[-8.865311686966074,38.534686323182015],[-8.865516317729993,38.53471610093671],[-8.865897792661823,38.534761173242934],[-8.866093803162634,38.534749602144224]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.8331581375305838,4.155668580259406,0.8333093141547447,-4.240771953794944,0.0001511766241609,-0.0851033735355377,0.0409770870578627,0.0417867624954206,0.0417867624954206,0.9952801569767092,-13.082443261629914,0.9952243444843332,-13.079742350739409,6.662324021527183,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:412095432:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5626600,E-REDES,,0.4538564030696025,LINE:002472,BUS:JUNCTION:60:02482,BUS:JUNCTION:60:02483,"[[-8.866093803162634,38.534749602144224],[-8.86637586652429,38.53473263519002],[-8.866467650062612,38.53472912238317],[-8.866552943027258,38.53472568628564],[-8.866636364466485,38.53471302842195],[-8.86672839786724,38.53468336289603],[-8.866792631592576,38.53465489882578],[-8.866860092344861,38.53461446951472],[-8.866907344551676,38.53457962609633],[-8.86694577237537,38.53454430660186],[-8.86696609952563,38.53451883871349],[-8.86697715845921,38.53449660895344],[-8.866985301617033,38.53445947083996],[-8.866990866249123,38.53440788167558],[-8.86698984120999,38.53434325392764],[-8.8669887460719,38.534252592779126],[-8.866982637522396,38.53412798400519],[-8.866969139901752,38.53404698553839],[-8.866952126477337,38.53400027653479],[-8.866927384928017,38.53396162440443],[-8.866885234911047,38.533916307405676],[-8.866817644118338,38.533852638214995],[-8.866774853892602,38.53381764865037],[-8.866518158844594,38.53360541353201],[-8.866221179042503,38.53334272319256],[-8.866104013607028,38.53323197224723],[-8.866078869063283,38.53320775367687],[-8.866015598872806,38.533150416728795],[-8.865781216332817,38.53293721121818],[-8.865710263547466,38.5328765712111],[-8.865654054771907,38.53283240488746],[-8.865578162911596,38.53277889427033],[-8.86550858498819,38.53273501888402],[-8.865430499764235,38.53269700710548],[-8.8653977244456,38.53268700619814],[-8.86521742027047,38.53246828080572],[-8.86522304178448,38.532453796340825],[-8.865225887897749,38.532437050180015],[-8.865229358246774,38.53240949921207],[-8.86531526466816,38.531729477298065]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.8333093141521841,4.2407719538059645,0.8334818295485787,-4.333999751344132,0.0001725153963946,-0.0932277975381676,0.0417867624955204,0.0426745920156777,0.0426745920156777,0.9952243444843332,-13.079742350739409,0.9951617279218236,-13.076736141021684,6.803876216207929,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:412095447:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5626600,E-REDES,,0.5317174996373095,LINE:002473,BUS:JUNCTION:60:01882,BUS:JUNCTION:60:02483,"[[-8.866825939212744,38.528042496286766],[-8.866799085215106,38.52806762681281],[-8.866771258186068,38.52808842146217],[-8.866670866068995,38.528181629713345],[-8.866662396746687,38.52819680775572],[-8.866647019038247,38.528211515701386],[-8.866481032264518,38.5283702473004],[-8.866398404501675,38.52844556150411],[-8.866342717797597,38.52850090642033],[-8.86628921281545,38.52854751762454],[-8.866139937764219,38.528740537390405],[-8.866079824420902,38.528838780253395],[-8.866038550763061,38.52891878929155],[-8.866001756678772,38.529001760955445],[-8.865980089357004,38.52905546898175],[-8.865950726298832,38.52913053881359],[-8.865925823623138,38.52918750108748],[-8.865881784132087,38.52930683044195],[-8.86577857932845,38.529571527733125],[-8.865665272216606,38.52985558395384],[-8.865642495755484,38.5299085331645],[-8.865633753240449,38.52993749547484],[-8.865631048564026,38.5299873280908],[-8.86563333300947,38.5300326973627],[-8.865622395675091,38.53004768361114],[-8.86561153294554,38.530057597742505],[-8.865590990708046,38.530066338428675],[-8.865555359536133,38.53007989403538],[-8.865493165700736,38.53009996696976],[-8.865445263364483,38.530112365336215],[-8.865363402078478,38.5301245711593],[-8.86528727301351,38.53012192241996],[-8.864950228475081,38.530107459000895],[-8.86489786455735,38.53073888740276],[-8.865299840904054,38.53075973626622],[-8.86536502219298,38.53077177715671],[-8.865408930548838,38.5308019318304],[-8.865426155506944,38.530833514903556],[-8.865423103233583,38.53086946796554],[-8.86531526466816,38.531729477298065]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.8336932767630322,-4.443189043145383,-0.8334818295568438,4.3339997513460515,0.0002114472061883,-0.1091892917993311,0.0437155160178803,0.042674592015711,0.0437155160178803,0.9950864268437952,-13.073152055385163,0.9951617279218236,-13.076736141021684,6.969837218456397,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:404010776:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1803L5128000,E-REDES,,7.37303782983286,LINE:002474,BUS:JUNCTION:60:02412,BUS:JUNCTION:60:02466,"[[-7.969058696588161,40.90900184946012],[-7.969833060368527,40.90721689757264],[-7.970412803905641,40.90560016453327],[-7.971272418822821,40.903202801793405],[-7.972257446072375,40.90045544707733],[-7.973116353864723,40.89805963423071],[-7.974046157781498,40.895465887665154],[-7.974737597826087,40.893536925601936],[-7.975404833921652,40.89167538048074],[-7.975933424005204,40.89020058675742],[-7.976808893178481,40.88775782260663],[-7.977775929556743,40.885059338854994],[-7.978592691078544,40.882779997992],[-7.979392046931953,40.880549055050764],[-7.979859470098617,40.879244457739304],[-7.980475090810062,40.877526166477885],[-7.981543733804243,40.87454315650872],[-7.982010511081512,40.873240115068896],[-7.982953870393311,40.87060648363145],[-7.983870800126233,40.868046441483266],[-7.984099002956474,40.865819446211034],[-7.984360855980791,40.86326377287953],[-7.984636325601842,40.86057506038118],[-7.98482884037806,40.85869585242639],[-7.985069559234042,40.85634595203209],[-7.985244972327133,40.85463355218423],[-7.985543588997508,40.85171804981623],[-7.98581390869036,40.84907860585489],[-7.985965278952584,40.847600612586405],[-7.98619072269832,40.8453990132908],[-7.986306177407679,40.84427152263527]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1280 CASTRO DAIRE-GUMIEI,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.49198878301325,-13.802892802846149,-29.982956160479397,14.572127558402052,0.5090326225338551,0.7692347555559031,0.3221085061762992,0.3217954832163337,0.3221085061762992,0.9998836300584562,4.3892567349886376,0.9968472950669632,2.7051125638585467,69.84896588448427,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:404010776:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1803L5128000,E-REDES,,9.254406291937595,LINE:002475,BUS:JUNCTION:60:02466,BUS:JUNCTION:60:01883,"[[-7.986306177407679,40.84427152263527],[-7.986537218984225,40.84201513329204],[-7.986756130785617,40.83987709656873],[-7.986991587487674,40.83757727164857],[-7.98716969857461,40.835837392885665],[-7.987432692969036,40.8332682383448],[-7.987740089131898,40.830265095256586],[-7.987920061635782,40.828506719482725],[-7.989424522470779,40.82636521346816],[-7.990986409413786,40.82414178582577],[-7.992480733462578,40.82201438152779],[-7.994320528315098,40.81939494685855],[-7.995627329141411,40.8175342078591],[-7.99690142756097,40.81571992538692],[-7.998562906352772,40.813353860934264],[-8.001170564480308,40.80963996875605],[-8.002254822037946,40.80809560118914],[-8.004386313240087,40.80505935487644],[-8.00602684607898,40.802722250043864],[-8.007467787209954,40.8006693258176],[-8.009446531773055,40.79784997054971],[-8.011212383052927,40.795333697022194],[-8.012684673106424,40.793235587014415],[-8.012665969115679,40.789869761704594],[-8.012651423153766,40.78724936483257],[-8.01264148474729,40.7854607369443],[-8.012620518206873,40.78168473991838],[-8.012606519775963,40.779164114367696],[-8.01259916711283,40.77783977132766],[-8.012586442941656,40.775548581861344],[-8.012572607896274,40.773057030695846],[-8.01255631034617,40.77012019102634],[-8.012544430158083,40.767981362862834],[-8.012532118460738,40.76576324599494]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1280 CASTRO DAIRE-GUMIEI,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.98295616047932,-14.572127558402231,-29.345472725403315,15.535804900566246,0.6374834350760032,0.963677342164015,0.3217954832163338,0.3213781183523007,0.3217954832163338,0.9968472950669632,2.7051125638585467,0.9941791791303972,0.5817547855214193,69.78108711185813,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:404011040:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5130300,E-REDES,,3.467268863674888,LINE:002476,BUS:EREDES:0912S5008300:60,BUS:JUNCTION:60:02484,"[[-7.711670472778086,40.422728869029086],[-7.711260531526748,40.422100240877164],[-7.708335567707589,40.422609736007125],[-7.706022187133001,40.42301265055399],[-7.704784233322606,40.423228235279744],[-7.699534858691613,40.422656366953525],[-7.69611417123955,40.422283571148476],[-7.692810905524418,40.42033260132033],[-7.689843444412501,40.41857979597168],[-7.687438301210203,40.41715900760658],[-7.685053938629806,40.4157503885887],[-7.681715085358149,40.41377770120205],[-7.678746957350167,40.412023868874634],[-7.676652459562855,40.41078615240605]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.1893311416858285,0.247185281012483,-5.186475830814797,-0.2734380251232324,0.0028553108710314,-0.0262527441107494,0.0501058267582954,0.0501231785273877,0.0501231785273877,0.9977078973045626,2.442297803781711,0.9970676124587872,2.3377246583745137,7.1923057149358245,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:404710464:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5018000,E-REDES,,0.3446873596835469,LINE:002477,BUS:JUNCTION:60:01885,BUS:JUNCTION:60:01654,"[[-9.119118963690767,38.57951014703162],[-9.119063498970153,38.579427849124045],[-9.119017652171726,38.57934060569118],[-9.118981803569655,38.57926445686758],[-9.118917988820234,38.57914054009474],[-9.118902788764572,38.57909650187687],[-9.118898203329376,38.57905913914962],[-9.118917233053072,38.57900991176812],[-9.11893282171667,38.578954939256555],[-9.118941756972653,38.578942054427074],[-9.118965141381588,38.57892842613304],[-9.118941725290135,38.57889532094351],[-9.119259544610868,38.578762175538714],[-9.120120139387181,38.57841662105176],[-9.120670282786575,38.57818181709915],[-9.121591865133576,38.57780348755003],[-9.121574829957366,38.577778841510835],[-9.121612407567168,38.57776346216644],[-9.12160960542776,38.57774408253687],[-9.121619749427403,38.57773988004384]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.854116246515716,5.447831740063853,-27.848394639661823,-5.506141902819676,0.0057216068538892,-0.0583101627558235,0.2790086822829826,0.279139027382734,0.279139027382734,0.9788394008115152,-14.684449735954958,0.9785766536844328,-14.702813602027184,44.50487514273274,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:536349561:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5014200,E-REDES,,0.4495732307295749,LINE:002478,BUS:JUNCTION:60:01339,BUS:JUNCTION:60:01885,"[[-9.119964156368216,38.582896008533396],[-9.11919431384117,38.58094962739411],[-9.119211800892597,38.580906972071126],[-9.119234157039575,38.58086574152943],[-9.119879812725522,38.580725521346324],[-9.119902614465126,38.58070808769673],[-9.119912436465277,38.58068432228664],[-9.11992219680913,38.58062613797042],[-9.11990812789886,38.58058850407322],[-9.119717105213871,38.58038876934589],[-9.11966955077855,38.58033613150089],[-9.1196196851651,38.58027059561193],[-9.119109229533535,38.57951497641334]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.019206994301246,5.005447095646405,-26.0127060734774,-5.083301480267347,0.0065009208238464,-0.0778543846209425,0.2603876512127685,0.2605554135823165,0.2605554135823165,0.9791582416187288,-14.662051485089014,0.9788394008115152,-14.684449735954958,41.54197375397659,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:574906361:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5006500,E-REDES,,0.4646375756177816,LINE:002480,BUS:EREDES:1510P5020500:60,BUS:JUNCTION:60:01887,"[[-9.105533978696991,38.596208197279665],[-9.105530652347142,38.59623640208339],[-9.105544470876396,38.59624393488184],[-9.105558159732938,38.59624866726076],[-9.10557722045297,38.59625764274568],[-9.105592116965102,38.596256608937324],[-9.105597018265396,38.59626085596097],[-9.105608918297113,38.596268269600905],[-9.105620443439602,38.596270876072445],[-9.105633055183434,38.596268951466776],[-9.105642006128361,38.59626284157597],[-9.1056504700415,38.59624702508282],[-9.105656307191454,38.59623643709682],[-9.105661996277055,38.59623102996006],[-9.10566911639646,38.59623043921412],[-9.105695941289977,38.59623297236052],[-9.10578514504338,38.59623163518698],[-9.105861000969844,38.596238056900965],[-9.105926478561022,38.59624349302943],[-9.105952420036063,38.596251150033744],[-9.105985892234541,38.596265662488115],[-9.106004076739438,38.59628113998891],[-9.106014655679335,38.596296960072024],[-9.106013450729087,38.596313959249635],[-9.106006911661693,38.5963430916226],[-9.106000017615566,38.596369740735085],[-9.105991879792962,38.596391842141756],[-9.105988641073374,38.596415479156306],[-9.105985402351816,38.596439116170686],[-9.105982918144592,38.59646762024554],[-9.105986426986975,38.596485183706946],[-9.105993097531059,38.59649973017373],[-9.10599981559375,38.596510150567106],[-9.106011153314185,38.59652860368354],[-9.106014388349468,38.59654119699202],[-9.106020207910255,38.596551381649725],[-9.106036819790255,38.59659825621316],[-9.106025512296766,38.596634670751456],[-9.105943232041659,38.59683229846025],[-9.10588058218424,38.59698681237697],[-9.105871007713946,38.597010484124624],[-9.105830242703878,38.59710693019767],[-9.105785904421062,38.59721501735373],[-9.1057310603262,38.597346675884346],[-9.105688137800835,38.597449976959226],[-9.105594431103285,38.59767877722305],[-9.10555940094876,38.59768832005641],[-9.105550255388442,38.59769872838937],[-9.105518797075497,38.5977423909117],[-9.105286889877581,38.59830194485575],[-9.105165376982882,38.59859769859307],[-9.105068364769117,38.5988751872671],[-9.104939515694097,38.59918968443025],[-9.104804105336704,38.59951820746086],[-9.104686690398221,38.599821898677604]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.01541102235075,3.1747516810590515,-28.007739590936247,-3.2526887977193852,0.0076714314145078,-0.0779371166603337,0.2782744843897881,0.2783778594570379,0.2783778594570379,0.9749504405412256,-15.05756256214734,0.9746320132738192,-15.083928756745175,44.38351739561517,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:588567407:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5633200,E-REDES,,0.2252900057834274,LINE:002482,BUS:JUNCTION:60:01339,BUS:JUNCTION:60:00370,"[[-9.120593522496035,38.58272160132132],[-9.120490237018771,38.582747606606894],[-9.120422871287234,38.58286893765206],[-9.120016850908359,38.5829693393218],[-9.11989358110596,38.58299425175038],[-9.119885497875478,38.58299061771095],[-9.119755390449317,38.5826347097404],[-9.119675260682408,38.58261358687894],[-9.11948827207593,38.58259387955585],[-9.119349076988518,38.58260144123877],[-9.119030839004738,38.58271947492177],[-9.118632876904561,38.58297267027057]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.620263862946977,5.426825186531015,-20.618154391227627,-5.467934392385099,0.002109471719347,-0.0411092058540845,0.2095423397176946,0.2096551600724914,0.2096551600724914,0.9791582416187288,-14.662051485089014,0.9790196601464604,-14.670560544976013,33.42662905127332,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:588567421:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5633300,E-REDES,,0.2073915759034792,LINE:002483,BUS:JUNCTION:60:01339,BUS:JUNCTION:60:00370,"[[-9.120587689110122,38.58270545416337],[-9.120478940347931,38.58273141553001],[-9.120471243712576,38.58273672324866],[-9.120405728943638,38.582854111137344],[-9.120010542455038,38.58295201609447],[-9.119908835362784,38.58297264775251],[-9.119902110756836,38.58297017328527],[-9.119777448553354,38.58262974020666],[-9.119773838098162,38.58262253723709],[-9.11977002877714,38.58262008318462],[-9.119680493273217,38.58259595900052],[-9.119489011107913,38.5825757851692],[-9.119343176149908,38.582583700162985],[-9.119021033294919,38.582703190049415],[-9.11871124092187,38.58273572834095]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.39984601449048,5.89889935096251,-22.397554489903342,-5.936107237515508,0.0022915245871324,-0.0372078865529985,0.227635705977676,0.2277395632047896,0.2277395632047896,0.9791582416187288,-14.662051485089014,0.9790196601464604,-14.670560544976013,36.3099381713923,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:404887134:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,1.2793440294319365,LINE:002486,BUS:JUNCTION:60:01093,BUS:JUNCTION:60:02485,"[[-8.007602495156572,40.32561268454707],[-8.00807962712272,40.33060529110871],[-8.008572236339049,40.33191860071104],[-8.010377928196915,40.333848094514906],[-8.012649881851248,40.33399501802699],[-8.0133044425364,40.33340433488259],[-8.01333995953403,40.333153645802284]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.009147741844298,-3.609789017837375,8.01217676298113,3.606834684174367,0.0030290211368306,-0.0029543336630077,0.0850002905652115,0.0849479520391049,0.0850002905652115,0.9945158905082108,-0.5274682832157163,0.9953040361662704,-0.474800655846907,12.19691355505977,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:460053430:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623100,E-REDES,,3.5709185294341412,LINE:002487,BUS:JUNCTION:60:01069,BUS:JUNCTION:60:01888,"[[-8.847412962350734,39.64257646175103],[-8.846802477115725,39.643978325176015],[-8.84604701428449,39.64570322845103],[-8.845218402621795,39.64760214130559],[-8.844577413248201,39.6490707516601],[-8.843658055729156,39.65031694620913],[-8.84204010861224,39.65252843526033],[-8.840434439376073,39.65470628589775],[-8.838707673348255,39.657063478074214],[-8.837820867409222,39.65826907777735],[-8.838482252212714,39.659843729618075],[-8.839007277459649,39.66101678673772],[-8.839742830669937,39.66265203398286],[-8.840493538729886,39.664307178007725],[-8.841499650827409,39.66598073197896],[-8.842544978096887,39.66770177113209],[-8.843359965536852,39.66905371089069],[-8.844141988462715,39.67035089801412],[-8.845045099924398,39.671848874501926]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.95198423979067,4.847640041600204,-17.91280116439694,-4.750837087627795,0.0391830753937298,0.0968029539724089,0.1828858629931202,0.1829761207522617,0.1829761207522617,0.9783713945802494,-7.453245339832756,0.9745821384944292,-7.816230475868213,26.255721158309903,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:469922508:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5658900,E-REDES,,0.4084114221095367,LINE:002488,BUS:JUNCTION:60:01889,BUS:JUNCTION:60:01900,"[[-8.836793125107032,39.6855568417613],[-8.841449758202387,39.6863622191748]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.512864839984815,5.971487012106367,-26.50329135832289,-5.9432423756907005,0.0095734816619277,0.0282446364156667,0.2673672248785744,0.2673759919242389,0.2673759919242389,0.9780968480016268,-7.364359290347108,0.977505741079572,-7.42640614581989,38.36647896746146,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:604296895:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1004L5659200,E-REDES,,0.1305476116446414,LINE:002490,BUS:JUNCTION:60:00054,BUS:JUNCTION:60:01890,"[[-8.789614178515993,39.65165179660989],[-8.790214637279103,39.65174025980544],[-8.790233802707897,39.651745077705385],[-8.790253007460702,39.651754038401954],[-8.790270017270593,39.65176743377121],[-8.790278978432195,39.651778623146214],[-8.790284711346109,39.65178972275202],[-8.790288530638962,39.651805435569486],[-8.790287371899883,39.651823293166274],[-8.790281066837577,39.65184520588988],[-8.790098926019652,39.65239808944585]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.229653772155785,11.119786282733012,-33.22640271718858,-11.140315278759893,0.0032510549672082,-0.0205289960268792,0.3417812887967733,0.341863194140278,0.341863194140278,0.9865388285345612,-6.474667622182505,0.9863992277231488,-6.482138334991835,54.50538003862789,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:460312643:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133600,E-REDES,,1.008660633603951,LINE:002492,BUS:JUNCTION:60:02486,BUS:JUNCTION:60:02487,"[[-8.453242580706723,40.16681849678857],[-8.457071009710239,40.16646072725933],[-8.458993510732451,40.16627988036545],[-8.461824817607777,40.16601347742337],[-8.465024327274389,40.165711804011224]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.236207399858731,-0.0573227408155761,-13.230689961383147,0.0657408536444215,0.0055174384755822,0.0084181128288454,0.1291594533784032,0.1291589904345637,0.1291594533784032,0.9861195301506516,-1.7046098959406044,0.9857149292534172,-1.7853352455193694,18.53342708830582,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:499084583:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5132800,E-REDES,,0.2079808481360881,LINE:002493,BUS:JUNCTION:60:01731,BUS:EREDES:0603S5006400:60,"[[-8.395908630914217,40.22500769583815],[-8.39582844951153,40.226877107841666]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.141410712740292,4.397941125071505,-25.137150323835755,-4.385652516586919,0.0042603889045373,0.0122886084845852,0.2499419640357344,0.2499454848231816,0.2499454848231816,0.982615539289643,-2.349697274035772,0.982358711312706,-2.379848991912774,35.86533000763117,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:561725749:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5141800,E-REDES,,1.893173424001831,LINE:002494,BUS:JUNCTION:60:02489,BUS:EREDES:0603S5022800:60,"[[-8.449406726759577,40.17155680475807],[-8.452409871440821,40.17146836777046],[-8.459720529449196,40.17194782444775],[-8.462158087581658,40.17369284965984],[-8.461826706331006,40.176662904372286],[-8.46230443275765,40.179039360513286],[-8.463509803605934,40.17952569243858],[-8.46368317385613,40.17958118440127]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.60027198899592,3.0614892896035397,-18.579239869920084,-3.0096123264959243,0.0210321190758371,0.0518769631076154,0.1840516692699814,0.1840817487463137,0.1840817487463137,0.985535205575139,-1.7009686803242403,0.9838521061351754,-1.9037359567814245,26.414370605009864,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:561725841:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5141800,E-REDES,,2.604983849050696,LINE:002495,BUS:JUNCTION:60:00078,BUS:JUNCTION:60:02489,"[[-8.419626703566356,40.16600111248661],[-8.420089609487198,40.16606147866145],[-8.42895945919349,40.16780495371204],[-8.432895070633146,40.1684576067756],[-8.449406726759577,40.17155680475807]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.62920060578248,3.1327259125105615,-18.600271988995395,-3.0614892896035553,0.0289286167870841,0.0712366229070062,0.1840094325647663,0.1840516692699764,0.1840516692699764,0.9878650782770184,-1.4229904368989132,0.985535205575139,-1.7009686803242403,26.41005442243886,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:408436141:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0706L5621200,E-REDES,,1.8038518587162953,LINE:002496,BUS:JUNCTION:60:01897,BUS:JUNCTION:60:01639,"[[-8.270644002335798,38.64667050026239],[-8.275437901951424,38.64814931999708],[-8.277426271493672,38.648762614255496],[-8.28023238892176,38.649628059134905],[-8.283981925220028,38.65007196756785],[-8.287185208269475,38.65045111133344],[-8.290576888614233,38.65085244987022]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6212 MONTEMOR-VENDAS NOVAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.638125532111523,-6.176352362022941,-9.623458319237702,6.1820809096414555,0.0146672128738227,0.0057285476185144,0.1105380153327031,0.1104408234339138,0.1105380153327031,0.9965055334438274,-15.21749965491106,0.9965764510229704,-15.35985383603453,23.97007813785171,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:440438917:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1112L5617800,E-REDES,,0.4768766050178688,LINE:002498,BUS:JUNCTION:60:02490,BUS:JUNCTION:60:01749,"[[-9.197010415315091,39.07658821405531],[-9.197736066722177,39.078152418423485],[-9.199635558720749,39.07863288159278],[-9.199686383107633,39.07921914818346],[-9.199099380607565,39.079333151883844],[-9.19907627102027,39.07933334546674]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.5124078842042565,1.3736300388549738,3.512618429020592,-1.377775077640276,0.0002105448163356,-0.0041450387853021,0.0366856881084627,0.0367029126789587,0.0367029126789587,0.9892369255202406,-10.54122858100574,0.9892203857658376,-10.530013776602422,5.26659673969849,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:596127136:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5612000,E-REDES,,2.101916625959188,LINE:002499,BUS:JUNCTION:60:01899,BUS:EREDES:1113P5904600:60,"[[-9.25781860390422,39.14850640288912],[-9.259466931200224,39.14780661366525],[-9.261020059146782,39.14697278843608],[-9.263167768582278,39.146851748436646],[-9.264244003413523,39.14679953555273],[-9.265277331996307,39.146143083060366],[-9.267034729262125,39.145903677170054],[-9.268807139255689,39.14660642167983],[-9.270636894429138,39.146134925851705],[-9.271970206507092,39.14402885944121],[-9.274901202250495,39.14276348218734],[-9.276303146138856,39.14202706100498],[-9.2775303719657,39.14097875880238],[-9.27766833153525,39.140860904162025],[-9.277784774972444,39.140761437329836],[-9.27780837421326,39.140720330957734]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6120 MATACÃES- PC À DOS CUNHADOS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.194932923340961,0.368854,9.199999999999998,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.3003617274359231e-08,-0.0208852635722057,1.0085258241552695e-13,3.65699169550725e-06,1.3003718126941644e-08,-0.0208816065805102,0.0002056715527744,3.6012827225333396e-08,0.0002056715527744,0.9771333940652804,-11.34677831506892,0.9771356960370718,-11.346849649567888,0.0445997078552465,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:409843513:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5622500,E-REDES,,6.591459155096486,LINE:002500,BUS:EREDES:1009S5002100:60,BUS:JUNCTION:60:02491,"[[-8.819741752616999,39.701961039683425],[-8.8197650453769,39.70196188332079],[-8.820485710574237,39.701971641322245],[-8.821437578739248,39.70197818393201],[-8.823882334226129,39.70358469886478],[-8.825389754627377,39.70457521205199],[-8.827556047527304,39.70599856242626],[-8.828732509987875,39.706771509355505],[-8.830666176083458,39.70804188964719],[-8.832418475716688,39.70919304190881],[-8.834433490124097,39.71051444745895],[-8.835912085015636,39.711487938297076],[-8.837883394486221,39.712782736003994],[-8.839034316894889,39.713538656148145],[-8.84005884148083,39.71431984275466],[-8.841646637781686,39.71553912668459],[-8.842975228550799,39.71655749414813],[-8.844096115883815,39.717414734836154],[-8.845346137246459,39.7183718356617],[-8.846120160041718,39.7189649670098],[-8.850167604591793,39.7200367520687],[-8.852837502238588,39.72074426710503],[-8.855372313945592,39.72141591564236],[-8.857421738955365,39.72195889753171],[-8.8596882673028,39.72256150016823],[-8.862575481189264,39.72332415861774],[-8.866968453082512,39.724488467287806],[-8.868341463941077,39.724851267231905],[-8.869377698219486,39.72553088556992],[-8.87197083586742,39.72726333293989],[-8.874334766285108,39.728834235160285],[-8.875751623494976,39.729772311683185],[-8.876860510441837,39.73051254100683],[-8.87974102453951,39.732426400393535],[-8.88095301366701,39.73323161822497],[-8.88251310594893,39.73426805391034]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6225 AZÓIA-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.435775637312823,3.4785376779707686,-20.36190511466512,-3.236242392436021,0.0738705226477023,0.2422952855347477,0.2050443546203081,0.2051483117541813,0.2051483117541813,0.9728226429212304,-7.63690480517725,0.9670651613430696,-8.442701984562504,41.38975320370853,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:409843527:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5622500,E-REDES,,0.3825857654002598,LINE:002501,BUS:JUNCTION:60:02491,BUS:JUNCTION:60:01902,"[[-8.88251310594893,39.73426805391034],[-8.88349659744372,39.73492140666285],[-8.885898944141536,39.7365172388845]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6225 AZÓIA-MARINHA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.36190511466568,3.2362423924279486,-20.357615267684327,-3.2221462698773946,0.0042898469813543,0.014096122550554,0.2051483117541742,0.2051541135893788,0.2051541135893788,0.9670651613430696,-8.442701984562504,0.9667355163646753,-8.489745911711264,41.390923754540275,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:470724243:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5623500,E-REDES,,0.3646223232265859,LINE:002502,BUS:EREDES:1009P5020200:60,BUS:JUNCTION:60:02492,"[[-8.898698305269331,39.6837997296531],[-8.89977151801511,39.68407343831544],[-8.90132750033686,39.68478800204742],[-8.90247695022549,39.68528490108084]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.7970714147227456e-08,-0.04898397975691,-2.2086291667355787e-09,0.0453566075670467,2.576208498049188e-08,-0.0036273721898632,0.0004820399724859,0.0004463430222618,0.0004820399724859,0.9778204959776732,-7.443693536628481,0.9778222981830612,-7.443724828645243,0.0691691738392792,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:412794948:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5142900,E-REDES,,0.8998254862184134,LINE:002504,BUS:JUNCTION:60:02493,BUS:EREDES:1807S5009800:60,"[[-7.576934220777553,40.94890248558081],[-7.573173472856793,40.947389213621236],[-7.569127799968689,40.946246346451105],[-7.567838152797211,40.944991129641515],[-7.567836194264544,40.94496867160331]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.05711755684104,2.1854784863893,2.0573722272927735,-2.1936850705925925,0.0002546704517336,-0.0082065842032927,0.0293468680847665,0.0294114775890275,0.0294114775890275,0.984105658292264,5.372529299894629,0.9839576278953592,5.3872915874978045,4.220329687046567,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:608280760:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5628400,E-REDES,,5.501644681440269,LINE:002507,BUS:JUNCTION:60:01608,BUS:JUNCTION:60:02494,"[[-7.633433578936944,38.11008443814299],[-7.636990051842377,38.10910018238111],[-7.647174411414182,38.11198275939753],[-7.652316126075548,38.11290706433107],[-7.655629343783319,38.11327698845831],[-7.659695677129361,38.11305882878093],[-7.663705207694868,38.11150420504452],[-7.667090908536643,38.11025658297009],[-7.672228207440143,38.106546029585736],[-7.677452245131848,38.10546701647241],[-7.692115676836226,38.10294924720923]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.216926337928061e-06,-0.1333247043083186,-3.424716415590772e-07,0.0769446707008394,1.874454696368984e-06,-0.0563800336074791,0.0012926803859402,0.0007459898962369,0.0012926803859402,0.9924476146603438,-6.080277490848568,0.9925073285479727,-6.081299047348724,0.1854900826431689,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:413384213:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5628400,E-REDES,,0.2659936039091785,LINE:002508,BUS:JUNCTION:60:01609,BUS:EREDES:0213P5902300:60,"[[-7.629987160228911,38.109517419493535],[-7.62820540159712,38.109224234380996],[-7.627143186436125,38.10955566097844],[-7.627071393096912,38.10957802841532]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.1504311546048965e-06,0.0697429993132329,1.1918862818349844e-06,-0.0724688453547892,4.145512723008793e-08,-0.0027258460415563,0.0006762109627392,0.0007026414777736,0.0007026414777736,0.9924451995955116,-6.080236173121318,0.9924432469619342,-6.080202766757984,0.1008238596317453,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:415423143:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5111000,E-REDES,,1.2036765571142056,LINE:002510,BUS:JUNCTION:60:02495,BUS:EREDES:1308S5000500:60,"[[-8.609720178873449,41.18535966178654],[-8.610470328365823,41.18699293012766],[-8.611624564468327,41.18851691760946],[-8.613165605542097,41.18863913553526],[-8.616174720412069,41.187752047197584],[-8.619849937199737,41.18666844862546],[-8.620227081870004,41.185948409697524]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.482578065854078e-13,-1.4148910989998137e-12,1.378148968102867e-09,-0.0120446697785054,1.3783972259094523e-09,-0.0120446697799202,1.4095250257921641e-14,0.0001181845365364,0.0001181845365364,0.9806695688562412,-4.0843872220891715,0.9806688114925332,-4.084374110043945,0.0169586076246891,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:472469876:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5111500,E-REDES,,0.6405432616034327,LINE:002511,BUS:JUNCTION:60:00789,BUS:EREDES:1308P5026000:60,"[[-8.61918282657047,41.21461619245944],[-8.621460747608186,41.21724095148163],[-8.624560978744508,41.21844816467938]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.071415523346689,-1.3437414206923,9.07310933127409,1.3430211256098692,0.0016938079274027,-0.0007202950824307,0.0898068449938481,0.0897976133885631,0.0898068449938481,0.9825777421192188,-3.844024153961655,0.9828469964427676,-3.810248865192552,12.886618595759533,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
