source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:563218904:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5109700,E-REDES,,0.2144783164870576,LINE:002513,BUS:EREDES:1308P5026000:60,BUS:JUNCTION:60:01234,"[[-8.624626392493646,41.21845999521024],[-8.626127398808766,41.22002386967323]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.682808551366612,2.976205417572095,-17.68064098578704,-2.9710458805500393,0.0021675655795725,0.0051595370220556,0.1755574988803405,0.1755609988350997,0.1755609988350997,0.9828469964427676,-3.810248865192552,0.982663343110076,-3.83215124918416,25.19170595997987,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:428666227:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5629100,E-REDES,,1.9285934860397436,LINE:002514,BUS:JUNCTION:60:01668,BUS:JUNCTION:60:01915,"[[-7.471716653892219,38.19208995253721],[-7.471755289846267,38.192071359253404],[-7.475007643568448,38.190452841931446],[-7.481354721258666,38.18844114835364],[-7.487122577357092,38.19096933892197],[-7.491791264262584,38.1903987243561]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.2458639082284924,1.0030569835726888,2.2462175993010858,-1.0220284582183203,0.0003536910725934,-0.0189714746456315,0.0236098126683182,0.0236893639277339,0.0236893639277339,1.0024766682787047,-3.9052593746111017,1.0024082693253156,-3.876573465289883,3.3992486623237164,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:429707121:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1504L5015200,E-REDES,,1.295972534661527,LINE:002515,BUS:JUNCTION:60:01917,BUS:EREDES:1504S5022700:60,"[[-9.055010040254118,38.66278754906949],[-9.05500172037194,38.66280440559634],[-9.05501216163672,38.662833743148646],[-9.05504079190987,38.66291420137372],[-9.055066759233554,38.66298590686607],[-9.055089871041481,38.66304370859625],[-9.055176514956347,38.66326047649751],[-9.055232105159305,38.66339952570636],[-9.055289425029262,38.66354262381225],[-9.055348122537653,38.663689197083535],[-9.055384853700936,38.6637795089837],[-9.055424035482481,38.663867396387765],[-9.055455812016449,38.6639387045795],[-9.055500517689547,38.66404426696888],[-9.055558598645682,38.66418928661275],[-9.055633392041159,38.66437147612313],[-9.05573245064708,38.66461080947506],[-9.055787895578257,38.664743752132836],[-9.055831369384531,38.66484636049462],[-9.055920383186699,38.66506033458041],[-9.055966459564587,38.66517588476188],[-9.055980457130312,38.665210995226275],[-9.056017771432638,38.665304536144035],[-9.056053959429846,38.665391789391144],[-9.056110707857005,38.6655286130054],[-9.056171328375662,38.665673468094646],[-9.056232684420314,38.665817425545086],[-9.05629322610664,38.66596593841432],[-9.056327579335335,38.66605162967964],[-9.05635613693628,38.666141402325174],[-9.056373465960064,38.666182692871345],[-9.056425639750234,38.66630677920649],[-9.05646745943327,38.66640569810902],[-9.056494515472835,38.66646982794024],[-9.05652021980139,38.666530698568124],[-9.056546598375201,38.66659306818489],[-9.056577955040623,38.66666817169745],[-9.05660265585159,38.66672783416824],[-9.056646543636036,38.666833852921684],[-9.056706494029356,38.66697735279207],[-9.056748603215595,38.66707727817991],[-9.05680744768354,38.6672169493525],[-9.056850190517407,38.667318770363146],[-9.056875192347555,38.667378574513485],[-9.05689128322759,38.66741556896734],[-9.05691079382002,38.667461156969914],[-9.056930604843743,38.66751044485935],[-9.056947904240499,38.66755295161574],[-9.056972130590326,38.66761141068577],[-9.056985529777709,38.66764458903672],[-9.057006724492354,38.66769871223952],[-9.057013518093575,38.66771590870569],[-9.057036669957812,38.6677738988415],[-9.057072204904578,38.6678646699947],[-9.057097392347766,38.66788085612739],[-9.057124064441496,38.667877600356555],[-9.057270126870918,38.66782339648886],[-9.057294763041257,38.667811941543846],[-9.057377220013572,38.66778204000477],[-9.057466024260142,38.66774984517654],[-9.057725111259076,38.66765812854846],[-9.057829650971295,38.6676219534278],[-9.057976382499145,38.66756536528211],[-9.057991977971083,38.66756565610861],[-9.058005425326302,38.6675740080491],[-9.058014268975265,38.667582648680046],[-9.058057720762465,38.66765017936111],[-9.058090257265821,38.6677070139847],[-9.058171314843332,38.667840446108926],[-9.058244950092314,38.66796138891197],[-9.058318936742582,38.66808104975173],[-9.058388530955659,38.6681977637201],[-9.058464412825739,38.66831822916462],[-9.058537618038804,38.66843693219847],[-9.058613243828331,38.66856601116758],[-9.05868159800998,38.66868539212211],[-9.058719824539352,38.66874857709145],[-9.058757015498442,38.66881075235941],[-9.058776685762387,38.66884365557678],[-9.058860703006907,38.668985423096146],[-9.058941658079855,38.66912315224843],[-9.059016134898265,38.66925033936993],[-9.059092112342913,38.669380712359605],[-9.059168092670603,38.669502383596694],[-9.05919522725749,38.669548280047266],[-9.059231598625802,38.669612767687475],[-9.059260402053729,38.669666884146814],[-9.059296363167277,38.66972539374321],[-9.05934032215221,38.66980620660897],[-9.059399989919541,38.66991206302887],[-9.059441692383167,38.669987173710105],[-9.059481833752349,38.67005527957205],[-9.059517243374728,38.67011198287381],[-9.059556759917424,38.67017885056937],[-9.059629053128221,38.67030227125842],[-9.059678418876013,38.670382626713845],[-9.059713434387486,38.67044437752845],[-9.059742335150546,38.670489070775794],[-9.05976687394013,38.670534987684874],[-9.059800137508795,38.670590969275906],[-9.059867402724986,38.67070490831632],[-9.059913035739925,38.67078178920415],[-9.05994012381678,38.67080176998191],[-9.059977729840378,38.670814073557814],[-9.060051337667907,38.67081945244128],[-9.060125938059251,38.67082694927216],[-9.060183513136009,38.67083204100572],[-9.060246644482165,38.670837629065154],[-9.060282797171867,38.67084149463222],[-9.060317639016686,38.67084439774041],[-9.06034328214441,38.67084591460655],[-9.0603662776526,38.670844389793714],[-9.060659861407194,38.67074253800666],[-9.061099742232464,38.6705884927606],[-9.062021327569253,38.67026390431789],[-9.062104146641522,38.670237059273894],[-9.062119925809034,38.67018847999064],[-9.062123318144522,38.67016295150891],[-9.062149543032085,38.670145519645104],[-9.06216529456174,38.67014184517522],[-9.062166767383504,38.6701402300414],[-9.06217745386282,38.67013672198563]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0152 BARREIRO-QUIMIPARQUE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0355225,0.368854,9.2,1.07525,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.045350200451262,1.0259929370581984,-3.0452087985369585,-1.0371315509998698,0.0001414019143033,-0.0111386139416713,0.0319775111269206,0.0320177633638518,0.0320177633638518,0.9670006220660174,-15.862152381423403,0.9668186833738682,-15.886125347648507,2.9777041026600184,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:429707171:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5641000,E-REDES,,0.3840881033832254,LINE:002516,BUS:JUNCTION:60:01916,BUS:JUNCTION:60:01917,"[[-9.058008173896656,38.66205906450523],[-9.057980611069807,38.662055436438436],[-9.05768714207788,38.662010351784616],[-9.057288635660177,38.661949649297476],[-9.056819552297428,38.66187904557557],[-9.056344240941074,38.66180650746144],[-9.055762795639772,38.66171875395722],[-9.055732421262942,38.66171357118342],[-9.055702164546323,38.66170860366304],[-9.055671912580221,38.66170400542361],[-9.05564152612205,38.661699669469826],[-9.055611153470347,38.66169551355824],[-9.055580693550302,38.66169171864665],[-9.055550237105901,38.66168819393845],[-9.055519647441358,38.66168503059315],[-9.055488945101068,38.66168203928121],[-9.055458362270247,38.66167940733554],[-9.055428207497153,38.66167700620747],[-9.055389193965626,38.66167722429944],[-9.055349797951266,38.661678075956694],[-9.055310318018623,38.66167954981278],[-9.055271077096375,38.66168174240466],[-9.055231706302722,38.66168455755837],[-9.05519246997046,38.661688002194154],[-9.055153141037998,38.6616913935003],[-9.054987798848448,38.66188062314659],[-9.054944126991828,38.66197883943805],[-9.054901529354135,38.66216160495181],[-9.054847247924068,38.66239452892152],[-9.054893921262202,38.66250226497904],[-9.054938123823632,38.66252227399103],[-9.054950980700903,38.66252590177888],[-9.055021536500735,38.66271028711285],[-9.055008165281304,38.66276680052845],[-9.05499727280308,38.66276584160883],[-9.054999333572217,38.66275633094896]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0152 BARREIRO-QUIMIPARQUE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0355225,0.368854,9.2,1.07525,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.52691503680378,-3.4145103497450604,16.52806976228104,3.422764416095272,0.0011547254772601,0.0082540663502115,0.1679659612905952,0.1679584296633,0.1679659612905952,0.9667966985834392,-15.901219554010211,0.9670006220660174,-15.862152381423403,15.621107769411324,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:429707278:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5641000,E-REDES,,0.3459457122204502,LINE:002517,BUS:JUNCTION:60:01916,BUS:EREDES:1504S5020300:60,"[[-9.058008173896656,38.66205906450523],[-9.058075441120673,38.66206792693941],[-9.058655496238693,38.66207505871086],[-9.058780964233893,38.662076604317626],[-9.058950453402183,38.662110751845816],[-9.0589785228189,38.66210822323144],[-9.05900804236664,38.66209876499944],[-9.05904193850425,38.662081236954634],[-9.059181905705271,38.66209347669797],[-9.060121529326622,38.66223387701278],[-9.060324820900078,38.662263637530565],[-9.060659716317087,38.66230651281027],[-9.061039502482243,38.66234604874427],[-9.061087753821187,38.662366293486784],[-9.061125651599852,38.66252945064983],[-9.061187198748899,38.662796930118866],[-9.061192297193816,38.66280471750664],[-9.06120528865784,38.662805397933845],[-9.061231220922583,38.662802840726016],[-9.06138044637318,38.66278814251185],[-9.061401790748986,38.662789738376496],[-9.061413836144556,38.662792777378485],[-9.061422952673391,38.662802100194426],[-9.061423155254595,38.662817763418005],[-9.061423326956836,38.662835480700835]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0152 BARREIRO-QUIMIPARQUE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0355225,0.368854,9.2,1.07525,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.856386841489552,3.2758129548043073,-15.855429390294743,-3.2692349669931584,0.0009574511948091,0.0065779878111489,0.1611509338559368,0.1611577019331793,0.1611577019331793,0.9667966985834392,-15.901219554010211,0.9666207187661154,-15.934992057335274,14.98792856853563,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:429707292:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1504L5015200,E-REDES,,0.3158798415625224,LINE:002518,BUS:EREDES:1504S5020300:60,BUS:JUNCTION:60:01916,"[[-9.061167004874076,38.66275991479746],[-9.061114344133722,38.66253105385798],[-9.061077955063032,38.66237439745286],[-9.060898197102928,38.662356557943426],[-9.060587385555836,38.662321049718535],[-9.060385192056318,38.66229537955843],[-9.060081054212151,38.66225082704347],[-9.059677516358294,38.66219221746595],[-9.059176883867686,38.66211564907982],[-9.059170966820174,38.66211474116632],[-9.058948183280666,38.662128929889235],[-9.058659379809122,38.66208488263218],[-9.058654244985647,38.662084049563454],[-9.058074396691502,38.66207692515565],[-9.057978553845897,38.66206429854903]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0152 BARREIRO-QUIMIPARQUE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0355225,0.368854,9.2,1.07525,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.364570609677315,-3.5800989650351633,17.36561919237305,3.587915583931394,0.0010485826957342,0.0078166188962307,0.1764962944813316,0.1764901146123627,0.1764962944813316,0.9666207187661154,-15.934992057335274,0.9667966985834392,-15.901219554010211,16.414442639510035,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:451149272:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5632300,E-REDES,,0.096492691859845,LINE:002520,BUS:JUNCTION:60:02496,BUS:JUNCTION:60:02497,"[[-9.04170743291423,38.58407666526078],[-9.0425631393797,38.583523846912236]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0023 COINA-QUINTA DO CONDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.92193752048291,3.485471390157309,-17.920910075006738,-3.48295829026545,0.001027445476172,0.0025130998918592,0.180201874714293,0.1802036721539231,0.1802036721539231,0.9749343453239844,-14.880689856099051,0.9748451556972676,-14.890755955427284,40.80699097688478,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:559401054:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5627700,E-REDES,,1.0659944911632775,LINE:002521,BUS:JUNCTION:60:01318,BUS:JUNCTION:60:02498,"[[-9.029205906325071,38.59495536048097],[-9.027425366583428,38.59600204266675],[-9.026253363146408,38.596454468074185],[-9.023522319463924,38.597661590978085],[-9.021322567571389,38.59907058120753],[-9.01956517753186,38.60072317522166]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6277 COINA-MOITA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.497665960941553,-0.9478087237912738,29.52721322869167,1.0369278712969023,0.029547267750118,0.0891191475056285,0.2907454779985397,0.2907419726175481,0.2907454779985397,0.976757789164964,-14.58050621099247,0.9778460422611216,-14.389067788497783,65.83910280764033,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:429769104:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5649300,E-REDES,,1.1275407199558205,LINE:002522,BUS:JUNCTION:60:02499,BUS:EREDES:1421S5004500:60,"[[-8.692034858209407,39.62064555263617],[-8.692037434299934,39.62331451098859],[-8.692039867300773,39.6258418987273],[-8.691960182010527,39.62814628092456],[-8.691905292342291,39.62973341619837],[-8.691075803492136,39.630188196974906],[-8.690775330780868,39.63027962026889],[-8.690752566940319,39.63028343158954]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.71490202034576,15.558983800961297,-27.679935797954187,-15.452556711720986,0.0349662223915743,0.1064270892403094,0.3075025448543145,0.3075573163826958,0.3075573163826958,0.9945866164475372,-6.506868646539514,0.9918283644643,-6.661889775623417,44.13220209250908,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:429963450:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5607000,E-REDES,,0.4251784758477535,LINE:002526,BUS:JUNCTION:60:02500,BUS:JUNCTION:60:01920,"[[-9.222329203656294,38.71940130437478],[-9.22227931008883,38.719457032584536],[-9.222114240892115,38.719641376323914],[-9.22194917085284,38.71982571983679],[-9.22178407711488,38.72001007234413],[-9.221659315422022,38.72015036083808],[-9.22161964673015,38.72019500393668],[-9.221578652323794,38.720241695139386],[-9.221537160913828,38.72028821981403],[-9.221494884265114,38.72033452660082],[-9.221451462836704,38.72038041167225],[-9.221406606613797,38.72042570658317],[-9.221358195151137,38.720472367770455],[-9.221342358049148,38.72054174012949],[-9.221295546592918,38.720581711616546],[-9.22124242823436,38.72062357045197],[-9.221187668549645,38.720664111411914],[-9.221131312841408,38.720703289033096],[-9.221073429542683,38.72074106664426],[-9.221056990523875,38.720751137410424],[-9.221013241543035,38.72077700109696],[-9.220587846824154,38.72105840412644],[-9.220366234019368,38.721151933336046],[-9.220113655040718,38.72126057727321],[-9.22002283506066,38.72129199531152],[-9.219826200561675,38.72129946488444],[-9.219804590328108,38.72131430368762],[-9.219786581738836,38.721327802832306],[-9.21976929604794,38.721341961819874],[-9.219752755975577,38.72135676242359],[-9.219737165730473,38.7213720225875],[-9.219722411985062,38.72138785146013],[-9.219708653781153,38.721404121452544],[-9.219695730165087,38.72142083406329],[-9.219683756924079,38.72143804226152],[-9.219672755139616,38.72145561974249],[-9.219662604358607,38.72147396396956],[-9.219652850063538,38.721497222748035],[-9.219644970276802,38.721520500109094],[-9.219638509797525,38.72154334990156],[-9.219624096754133,38.72158771220742],[-9.219607421860799,38.72163153708178],[-9.21959818164951,38.721653061578515],[-9.21958838822234,38.72167450114576],[-9.219566818443083,38.72171703842227],[-9.2195429410885,38.721759056705],[-9.21953352261214,38.721777168910535],[-9.219456418916147,38.72182448367712],[-9.21931809866577,38.721852154596384],[-9.219234435209716,38.72186270649083],[-9.219125818950722,38.72184966492174],[-9.21910190084013,38.72183136746334],[-9.219071449836791,38.72181295061987],[-9.21904414649481,38.72180192688951],[-9.219016989801505,38.72179299159129],[-9.218989098900167,38.7217856845152]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.797338181678032,-4.7442143718511725,24.80289007707719,4.669095586872382,0.005551895399158,-0.0751187849787902,0.2475966208236919,0.2474408369206783,0.2475966208236919,0.9811936669362016,-12.816318868040725,0.9814788454132526,-12.796171135312658,39.475872646114055,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:429963464:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5607000,E-REDES,,0.8112434549189012,LINE:002527,BUS:JUNCTION:60:02500,BUS:JUNCTION:60:02501,"[[-9.222329203656294,38.71940130437478],[-9.222384806829385,38.719339208418525],[-9.222596808425216,38.71911018911886],[-9.222815358975462,38.718881693805415],[-9.222995519830464,38.718707828335845],[-9.223166049795058,38.71859400825434],[-9.223242265093424,38.71856803875565],[-9.223253403104545,38.718564034378375],[-9.223265303018675,38.718560230063694],[-9.223277556589439,38.718556998942574],[-9.223289898855214,38.718554307458206],[-9.223302386475252,38.71855210103481],[-9.22331503259056,38.7185504876429],[-9.22332796064517,38.718549267958544],[-9.223347209457858,38.71854860177002],[-9.223366241501953,38.718548802349],[-9.22338522949596,38.71854988609802],[-9.223404229003046,38.71855172638929],[-9.223422897055196,38.71855445253496],[-9.223441461933316,38.718557954309745],[-9.223456417950665,38.718561552843596],[-9.223468007214333,38.718559246700124],[-9.22363186658871,38.71842800416063],[-9.223633763615181,38.7184174203219],[-9.223625262946449,38.718405087021964],[-9.223610811363521,38.71837117264228],[-9.223602324261142,38.71831969143353],[-9.223603834205745,38.71826781057263],[-9.223614921318166,38.71821665094553],[-9.223634977158891,38.71816854223891],[-9.223645070110404,38.7181623586983],[-9.223743520974717,38.7181567458971],[-9.223835573962063,38.71813267281043],[-9.223914671175157,38.7180966683124],[-9.223972907307411,38.71804303231908],[-9.22402386340896,38.71798021334633],[-9.224036770069432,38.71790434636881],[-9.224069500569323,38.71780669348837],[-9.224084941733922,38.717760609539575],[-9.224092927508575,38.71775422946656],[-9.224139944668137,38.71774384547088],[-9.224217732924012,38.7177117713834],[-9.224254221020857,38.71768647880301],[-9.224285844371725,38.71764223428955],[-9.224305787890172,38.71758074997286],[-9.224313613506807,38.717514028307455],[-9.224366943195907,38.717060528852215],[-9.224368057630658,38.71697743072536],[-9.224362330346114,38.71693505764649],[-9.22434165127024,38.71690746196598],[-9.22430284018719,38.71685568775495],[-9.224288942767185,38.71672377269048],[-9.224295625541874,38.71666430395054],[-9.224342457920377,38.716614656712345],[-9.224389505909693,38.716584455225664],[-9.224442726086254,38.716569977640894],[-9.224482403005283,38.71654197086024],[-9.224490175681288,38.71650953325925],[-9.224602801811237,38.716161320620316],[-9.224603454517249,38.716089441477855],[-9.224604110572994,38.71601929179616],[-9.224608487761701,38.71601227885168],[-9.224636245868771,38.71599512973356],[-9.224675883723911,38.71597213157511],[-9.224763917406559,38.71594706846083],[-9.224850090512483,38.71593949776501],[-9.224927973896955,38.71592588825723],[-9.224959709075119,38.71590641389151],[-9.225089736366092,38.715679489854494],[-9.22510605392913,38.7156389283369],[-9.225108513844098,38.71561324217328],[-9.225103696566128,38.71558231850147],[-9.225035109857263,38.71546053536564],[-9.225003904398724,38.71541968872865],[-9.224961421557675,38.715324612652815],[-9.224886606432165,38.7151358427942],[-9.224659550837595,38.714739930393456],[-9.22462206783811,38.714689233788015],[-9.224627699478106,38.71463098188176],[-9.22463653994956,38.71457431236424],[-9.224645557469165,38.71453153118343],[-9.224656020324725,38.714490042615296],[-9.224664141465109,38.71446238486508],[-9.224683465042618,38.714394997152226],[-9.22472979398653,38.71429882928345],[-9.22476371920143,38.714232971456894],[-9.224814480622156,38.71414174340577],[-9.22484518774648,38.71409936289546],[-9.2248867134743,38.714016220089036],[-9.224861676633697,38.7139447883495],[-9.224826781337546,38.71393110758692],[-9.224764546012839,38.713912908353485],[-9.224665518098627,38.71390817744559],[-9.224631301021251,38.713877879938835],[-9.224593875058895,38.713850521936216],[-9.224555707678439,38.71383109769849],[-9.224499326221887,38.71379489108962],[-9.224445369152699,38.71374725794087],[-9.224437132427225,38.71372504969499],[-9.224445637365152,38.71368333623322],[-9.22443973583366,38.71365215242453],[-9.224404357636443,38.713596932170404],[-9.22437146501179,38.71358790758625],[-9.224333261311907,38.71357741032282]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.83844532393035,4.753193407343874,-24.827797274591884,-4.896282574051508,0.0106480493384673,-0.1430891667076341,0.2480091216368781,0.2483130279787226,0.2483130279787226,0.9811936669362016,-12.816318868040725,0.9806452714809248,-12.85473813600644,39.590093904549136,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:429963478:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5607100,E-REDES,,0.8194756850021966,LINE:002528,BUS:JUNCTION:60:02501,BUS:JUNCTION:60:02500,"[[-9.224310451771297,38.713561598690454],[-9.224375267532087,38.71357940472878],[-9.22441254735114,38.71358963137382],[-9.224450834606934,38.71364940038234],[-9.224457273242681,38.71368338959645],[-9.22444847878246,38.713726474948],[-9.22445397002608,38.713741286449086],[-9.224507320964001,38.71378837578609],[-9.22456250658712,38.7138238189024],[-9.224600986812897,38.71384340235299],[-9.224639540595245,38.713871587531635],[-9.224670972247319,38.713899415925894],[-9.224766962731554,38.71390400408483],[-9.224831380714953,38.713922840473394],[-9.224871400074951,38.713938545103545],[-9.224898804591161,38.714016719539494],[-9.224855594370775,38.714103247012346],[-9.224824774765496,38.71414579071724],[-9.224774315228357,38.71423645746749],[-9.224740501821664,38.714302107072655],[-9.224694507330584,38.714397587227154],[-9.224675347141854,38.714464378900665],[-9.224667258846058,38.714491928251164],[-9.224656872213009,38.714533136866486],[-9.224647918734737,38.7145755931693],[-9.224639141209472,38.71463186575685],[-9.22463379754195,38.714687133396744],[-9.224669789734545,38.714735817188],[-9.224897376811969,38.71513265239929],[-9.224972335537466,38.71532179022676],[-9.225014366044793,38.715415852650715],[-9.225045336789016,38.71545638620817],[-9.225114904149521,38.71557989866552],[-9.225120065582734,38.71561303503041],[-9.225117416487585,38.71564064162015],[-9.225100500805285,38.7156826950171],[-9.224969051451913,38.7159121185124],[-9.224933033505554,38.715934236183166],[-9.224851985224578,38.71594839774343],[-9.224766558376414,38.71595589840781],[-9.22468138670492,38.71598015108633],[-9.22464323040906,38.71600228866289],[-9.224615609016256,38.716019355434376],[-9.224614952971752,38.716089505116],[-9.224614270894381,38.71616247447387],[-9.224501403843378,38.716511473052314],[-9.224492982708593,38.716546628056655],[-9.224448699050141,38.71657790269081],[-9.2243951922938,38.71659243700393],[-9.224350854410147,38.716620910690104],[-9.224306794237144,38.71666762250754],[-9.224300486758983,38.71672379990224],[-9.224314076861633,38.71685289840447],[-9.224351561746738,38.716902901469474],[-9.224373496408544,38.71693216085706],[-9.224379560179509,38.716976998920046],[-9.224378436345848,38.717060988904414],[-9.224325066368696,38.717514858059815],[-9.224317136500593,38.71758228330672],[-9.22429661154223,38.71764560163819],[-9.224263299579084,38.717692212966945],[-9.22422430839756,38.71771924042276],[-9.224144223406068,38.717752254772925],[-9.224096060332615,38.71776289268951],[-9.224080619037597,38.717808967633175],[-9.22404807575842,38.71790607830059],[-9.224034926364823,38.71798337077579],[-9.22398218719831,38.71804839530435],[-9.223922147995607,38.71810367855734],[-9.223840333197566,38.71814092450152],[-9.223745795126232,38.71816565135341],[-9.22364590818639,38.71817134062654],[-9.223626118665281,38.718218816303015],[-9.223615310585247,38.718268667197464],[-9.223613837842192,38.71831921456056],[-9.223622071450484,38.718369148799624],[-9.223635855260333,38.71840149305586],[-9.223647906613573,38.7184189726543],[-9.22364600958916,38.71842955649325],[-9.223471199709119,38.71856956681172],[-9.223459114186285,38.71857175148188],[-9.223455996355653,38.71857087081816],[-9.223438420819559,38.718566648191164],[-9.22342050164804,38.71856326649388],[-9.223402467394918,38.71856063351382],[-9.223384101138516,38.71855885036238],[-9.223365746121031,38.718557805740396],[-9.223347369497729,38.718557608047924],[-9.223328902153423,38.718558248922726],[-9.223316640057368,38.71855940834112],[-9.223304579152877,38.71856094420582],[-9.223292722317632,38.71856304565314],[-9.223280930088944,38.71856561490012],[-9.22326931784021,38.71856867789262],[-9.223257978500477,38.71857229681733],[-9.22324695490272,38.71857626409551],[-9.22317220371882,38.71860173350591],[-9.223003779458162,38.71871414673972],[-9.222824423201903,38.718887239050346],[-9.222606008429219,38.7191155889889],[-9.222394221855492,38.719344381104264],[-9.22231661722741,38.719431057383446]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.578383968780365,-4.848735022163602,24.58892505071068,4.7038031114170975,0.0105410819303131,-0.1449319107465045,0.2458216553034382,0.2455146651052746,0.2458216553034382,0.9806452714809248,-12.85473813600644,0.9811936669362016,-12.816318868040725,39.19287882901074,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:448794046:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1110L5614000,E-REDES,,1.4520623436919995,LINE:002529,BUS:EREDES:1110S5810700:60,BUS:JUNCTION:60:01921,"[[-9.294274178551511,38.73215068550063],[-9.29429236629861,38.73216171016654],[-9.294742601632986,38.73243460487865],[-9.295951258771467,38.73217198575317],[-9.296235942123003,38.731658655964786],[-9.29565663639746,38.72916778789462],[-9.295251652345527,38.727696060346574],[-9.296449755592564,38.72641403970867],[-9.30186104593954,38.727530990887374],[-9.302941185698286,38.728186741949486]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6140 LEIÃO-TRAJOUCE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.243428006209408,-4.110642170562899,15.25515269255607,4.1360327628169475,0.0117246863466622,0.0253905922540482,0.1569415498315683,0.1569047908029361,0.1569415498315683,0.9680014869724868,-14.30719715551545,0.9693288238186542,-14.179761272707124,22.519952623269965,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:430865886:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5119700,E-REDES,,1.3026492226503537,LINE:002530,BUS:JUNCTION:60:00758,BUS:JUNCTION:60:02503,"[[-8.805218226758335,41.710238213950404],[-8.807443999681576,41.71028523185097],[-8.811124503491236,41.71040890140632],[-8.815570162074314,41.7101483451244],[-8.82088039517249,41.70987792282363]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.693267177068909,1.4784714918997004,-7.690745856616027,-1.48300850245559,0.0025213204528826,-0.0045370105558897,0.076817674132019,0.0768418617841971,0.0768418617841971,0.9813251928229936,0.8763551822908714,0.9808136583442122,0.8187271147855476,11.02623931470759,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:438786328:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0119L5125200,E-REDES,,0.8466266400688087,LINE:002531,BUS:JUNCTION:60:01932,BUS:JUNCTION:60:01933,"[[-8.422693399327692,40.859961070015366],[-8.421579813562378,40.867390516450044],[-8.42152095990554,40.86751993686181]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.738627873204631e-09,-0.0138309959542485,-1.4578293704881342e-10,0.0055938079297077,2.592844936155818e-09,-0.0082371880245408,0.0001376315868398,5.5663668092044854e-05,0.0001376315868398,0.9669932875020368,-5.0798331366038045,0.966994158760612,-5.079848433803781,0.0197491156320704,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:440461906:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0113L5125400,E-REDES,,3.9362164992626942,LINE:002532,BUS:EREDES:0113S5011100:60,BUS:JUNCTION:60:02505,"[[-8.435126758160091,40.89375514804971],[-8.435148829713215,40.893599398276315],[-8.436506560871868,40.893954590803865],[-8.441911248643539,40.89536983249638],[-8.444680235207375,40.896090207035044],[-8.449747827632882,40.89741873084136],[-8.454283710239402,40.898604760613004],[-8.456228817012201,40.89799308494047],[-8.459101276736192,40.897820706341896],[-8.462796664758356,40.89620003518151],[-8.464634366497442,40.89539362802244],[-8.469185120633453,40.8939228358148],[-8.473344022676706,40.89261712799233],[-8.474244670538873,40.89139092952699],[-8.474754194833638,40.88863483184152]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1254 CARREGOSA-DEVESA VELHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0543549653579676,0.3657494503464203,12.327020785219398,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.004887646438373,5.262373806694081,-25.96035799748408,-5.014118369490362,0.0445296489542954,0.2482554372037189,0.2633425236580858,0.2634416484013331,0.2634416484013331,0.969475941602054,-4.692280312799101,0.9657564417868634,-5.3094639524595655,18.90096487310469,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:577419822:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5626400,E-REDES,,3.932492330831891,LINE:002534,BUS:JUNCTION:60:01979,BUS:EREDES:0801P5906200:60,"[[-8.24401720893291,37.16001194019422],[-8.241170332773635,37.1596034443262],[-8.236973396554868,37.159041357429636],[-8.232531888586244,37.158630518216675],[-8.224824475692909,37.15765879153623],[-8.222227371716475,37.15741563207401],[-8.217863761564614,37.15659992585277],[-8.215103651726732,37.15640853945943],[-8.212023886001413,37.15604529539625],[-8.210628985915982,37.15594865107938],[-8.208658610863164,37.154302825108395],[-8.207989641313295,37.153521685041575],[-8.207715610664797,37.15233370525705],[-8.209235918644742,37.15018464120931],[-8.210124240457782,37.14899649280306],[-8.210247397870663,37.148921452321595],[-8.210269795213689,37.148907804484764]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,40.07307041720651,-8.274290264241388,-39.86449245266514,8.939022009977608,0.2085779645413765,0.6647317457362192,0.4022273441639412,0.4021462685420277,0.4022273441639412,0.9788927132312684,-12.3828651937274,0.9775594073504073,-13.408686663555306,57.71665147997436,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:440461906:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0113L5125400,E-REDES,,0.1382380903001145,LINE:002535,BUS:JUNCTION:60:02505,BUS:EREDES:0116S5002800:60,"[[-8.474754194833638,40.88863483184152],[-8.474778943186728,40.88850095827178],[-8.475702787003371,40.88764075944873]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1254 CARREGOSA-DEVESA VELHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0543549653579676,0.3657494503464203,12.327020785219398,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.960357997483573,5.014118369494199,-25.958793543932018,-5.005388587494177,0.001564453551559,0.0087297820000218,0.2634416484013354,0.2634450418681004,0.2634450418681004,0.9657564417868634,-5.3094639524595655,0.9656274743839814,-5.331221722731779,18.9012083418066,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:464460589:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600600,E-REDES,,0.1332039450075956,LINE:002538,BUS:JUNCTION:60:01542,BUS:JUNCTION:60:02509,"[[-9.268158649363222,38.77081600546031],[-9.269657996945073,38.770554233023695]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.42425746321143,4.636647660567518,-36.41854467439281,-4.618691300341885,0.0057127888186201,0.0179563602256331,0.3616544766353523,0.3616561187408499,0.3616561187408499,0.9769570479871088,-13.101767911022568,0.9767416057588192,-13.130490661536967,51.89498044781891,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:464460611:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600600,E-REDES,,0.2949432615079083,LINE:002539,BUS:JUNCTION:60:02509,BUS:JUNCTION:60:01540,"[[-9.269657996945073,38.770554233023695],[-9.271541771888884,38.770470700588156],[-9.272923458187872,38.76998567125589]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.4185446743949,4.618691300358499,-36.40589510074675,-4.578929216590848,0.0126495736481544,0.0397620837676511,0.361656118740891,0.3616597320279025,0.3616597320279025,0.9767416057588192,-13.130490661536967,0.9762653769177344,-13.194133167044416,51.89549892780923,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:590834721:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0903L5142500,E-REDES,,15.189339975079768,LINE:002540,BUS:JUNCTION:60:02510,BUS:EREDES:0907S5024600:60,"[[-7.3106948575598,40.62104837469509],[-7.306379264811536,40.62192531418326],[-7.302430377310281,40.62262228010008],[-7.296751587863692,40.62228406409107],[-7.291153370900665,40.62186496599082],[-7.2809762726092,40.6165512372121],[-7.278400511677986,40.616523693990125],[-7.274813500949026,40.61580063103068],[-7.265703313727622,40.613593931167095],[-7.260411607345881,40.60220261843042],[-7.259257974176109,40.59364829746206],[-7.254095986423691,40.58592119099508],[-7.253138969085793,40.58267958770508],[-7.251547369059008,40.57863452811129],[-7.24989745113943,40.57503932507041],[-7.248027914868054,40.57063596743781],[-7.239361778985769,40.56585249512908],[-7.236989980614651,40.56480725045437],[-7.234110576850567,40.56413612066028],[-7.233686472344218,40.56314292337098],[-7.231848702613054,40.56238406769495],[-7.229879018099997,40.562452990523084],[-7.228171987204888,40.5623534675656],[-7.216212050766934,40.557885235662496],[-7.21612884397504,40.55381565315723],[-7.210618436748907,40.531553448493575],[-7.210601778690061,40.53153486422479]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.643956682429124,3.5659373101423726,16.779713699431483,-3.2640314782577957,0.1357570170023585,0.3019058318845768,0.1649378440575103,0.1652405447408333,0.1652405447408333,0.993047312427602,5.51128098536628,0.9954536487804322,7.110226848583806,23.710797064260777,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:451240184:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0907L5130400,E-REDES,,1.8353550569253496,LINE:002541,BUS:JUNCTION:60:01827,BUS:JUNCTION:60:02511,"[[-7.354573353434603,40.37532454537661],[-7.354760252046916,40.37700352810406],[-7.355073293292563,40.37993334435325],[-7.355333240092215,40.38235912055547],[-7.355597712524967,40.38483639146957],[-7.355802983603814,40.38675048014503],[-7.355993753590059,40.388538476079574],[-7.35633200231126,40.39169645105588],[-7.356331126399684,40.391775541700376]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.086314229339129e-06,-0.1078660575005296,-5.357023732982021e-07,0.0891195657755485,5.506118560409269e-07,-0.0187464917249811,0.0010475521356164,0.0008654773556664,0.0010475521356164,0.9908257422252807,1.399641467954631,0.9908444350514322,1.3993211546238349,0.1503159901874703,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:454343678:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5112100,E-REDES,,0.7992211014713773,LINE:002542,BUS:EREDES:1315S5021000:60,BUS:JUNCTION:60:02512,"[[-8.556501291110951,41.20249638282797],[-8.558559981686097,41.19998661455656],[-8.559430734863165,41.198745454040605],[-8.56118942672582,41.19623846420566]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.211496359137147,5.8473677764371335,-23.19686588278099,-5.80588883724653,0.0146304763561531,0.0414789391906031,0.2362694307472227,0.2362884186009314,0.2362884186009314,0.9748655817666652,-4.8685832909739855,0.97379799381674,-4.974731886537355,33.90564192867434,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:459035210:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5109200,E-REDES,,1.0480946209071833,LINE:002543,BUS:JUNCTION:60:01944,BUS:EREDES:1315S5021000:60,"[[-8.564574538130394,41.19556290393806],[-8.558867945697441,41.20098613882096],[-8.557726501843861,41.20210649666276],[-8.55665381313164,41.20284920750214]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.620870285672002,-0.6953330075816064,9.623987988834138,0.6954943878437492,0.0031177031621361,0.0001613802621427,0.0952496021675956,0.0952422296729742,0.0952496021675956,0.9744748063841636,-4.929571090498267,0.9748655817666652,-4.8685832909739855,13.667614028927485,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:472469738:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5111500,E-REDES,,1.1711585669284434,LINE:002544,BUS:JUNCTION:60:01206,BUS:JUNCTION:60:01912,"[[-8.606571470685475,41.23007697806944],[-8.60659632007809,41.230064530825686],[-8.607458688276456,41.229761040563915],[-8.617249776277294,41.22453363206773],[-8.617930216838204,41.2239673356071]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.957679790099203,-1.2616681239096266,-25.932884135389312,1.3335530665245896,0.0247956547098908,0.071884942614963,0.2541054665934248,0.2540997046808865,0.2541054665934248,0.9841297813977904,-3.4808242495579256,0.9833502603406856,-3.667882956810707,36.462256649939,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
