source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:511907448:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0807L5652600,E-REDES,,1.343022511282298,LINE:002546,BUS:JUNCTION:60:02513,BUS:JUNCTION:60:00720,"[[-8.53511622368721,37.184160570698566],[-8.536460595257559,37.18344562802081],[-8.536662398403543,37.18339885875484],[-8.536885635518594,37.18339492348202],[-8.537025017834177,37.18341166543295],[-8.537085359725355,37.18343119172839],[-8.537133488013625,37.18345166085138],[-8.537178448365987,37.18347358247064],[-8.537219760452347,37.183497688079434],[-8.537264776800992,37.183527962142904],[-8.537307036509358,37.18356078657215],[-8.537347054896646,37.18359565502083],[-8.537395769525626,37.18363517007738],[-8.537443853093794,37.183670389300445],[-8.5374880475125,37.1837048649543],[-8.537534351861279,37.18374218966694],[-8.537587981810743,37.18377845305365],[-8.537641530203757,37.18381209466021],[-8.537697353331131,37.18384571042272],[-8.537748468701539,37.183879234175635],[-8.537798714986218,37.18391659031915],[-8.537839657380061,37.18395569033155],[-8.537872509474724,37.183998142926924],[-8.53790254857797,37.184043137092466],[-8.537929435797171,37.18408837633324],[-8.537950527243527,37.184130139403656],[-8.537977469128908,37.18417716251016],[-8.538010505548522,37.18421825385807],[-8.538048119905456,37.18426251016939],[-8.538092773706895,37.18429853381013],[-8.538158543420005,37.18432833083645],[-8.538215808341674,37.18435139018928],[-8.538277080221699,37.184376138728304],[-8.538351875954147,37.18440063355631],[-8.538420696619967,37.18441972458037],[-8.538463863036336,37.18443035278954],[-8.538561514191112,37.18445377782969],[-8.538631386563475,37.18447156761589],[-8.53870097371825,37.184490763967844],[-8.53877316438383,37.184512438207506],[-8.538837144254495,37.18453180693132],[-8.538908426114482,37.18455409692189],[-8.538975911292074,37.184578193002245],[-8.539044550754133,37.18459913142353],[-8.539094369700383,37.184613340690014],[-8.53913195448168,37.18462469968057],[-8.539257019828817,37.18465285941262],[-8.539353251843169,37.184676153525615],[-8.539389667918837,37.184683777129656],[-8.539436451426635,37.18469474393733],[-8.539476649822639,37.18470625600689],[-8.53952239249027,37.184718424751516],[-8.539558309158245,37.184727410598015],[-8.539621098630569,37.18474314278382],[-8.539641531551139,37.1847481272477],[-8.53967488913689,37.18475660827993],[-8.539691730635845,37.18476178531647],[-8.539748235300666,37.18477944929797],[-8.539875923107466,37.184821880866295],[-8.540009052508939,37.18487515109944],[-8.540079491389157,37.18490807559342],[-8.540611093850318,37.185205783791545],[-8.540831840446648,37.185319534854855],[-8.54107135423761,37.18543411265997],[-8.541259204127472,37.1855223960361],[-8.541462361921942,37.18563201689544],[-8.541688023526476,37.18573995563793],[-8.541838264094242,37.18581642046604],[-8.541929887364478,37.1858575330385],[-8.541996114775767,37.185888137272116],[-8.54205179655469,37.185901243723926],[-8.542093361821829,37.18590293781097],[-8.542148354809243,37.18590114336082],[-8.542227309243835,37.18589450831602],[-8.542313452432518,37.185882324901684],[-8.542385405120433,37.18586587464492],[-8.5425119535171,37.185828366814356],[-8.542624930739095,37.18579490657093],[-8.542727243802894,37.18575952797232],[-8.543128575446021,37.18562997902725],[-8.543171212737658,37.18561549529827],[-8.543453010291692,37.1855169869699],[-8.543706601868214,37.18541118755903],[-8.544034494208008,37.185271637166466],[-8.544312884434827,37.18513103293748],[-8.54456021933916,37.184985220176266],[-8.54455918126984,37.18496417544014],[-8.54484327684652,37.18479630254336],[-8.544979060157436,37.1847160324188],[-8.545077323484863,37.184659221109314],[-8.545120146165665,37.18463759977416],[-8.545169747610354,37.184626172579286],[-8.545226673667145,37.184617648175184],[-8.545303477757209,37.18461348744888],[-8.545371320704039,37.184614025376916],[-8.545436896815298,37.184607777324416],[-8.545525224488024,37.184593844933055],[-8.545683836289735,37.18455730291783],[-8.545825129990558,37.18451295515112],[-8.545970324986746,37.18445508693934],[-8.54608184208124,37.184406509013385],[-8.54619304285316,37.18433511768977],[-8.546346070641532,37.18418374743592],[-8.546441937331696,37.18405558080546],[-8.546472569483095,37.184053662425654],[-8.546731757831894,37.18373349689551],[-8.546946014680287,37.18347776873534],[-8.54701601340286,37.183403313386776],[-8.547065210265325,37.183359350163364],[-8.547116547571857,37.18332375910878],[-8.547163617211194,37.18329852697516],[-8.547229413508651,37.18327926610235],[-8.547338381670718,37.18325920492796],[-8.547439142833833,37.18324167736404],[-8.54757374977291,37.183223057736015],[-8.54760310508723,37.1832204227143],[-8.547647765275688,37.18322200487293],[-8.547703458925614,37.183233351602],[-8.547743691854668,37.183269540308295]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.722366495757248,2.898954020932272,-10.71894889099626,-3.1617568875033273,0.0034176047609868,-0.2628028665710551,0.1089159067466783,0.1096335487997173,0.1096335487997173,0.98131177541489,-10.762090488860366,0.9808733940790496,-10.788044075558965,17.479560083499525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:460023903:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600200,E-REDES,,0.4629165094408081,LINE:002548,BUS:JUNCTION:60:01558,BUS:JUNCTION:60:02312,"[[-9.1123796940579,38.80216394633401],[-9.111211913864567,38.805769470740444],[-9.11097667414886,38.80617441208486]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.8710272009604125,-0.7608576674478242,4.871378987725974,0.7573677357110626,0.0003517867655613,-0.0034899317367615,0.0481448067765629,0.048137774309335,0.0481448067765629,0.9853572740399084,-12.604231305311028,0.985463288720688,-12.591228212475768,6.908423988601367,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:466024570:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5600200,E-REDES,,0.4840590771865293,LINE:002549,BUS:JUNCTION:60:01949,BUS:JUNCTION:60:02514,"[[-9.105239169481807,38.81132904992763],[-9.105262254506952,38.81139597394012],[-9.105240792292028,38.811450775556594],[-9.105294106573803,38.81159944475464],[-9.105216711944955,38.81165659517084],[-9.104722782163789,38.81177573922056],[-9.104716204523474,38.81177988131621],[-9.104715006655876,38.8117864240786],[-9.104745302681833,38.811885805939184],[-9.104661106684107,38.81197452160262],[-9.103310720055008,38.8119817268154],[-9.10329981084426,38.81198803287816],[-9.103042068170264,38.81262861575161],[-9.102996111793308,38.81266534400929],[-9.10269395510301,38.81344561756299],[-9.102431434554433,38.81417771193599]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.174767234159583,-1.427320076183736,8.175443050351996,1.330680071881283,0.0006758161924125,-0.0966400043024529,0.0810160456085229,0.0808571305633286,0.0810160456085229,0.9856288310593398,-12.57087873893103,0.9857323460484758,-12.563286827098349,12.916893163138807,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:466029472:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5600200,E-REDES,,0.5812964702381931,LINE:002550,BUS:JUNCTION:60:02514,BUS:JUNCTION:60:02313,"[[-9.102431434554433,38.81417771193599],[-9.10238629656251,38.81430364544848],[-9.101848699517772,38.81572709537361],[-9.101729089468764,38.81592939291333],[-9.10146471642337,38.81667142676811],[-9.101406924991824,38.81684514268186],[-9.10143063645712,38.816913386329425],[-9.100732917284002,38.81889618690006],[-9.100729361019695,38.818934526144055],[-9.100730499168138,38.81910002413936],[-9.100706445324018,38.819208685388304]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.750631645814626,-1.261615268029527,7.751357953862176,1.1453812251923632,0.0007263080475494,-0.1162340428371637,0.0766557671184071,0.0764797134808839,0.0766557671184071,0.9857323460484758,-12.563286827098349,0.985847994650312,-12.5545744375685,12.221706783757776,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:466029558:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5600000,E-REDES,,0.553303774911615,LINE:002551,BUS:JUNCTION:60:02514,BUS:JUNCTION:60:02313,"[[-9.102349093452617,38.81443398983037],[-9.10185977463973,38.81572957057849],[-9.101739942926423,38.81593250050942],[-9.10141886501539,38.81684516065217],[-9.101441749754,38.81691102412057],[-9.100744314036112,38.81889772273834],[-9.10074107942496,38.818932609365696],[-9.100742023484406,38.81910077524964],[-9.100714811836887,38.8192236588307]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.142750912098661,-1.3196393997965503,8.143513965459537,1.2091330075635465,0.0007630533608757,-0.1105063922330038,0.0805248465785918,0.0803572700560142,0.0805248465785918,0.9857323460484758,-12.563286827098349,0.985847994650312,-12.5545744375685,12.838578239918348,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:611420239:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5612200,E-REDES,,0.1799394403276343,LINE:002555,BUS:EREDES:1107S5901900:60,BUS:JUNCTION:60:02516,"[[-9.138295918805785,38.88730192229954],[-9.138289347808561,38.887284657395384],[-9.138149374368465,38.88705594593034],[-9.136764662979006,38.886248258548136]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.56157955879098,1.5663034578238852,-31.556028487995313,-1.5494099313928598,0.0055510707956685,0.0168935264310254,0.3067283123547863,0.3067291928273811,0.3067291928273811,0.9913502637868952,-10.885887125000426,0.9911473558419966,-10.919318681884352,44.01337248204637,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:613388121:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5604900,E-REDES,,8.531890903503067,LINE:002556,BUS:JUNCTION:60:00951,BUS:JUNCTION:60:02517,"[[-9.130407141002138,38.86307268749983],[-9.130646913467846,38.863021166540264],[-9.133191343575753,38.86247909906441],[-9.138701267517323,38.86130504569917],[-9.143306871563176,38.86032346150084],[-9.147454109975234,38.85943938156543],[-9.153544250304138,38.85814083320049],[-9.155905524659522,38.85763725619964],[-9.162344885868295,38.85626370181337],[-9.165064223371072,38.855683529172275],[-9.168167342709527,38.85494274974462],[-9.171139766551029,38.85389915304143],[-9.172943928955242,38.85269344471675],[-9.174870876154218,38.851633850036116],[-9.175619521030104,38.850382975112986],[-9.176782962405177,38.84929522255946],[-9.177896075271518,38.848254478638374],[-9.180069050404121,38.846222663565726],[-9.181963422952334,38.84445122893402],[-9.183865136695012,38.8441937957562],[-9.186307491946604,38.844215415257516],[-9.188445777929473,38.83987891723917],[-9.189373717865202,38.837918305289605],[-9.189692441575946,38.837244846222994],[-9.19193333480018,38.834366478285645],[-9.19274828012846,38.83351203640391],[-9.196462082999483,38.82937525532425],[-9.19800967961142,38.827651218307935],[-9.19920844309513,38.826315731935516],[-9.200386434710905,38.825003311640224],[-9.202720205605795,38.82196743151414],[-9.203830015434372,38.82052362651793]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.502279790366337,1.883374998479406,-26.31491457033272,-1.33700184881825,0.1873652200336124,0.5463731496611561,0.2587619149400441,0.2588130648100531,0.2588130648100531,0.9880180391453556,-11.443108813634575,0.9796337049090575,-12.785120226461792,37.13776220548904,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:466026881:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5115300,E-REDES,,0.3092629780623584,LINE:002557,BUS:JUNCTION:60:02518,BUS:JUNCTION:60:02519,"[[-8.540391204137489,41.08713096968856],[-8.540314142390242,41.08693103014886],[-8.539361849702168,41.084460110457975]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1153 GONDOMAR-PC BARBOSA & ALMEIDA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1103667280505952,0.3672274880952381,10.800000000000002,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.302830279383953,-0.93059453280686,8.303535161147806,0.929392964346156,0.0007048817638537,-0.0012015684607038,0.0829706929435724,0.0829667724032199,0.0829706929435724,0.9689479300970248,-5.370439000261808,0.9690594496728548,-5.3549933536484895,13.795110639882358,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:466026895:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5115300,E-REDES,,0.6617679869066768,LINE:002558,BUS:JUNCTION:60:02520,BUS:JUNCTION:60:02145,"[[-8.548004375115958,41.10676009566599],[-8.549324330046028,41.11015624055522],[-8.550073003135799,41.112502015003834]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1153 GONDOMAR-PC BARBOSA & ALMEIDA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1103667280505952,0.3672274880952381,10.800000000000002,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.29764528691813,0.939397631274314,-8.296135685423492,-0.9419489096751972,0.0015096014946376,-0.0025512784008832,0.0829996698181835,0.0830081518245182,0.0830081518245182,0.968126553183177,-5.4840559330785235,0.967887062369488,-5.517135769803044,13.80133873547564,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:466159790:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5115300,E-REDES,,0.8021604411487463,LINE:002559,BUS:JUNCTION:60:02519,BUS:EREDES:1317P5023200:60,"[[-8.539361849702168,41.084460110457975],[-8.538214297746832,41.08496942214465],[-8.53622611728871,41.0856858530889],[-8.533234443516115,41.086763831036194],[-8.530691249433216,41.08603733378135]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1153 GONDOMAR-PC BARBOSA & ALMEIDA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1103667280505952,0.3672274880952381,10.800000000000002,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.832080206509828e-10,-0.0078907209982281,2.055831411374776e-13,-0.0013103480844913,2.8341360379212025e-10,-0.0092010690827194,7.835277622312428e-05,1.3011406793781944e-05,7.835277622312428e-05,0.9690594496728548,-5.3549933536484895,0.9690597274932456,-5.354998290377863,0.0130273133632262,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:473061495:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0913L5125800,E-REDES,,9.534342256079537,LINE:002561,BUS:JUNCTION:60:01111,BUS:JUNCTION:60:02522,"[[-7.35943215999998,40.76243818534393],[-7.36204902682094,40.76340075481846],[-7.365101267577274,40.764523363270335],[-7.367714809117977,40.76585998661233],[-7.369522607262395,40.76678445866013],[-7.371943021457521,40.768022134568675],[-7.375263277703268,40.76971979085335],[-7.378103973351663,40.77117210017761],[-7.380392204958873,40.772341865858905],[-7.382937464483716,40.77364291397338],[-7.384791489974313,40.77459057975062],[-7.388350102681525,40.776409336207855],[-7.389648082092881,40.77707267068361],[-7.39182927226002,40.77818730313971],[-7.394536995210903,40.779570890982434],[-7.396831318953311,40.78074315165689],[-7.399461464380271,40.78208688691797],[-7.401359232471647,40.7830563822822],[-7.403406310834851,40.78410208675332],[-7.405262758174472,40.78477091086152],[-7.408835084533648,40.78605779268203],[-7.412185940454965,40.787264751739706],[-7.414968431479267,40.788266882336536],[-7.417803137486572,40.789287719635276],[-7.421112563238938,40.79047937733843],[-7.423445512107725,40.79131934826076],[-7.426953981863821,40.792582432122735],[-7.430576635028276,40.79388646245894],[-7.432169349805007,40.794459727534914],[-7.433331772670138,40.795029107253725],[-7.435883257733818,40.796278795394464],[-7.439473651438576,40.798037175009256],[-7.441246666817347,40.7989054114398],[-7.443145221199831,40.79983508889208],[-7.445747975524211,40.80110948355191],[-7.447743187513219,40.80208634048924],[-7.450100565852744,40.80324042733813],[-7.45178694407432,40.804065964570036],[-7.453787068215911,40.80600904040928],[-7.455175049666392,40.80735734759661]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.617514369084684,-0.0412012538895332,-20.49441528150192,0.3580292144619797,0.1230990875827657,0.3168279605724464,0.1984322107866829,0.1984229768239052,0.1984322107866829,0.9997999813864082,8.77985138256787,0.994026480415183,7.618755718364052,28.47355585976223,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:604971424:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1213L5653200,E-REDES,,2.143952717229804,LINE:002563,BUS:EREDES:1213S5566900:60,BUS:JUNCTION:60:00063,"[[-7.999925760702939,39.234405774073046],[-7.997237655946997,39.235172536198654],[-7.994921722385697,39.235833089411486],[-7.992578986731586,39.23650121173553],[-7.988585995251425,39.23763984311804],[-7.986405392804235,39.23826158002972],[-7.983939934758464,39.23896447682033],[-7.98134990507945,39.239702820779],[-7.978777009556538,39.24043620247874],[-7.976564604223379,39.241066774407514]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6532 PONTE SÔR-ALTER DO CHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1090599455782313,0.3680492669387755,10.01055782312925,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.284715838710899,0.912222393784508,-5.2827791444514345,-0.92910276247271,0.0019366942594647,-0.016880368688202,0.0525251522604938,0.0525645321105876,0.0525645321105876,0.982467167133078,-3.940569730039655,0.9819123059236482,-4.005803049464436,11.90320020620191,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:473936324:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5124100,E-REDES,,2.5292008032291604,LINE:002564,BUS:EREDES:0101S5001600:60,BUS:JUNCTION:60:02523,"[[-8.457468516051247,40.5336803198501],[-8.461648558848948,40.5337160897907],[-8.466156943656426,40.53375843049263],[-8.468977620368664,40.53378146582101],[-8.471869106159588,40.53380500718482],[-8.475539536855692,40.533834786550884],[-8.47821859115527,40.5338564509612],[-8.48215402627254,40.53258732071234],[-8.486502409826434,40.53118480690894],[-8.486665542007868,40.53113218698058]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1241 BARRÔ-OLIVEIRA DO BAIRRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.790338746785404,6.776843699489849,-14.769467580615526,-6.731977863228382,0.0208711661698792,0.0448658362614668,0.1585872727488185,0.1586910203542389,0.1586910203542389,0.9871431445855448,-3.919508634983477,0.9842159352061204,-4.114791817495037,35.93546656572439,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:492296602:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5654100,E-REDES,,1.6775545668633756,LINE:002566,BUS:JUNCTION:60:00869,BUS:JUNCTION:60:00872,"[[-8.766622296065327,37.99786547632376],[-8.766642224006072,37.9978567740109],[-8.76704199911858,37.997507168975496],[-8.767760540345499,37.997041620935185],[-8.769017049327754,37.99572517999934],[-8.77021522226539,37.99283027625984],[-8.77039055881072,37.9907513892459],[-8.770719665798472,37.987684887539984],[-8.770928580354445,37.98568341111581],[-8.770359693715374,37.983730691138014]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.3374465823528965,-7.039560423604274,2.340347930961204,7.03250594656743,0.0029013486083075,-0.0070544770368439,0.0727040377737388,0.0725474597833171,0.0727040377737388,0.9817167566095308,-14.948340803384516,0.9830690569733852,-14.94574939444391,10.432492147185938,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:498650769:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1003L5137800,E-REDES,,0.2398845403283363,LINE:002567,BUS:JUNCTION:60:02525,BUS:JUNCTION:60:02526,"[[-8.363733618794033,39.90829050615261],[-8.36316944762657,39.908201302119515],[-8.361202599571902,39.909017785733994]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E conductor upgrade,LN60 SICO-ANSIAO UPGRADED CONDUCTOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-62.46748602085823,27.252454740429194,62.50241207585064,-27.19934059136192,0.0349260549924039,0.053114149067273,0.6611956383471898,0.6612146707962028,0.6612146707962028,0.991848946487808,2.2334251701946073,0.9919776005852976,2.2898700542019688,52.74947513332292,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:498650769:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1003L5137800,E-REDES,,0.2700992884777335,LINE:002568,BUS:JUNCTION:60:02527,BUS:JUNCTION:60:02528,"[[-8.352557353830852,39.912605963112455],[-8.351546404969614,39.91302548793302],[-8.349771977006107,39.91376180779816]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E conductor upgrade,LN60 SICO-ANSIAO UPGRADED CONDUCTOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-62.62449367862426,27.013691680926105,62.663829131187434,-26.95387709695544,0.0393354525631721,0.0598145839706667,0.661280892857255,0.661302129202989,0.661302129202989,0.9924343246721512,2.487044336986386,0.9925838079546878,2.5505333325438677,52.75645226988345,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:498650769:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1003L5137800,E-REDES,,7.592922554084557,LINE:002569,BUS:JUNCTION:60:02529,BUS:JUNCTION:60:02530,"[[-8.344402463502277,39.915567621882964],[-8.343086341269236,39.9158463601482],[-8.339793348892337,39.91654370577295],[-8.33682735521918,39.917171706551336],[-8.334391358274951,39.91768742395373],[-8.332350056615494,39.91811954057989],[-8.324590611884078,39.91976171939648],[-8.31716916972449,39.92133181471744],[-8.31153036168777,39.92430069291888],[-8.304517295717918,39.924881915828685],[-8.299946516329348,39.925260496316355],[-8.296829523522886,39.92551856271527],[-8.294340573995076,39.925724563518166],[-8.290388584353046,39.92486724770352],[-8.287100975570672,39.924153935008036],[-8.281010056288945,39.92283211254949],[-8.278330575086917,39.92225049929297],[-8.274131317261215,39.921338858939976],[-8.270652658892235,39.9205835340961],[-8.26828856319915,39.9200701353892],[-8.265462956439151,39.919456451489744],[-8.261725572789844,39.9186446068023],[-8.258977145744723,39.91845243858445]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E conductor upgrade,LN60 SICO-ANSIAO UPGRADED CONDUCTOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-62.737092745797675,26.842473936251167,63.84403695166764,-25.1599153070386,1.106944205869965,1.6825586292125685,0.6613415517009528,0.6619165029988328,0.6619165029988328,0.9928652416268464,2.668728772344841,0.9975922296418952,4.4452909700709355,52.80546493807999,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:498650769:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1003L5137800,E-REDES,,1.805820769711755,LINE:002570,BUS:EREDES:1003S5003200:60,BUS:JUNCTION:60:02525,"[[-8.383595886052502,39.912166788960164],[-8.383601277297302,39.91206780742855],[-8.383504279767582,39.91141461392937],[-8.381304591521864,39.91106720153284],[-8.37849773211116,39.91062383763557],[-8.375839834929808,39.91020393153437],[-8.373731869582999,39.90987086225726],[-8.371669758789393,39.90954499076412],[-8.36980241190578,39.90924987119064],[-8.36764868269342,39.908909445155444],[-8.36503673810834,39.908496537725114],[-8.363733618794033,39.90829050615261]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E conductor upgrade,LN60 SICO-ANSIAO UPGRADED CONDUCTOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-62.20463163680817,27.65222390142808,62.467486020869714,-27.252454740416056,0.2628543840615407,0.3997691610120242,0.6610511550055062,0.6611956383472409,0.6611956383472409,0.9909094246688542,1.8081212487588216,0.991848946487808,2.2334251701946073,52.74795678877071,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:498650769:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1003L5137800,E-REDES,,0.838391390377259,LINE:002571,BUS:JUNCTION:60:02526,BUS:JUNCTION:60:02527,"[[-8.361202599571902,39.909017785733994],[-8.360976745263704,39.90911153964524],[-8.359154593389679,39.9098678931752],[-8.357167677751423,39.91069259012573],[-8.354285020015528,39.91188898177245],[-8.352557353830852,39.912605963112455]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E conductor upgrade,LN60 SICO-ANSIAO UPGRADED CONDUCTOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-62.50241207585018,27.19934059135065,62.62449367863952,-27.0136916809198,0.1220816027893363,0.1856489104308529,0.6612146707961551,0.6612808928573666,0.6612808928573666,0.9919776005852976,2.2898700542019688,0.9924343246721512,2.487044336986386,52.75475810589282,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:498650769:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1003L5137800,E-REDES,,0.5030228975392737,LINE:002572,BUS:JUNCTION:60:02528,BUS:JUNCTION:60:02529,"[[-8.349771977006107,39.91376180779816],[-8.348859174713152,39.91414056917387],[-8.346480742997404,39.91512743320424],[-8.344402463502277,39.915567621882964]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E conductor upgrade,LN60 SICO-ANSIAO UPGRADED CONDUCTOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-62.66382913118793,26.953877096966707,62.737092745818344,-26.842473936259033,0.073263614630413,0.1114031607076739,0.6613021292030368,0.6613415517011668,0.6613415517011668,0.9925838079546878,2.5505333325438677,0.9928652416268464,2.668728772344841,52.759597263754834,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:513406314:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5629900,E-REDES,,2.776539896770743,LINE:002573,BUS:JUNCTION:60:02531,BUS:EREDES:0804S5062300:60,"[[-7.507095194107532,37.26885664573189],[-7.504854015512961,37.27009304350208],[-7.502537126730177,37.268721242102245],[-7.498826844737596,37.26754734531479],[-7.49530449492168,37.266432764710466],[-7.493491149847736,37.26585891313993],[-7.490101101260159,37.26478599548818],[-7.488243077401686,37.26419790084573],[-7.485562668388495,37.26319221991817],[-7.481945078165912,37.26183478062054],[-7.479380225749427,37.26087226627068],[-7.479065548304724,37.26075416572704],[-7.479027790331857,37.260664603341716],[-7.478991800024598,37.260579222415345]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6299 PS CONCEIÇÃO - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.110729485821382,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.731298576490399,1.4002390850914193,-7.725252055017194,-1.4052710474976269,0.0060465214732055,-0.0050319624062076,0.0809438597456318,0.0809902040490217,0.0809902040490217,0.9340393661632788,-14.260228725182674,0.9329048180059172,-14.396915150733957,11.621495774002264,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:521915265:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1713L5102000,E-REDES,,1.9125855568781993,LINE:002574,BUS:JUNCTION:60:01513,BUS:JUNCTION:60:00459,"[[-7.644181561085415,41.47677274425006],[-7.643686804432404,41.47661868128579],[-7.642005607959079,41.475874840728544],[-7.640236712079054,41.475526848674335],[-7.627964043313033,41.475645032513995],[-7.623919344212652,41.473246961355194],[-7.622811522718002,41.47288557175115]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,38.332374371970104,-5.905869831736696,-38.24457756633607,6.182380457934548,0.087796805634035,0.2765106261978518,0.3741752675989468,0.3741455021395292,0.3741752675989468,0.997408549787124,6.081371312933802,0.9963663818255944,5.628546695657721,53.69138579408048,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:593956477:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5152900,E-REDES,,5.167324467359862,LINE:002575,BUS:JUNCTION:60:02532,BUS:JUNCTION:60:02533,"[[-7.766461453161796,41.46961306299454],[-7.758023119833588,41.47146926729512],[-7.736487277449664,41.47153781783549],[-7.705073190031348,41.47466623116558]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 SOUTELO - PC DAIVÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1285764726409817,-3.6904270783939297,-2.122830932177678,3.646366372552641,0.0057455404633035,-0.044060705841288,0.0410816903034558,0.040634717378344,0.0410816903034558,0.9978820423809855,7.060649154151795,0.999148734550992,6.928794380912664,8.908530912600215,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:547873999:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0810L5000100,E-REDES,,3.5451450186927387,LINE:002576,BUS:JUNCTION:60:02534,BUS:EREDES:0810S5063600:60,"[[-7.798757823542743,37.07341167425122],[-7.800884411283597,37.07157766086789],[-7.802887921819226,37.06986948852065],[-7.804075073821405,37.06885786839964],[-7.805523917118542,37.0676231135173],[-7.807433434848489,37.06601214458823],[-7.808845126601548,37.064802539676116],[-7.810104128971914,37.063728744872414],[-7.8118287403908,37.062247100011895],[-7.813251558316173,37.06097823563427],[-7.814746007156613,37.05964909269122],[-7.816254029273285,37.0583093069913],[-7.818439636770647,37.056369317227976],[-7.820942089378512,37.054147920510275],[-7.821963498392484,37.053279520815344],[-7.824156339188114,37.05128311675551],[-7.8262151082048,37.05038459071501]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0001 OLHÃO-TAVIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.075824607570924,-4.299820475010438,12.11529764414256,4.331703600124927,0.0394730365716373,0.0318831251144891,0.129351412519437,0.1292374053653374,0.129351412519437,0.9535736143758806,-13.842842053015216,0.9579806487713602,-13.626459094227,21.50659448323834,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:578406659:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0801L5651100,E-REDES,,0.5446794295700677,LINE:002578,BUS:JUNCTION:60:02536,BUS:EREDES:0808S5063400:60,"[[-8.14478054648328,37.118390537938325],[-8.144693657288915,37.118378266218166],[-8.142391388122698,37.11807377126134],[-8.142373328313578,37.11806699656781],[-8.142362332997841,37.11805367130168],[-8.142304174011118,37.1179079122813],[-8.142216394419023,37.1177985677177],[-8.142031431640326,37.1174330245889],[-8.141973131840293,37.11731878445719],[-8.141965391485973,37.11724324033094],[-8.14197100664449,37.11716569467054],[-8.141953348721978,37.11705498307329],[-8.141921308094014,37.116921548022155],[-8.141891381836048,37.116780426737265],[-8.141863751168689,37.116640386511726],[-8.141849360638696,37.116560085357804],[-8.141834779006672,37.11648084746786],[-8.141825770338778,37.11642656843494],[-8.14181584371776,37.11640660182388],[-8.141801328068107,37.11639852959596],[-8.141785575014122,37.11639243079395],[-8.141337977771128,37.11632309628903],[-8.141320298739588,37.116301463320504],[-8.140914626857347,37.11624071082574],[-8.140530569931407,37.11618049592999],[-8.140458072222291,37.11605203739327],[-8.140458419588992,37.11603991811694]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,39.560972072609104,16.589048072097135,-39.53925379329979,-16.65283195563722,0.0217182793093115,-0.0637838835400863,0.4323269804210851,0.4327302808574926,0.4327302808574926,0.9548083427681436,-15.010618785400968,0.9540227523287302,-15.047972182600478,68.9928860919776,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:540679713:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1501L5000900,E-REDES,,1.2314462020773609,LINE:002579,BUS:JUNCTION:60:01776,BUS:JUNCTION:60:01968,"[[-8.237430548008414,38.31324896383374],[-8.238820695365058,38.31200514939069],[-8.240795488478936,38.31018934030548],[-8.242674621148062,38.308506566510104],[-8.244125978113809,38.307221766501826],[-8.245996816148978,38.305567405377886],[-8.246712655907245,38.304906839304834]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0009 VALE DE GAIO-ÉVORA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.686394895303389,2.288186791682452,2.6873741405421483,-2.2989612497893246,0.0009792452387591,-0.0107744581068724,0.0345136295223942,0.0345923810297106,0.0345923810297106,0.9838435645765748,-12.692699077203311,0.983756825741358,-12.66231868460542,11.525031160989712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:546149773:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5014700,E-REDES,,0.1772443918580702,LINE:002580,BUS:JUNCTION:60:02217,BUS:JUNCTION:60:00822,"[[-8.092983469131411,38.05678118425116],[-8.094844816538282,38.057407906196694]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.2170894671410626,-0.0173671836763209,0.2170897254033263,0.0155466562690639,2.582622637137266e-07,-0.0018205274072569,0.00210870741686,0.0021073743298233,0.00210870741686,0.9937928494241952,-10.224701035849666,0.9937943256823156,-10.224477459019282,0.3025839312469564,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:550901682:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1610L5158200,E-REDES,,2.1067853865963215,LINE:002582,BUS:EREDES:1610S5025800:60,BUS:JUNCTION:60:00563,"[[-8.682275711680619,41.97207318960164],[-8.682106873377984,41.97215070505114],[-8.681380634644338,41.97191171700929],[-8.679550354504178,41.96981107430033],[-8.677636691672646,41.96761450201247],[-8.67499286024011,41.96680681117634],[-8.674039281153535,41.96512659686293],[-8.672663567976205,41.96270262678508],[-8.671596409075741,41.96082205977861],[-8.670676585313563,41.95920129281042],[-8.668529686071366,41.95848168708489],[-8.667294145013361,41.95821266999837]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.4625402222825092,-0.7787234209569127,1.4627274225203526,0.7589041596415702,0.0001872002378433,-0.0198192613153425,0.0165092356804287,0.0164144417855549,0.0165092356804287,0.9657543302469362,-0.7302258316130542,0.966023008437367,-0.7138560490992621,2.368953319045594,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:611202276:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5143200,E-REDES,,0.3966688726151895,LINE:002584,BUS:JUNCTION:60:02538,BUS:JUNCTION:60:01871,"[[-8.452073635956665,41.15848653521847],[-8.452097889017066,41.158473474503516],[-8.451877194913902,41.16049255662936],[-8.452176341652677,41.16199473408498]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.891050612846556,14.113799354277331,-34.873454734525396,-14.058416431781884,0.0175958783211598,0.0553829224954469,0.3678002730428467,0.367814908790776,0.367814908790776,0.9846850749216997,-2.801341471106637,0.9836765284895904,-2.8751671975158466,52.77872130732904,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:611202276:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5143200,E-REDES,,0.7931701103798979,LINE:002585,BUS:JUNCTION:60:01872,BUS:JUNCTION:60:01973,"[[-8.449064041889176,41.182570285576475],[-8.448920761125557,41.18293684813459],[-8.447894043121863,41.1853546626359],[-8.446358988336621,41.18940593405291]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.76886215274537,13.729037580703146,-34.733657293693966,-13.618105040005682,0.0352048590514044,0.1109325406974637,0.367900682591098,0.367929082537279,0.367929082537279,0.9777137454033892,-3.316950820860365,0.9757192212208952,-3.4667935350899963,52.79510439622314,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:580627304:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0609L5143300,E-REDES,,7.244737635455262,LINE:002588,BUS:JUNCTION:60:02539,BUS:JUNCTION:60:01026,"[[-8.333306982511209,40.04515428896921],[-8.348817672784236,40.02643576290512],[-8.35566728223252,40.0131003011556],[-8.35756632175982,40.01168239195239],[-8.357648619610654,40.009611960552824],[-8.358995865420441,40.006663567550405],[-8.361311025869995,40.004340329416834],[-8.375113806449281,39.99128914816614],[-8.376279877087978,39.98983188445746]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD multi-circuit corridor equivalent,LN60 PENELA-MIRANDA DO CORVO,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,3,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,151.52265436155463,-20.293929852923533,-149.79615698392544,25.89713173026809,1.7264973776291868,5.603201877344553,1.4767390166939784,1.476411504816975,1.4767390166939784,0.9961451704590224,4.484490003466909,0.990778209963212,2.221520925165201,70.6337119956942,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
