source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:590834737:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0903L5142500,E-REDES,,6.306321427119642,LINE:002589,BUS:EREDES:0903S5008700:60,BUS:JUNCTION:60:02540,"[[-7.388922205560236,40.6432130339695],[-7.388759229333997,40.64330259433361],[-7.387754148118458,40.64230103490406],[-7.375441411233378,40.639033418783434],[-7.372426249143888,40.63768117518201],[-7.343348576909162,40.62661547755544],[-7.34123658814946,40.625959076392455],[-7.335739914717488,40.623865070556654],[-7.333266107325519,40.623074340524795],[-7.321930675602504,40.61876436018061]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.579004465045973,3.7104231936625034,16.63520024966392,-3.585415509996867,0.0561957846179481,0.1250076836656362,0.1647828923899871,0.1649173380893345,0.1649173380893345,0.992081174780156,4.743038778771177,0.9929100486429274,5.40782728662526,23.664419298225653,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:595958219:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5100300,E-REDES,,1.6890200671082347,LINE:002590,BUS:JUNCTION:60:01997,BUS:JUNCTION:60:02541,"[[-7.417678809268963,41.67451547991113],[-7.433141733397274,41.68438208904606]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-38.78985886822676,14.45175723477885,38.87872444824552,-14.169234355952584,0.0888655800187621,0.2825228788262652,0.4005408728967392,0.4005990065538531,0.4005990065538531,0.9944527489066646,5.931076081331246,0.9939648475474976,6.363173725142156,57.48299706612903,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:595958242:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5115200,E-REDES,,0.8399193773019772,LINE:002591,BUS:JUNCTION:60:01996,BUS:JUNCTION:60:01997,"[[-7.409525483858006,41.67703066432428],[-7.409809858477615,41.67731896636939],[-7.410769847421175,41.67780261314139],[-7.415239392287798,41.67663246855784],[-7.417660529120093,41.674503787962735]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.798617886391895,6.4512269519265875,24.815552987729983,-6.402718114266611,0.0169351013380882,0.048508837659976,0.2479624674227138,0.247983440210525,0.247983440210525,0.9943727897795976,5.797884041977388,0.9944527489066646,5.931076081331246,35.58379110496844,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:595958219:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5100300,E-REDES,,5.0791930764481465,LINE:002593,BUS:JUNCTION:60:02541,BUS:EREDES:1703S5004900:60,"[[-7.433141733397274,41.68438208904606],[-7.477615218181235,41.71273149760679],[-7.477445007957353,41.71450052228319],[-7.477285103035263,41.71471202886444]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-38.87872444824545,14.16923435595437,39.14611351500918,-13.319030944690416,0.2673890667637337,0.8502034112639532,0.4005990065538584,0.4007668591782695,0.4007668591782695,0.9939648475474976,6.363173725142156,0.9928207738548264,7.665117670118485,57.507082677323794,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:596028658:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625400,E-REDES,,0.0885709055391981,LINE:002594,BUS:JUNCTION:60:02542,BUS:JUNCTION:60:02543,"[[-8.417217437231487,39.519785082101265],[-8.417569484991079,39.51942934573678],[-8.41786699275979,39.519190786903756],[-8.417887436489409,39.5191821980309]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.936476260957999e-12,-0.0008970524624892,-2.2211842030126447e-12,-2.232256298714019e-11,7.152920579453545e-13,-0.0008970524848117,8.74908590965514e-06,2.187904212063078e-13,8.74908590965514e-06,0.9866049361107307,-5.682454088108677,0.9866049402363358,-5.682454159104477,0.001255429173433,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:604141082:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5117502,E-REDES,,0.099795985387678,LINE:002597,BUS:JUNCTION:60:01309,BUS:JUNCTION:60:02544,"[[-8.055795861996174,41.252574504699645],[-8.05469149156657,41.25291527478199]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.4863412755143,-2.1172396411019268,18.487436101252275,2.1199393193819716,0.0010948257379759,0.0026996782800448,0.1829138446209852,0.1829127310161674,0.1829138446209852,0.9788639512058512,3.5756424417275254,0.978943301615238,3.5865610537128245,26.2467849936842,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:607623549:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5653400,E-REDES,,0.8311896554599117,LINE:002598,BUS:JUNCTION:60:02000,BUS:JUNCTION:60:02545,"[[-7.768177567483412,39.56615663533023],[-7.766245129107914,39.565615977758064],[-7.764529289196916,39.56564006094736],[-7.759850217651552,39.56570607370354],[-7.758605604764485,39.56572488328337]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6534 PRACANA-PC VELADA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0154912098363589,0.3208895342497031,-1.0154625029522972,-0.3294364359411349,2.870688406142463e-05,-0.0085469016914317,0.0102503399615313,0.0102757112438844,0.0102757112438844,0.9997541984079938,1.2231491740838076,0.9997008655136777,1.2186618720640094,2.326927365010073,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:608280760:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5628400,E-REDES,,7.50696475713139,LINE:002600,BUS:JUNCTION:60:02494,BUS:JUNCTION:60:02546,"[[-7.692115676836226,38.10294924720923],[-7.705792916057246,38.10059900191065],[-7.711942747380601,38.094491365426165],[-7.715108337549902,38.09123828884705],[-7.719300982678578,38.087179871808864],[-7.72120687101596,38.08539613600572],[-7.722760669492311,38.084036227886195],[-7.72715771822223,38.08374407567395],[-7.731106895263895,38.08351358561465],[-7.733643509103399,38.082062596922206],[-7.734628817952104,38.08054086497187],[-7.735923282393663,38.07875748782274],[-7.73885058867925,38.078709915873574],[-7.744861501637454,38.07862847297158],[-7.747297406758303,38.07837716177466],[-7.750497402714235,38.07804691848725],[-7.753637759830873,38.0773340151432],[-7.757513869961458,38.07671118251881],[-7.760429686057023,38.07697476837228],[-7.763914005841514,38.07754950501229],[-7.763977789205698,38.07755996581191],[-7.763998153147337,38.07758786753216]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.424717227434071e-07,-0.0769446707004935,-1.867975900204416e-14,-1.7531767670925575e-13,3.4247170406364813e-07,-0.0769446707006688,0.0007459898962336,1.7093001656742788e-15,0.0007459898962336,0.9925073285479727,-6.081299047348724,0.9925371437084612,-6.0818090733285315,0.1070440373416025,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:608754005:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0303L5106300,E-REDES,,4.1661961282755255,LINE:002601,BUS:EREDES:0303S5020700:60,BUS:JUNCTION:60:02001,"[[-8.43170039391973,41.49668004084356],[-8.43170617248889,41.4967021300382],[-8.4306658339852,41.498304127733405],[-8.43061773130082,41.50015854428821],[-8.4290046963937,41.501440633417204],[-8.428860178664694,41.50291324068035],[-8.431349212063742,41.5058526850004],[-8.431994714553948,41.5077452749851],[-8.432018261126338,41.50872652434008],[-8.431258203850904,41.51097812383184],[-8.430990820940506,41.512103794666984],[-8.43242738983044,41.51278840881092],[-8.432624691952423,41.51446555253701],[-8.433028075246478,41.51705896189623],[-8.433118510443439,41.519200760732964],[-8.432641339946088,41.52131341564703],[-8.433331004330302,41.52250183898232],[-8.433114681175498,41.52355176510499],[-8.432962958823879,41.52464428004896],[-8.432267154954118,41.5258306961519],[-8.432208797249121,41.528522433106126],[-8.432202394628252,41.53067430463174],[-8.432298899872986,41.53188763727081],[-8.432284816777882,41.53190750930925]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.388806229724864e-08,-0.0393105059031018,-8.451284016593803e-14,3.3694641682046872e-15,5.3887977784408475e-08,-0.0393105059030984,0.000397222096443,8.546500828371395e-16,0.000397222096443,0.9522771336400228,-2.2829738794285483,0.952285944307718,-2.283130964147324,0.0569984354201572,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:613388121:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5604900,E-REDES,,1.8021296545543557,LINE:002604,BUS:JUNCTION:60:02517,BUS:EREDES:1116S5903800:60,"[[-9.203830015434372,38.82052362651793],[-9.204294887000248,38.819918832521296],[-9.206175508270364,38.81747204387549],[-9.210478497930875,38.811872902295256],[-9.211231542586486,38.81089292144124],[-9.212664375462436,38.80902819422216],[-9.214505184548205,38.806632945916384],[-9.214488055142134,38.8066421033415]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.31491457033717,1.3370018488159914,-26.2753310020153,-1.2213831066631695,0.0395835683218663,0.1156187421528216,0.2588130648100956,0.2588216460026207,0.2588216460026207,0.9796337049090575,-12.785120226461792,0.9779224607035106,-13.071316099810591,37.1389935432086,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:473936630:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5124100,E-REDES,,0.2339913775555546,LINE:002607,BUS:JUNCTION:60:00007,BUS:EREDES:0114S5022700:60,"[[-8.518307436138471,40.52091461145968],[-8.519859420260568,40.52250277523255],[-8.519948221014733,40.52260908137983]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1440 OLIVEIRA DO BAIRRO-BUSTOS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.344422648070363,1.9174920903050543,-9.343750687959504,-1.917566514414503,0.0006719601108589,-7.442410944857869e-05,0.0935815834685169,0.0935862025669379,0.0935862025669379,0.98085886724463,-4.340440546508412,0.9807443133217104,-4.352972037679045,21.19252775519428,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:402941670:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0704L5620900,E-REDES,,1.3069585448702168,LINE:002608,BUS:JUNCTION:60:01877,BUS:JUNCTION:60:02465,"[[-7.427711311120741,38.87688487314717],[-7.427600665969564,38.87685804737443],[-7.417743870264223,38.86807464030779]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.02322385811608,-2.3321042939837233,-10.019036205295368,2.332595068116925,0.0041876528207129,0.0004907741332016,0.0988664339375509,0.0988367249224664,0.0988664339375509,1.0016012885957013,-8.007772360237508,1.0015161012289364,-8.089706491194166,14.186602660001574,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:405386526:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0606L5135600,E-REDES,,20.628742126680105,LINE:002609,BUS:EREDES:0612S5003700:60,BUS:JUNCTION:60:02549,"[[-7.817940533253076,40.079499955582406],[-7.817976373447812,40.07881483159087],[-7.818322589768954,40.07831579125403],[-7.819499698971207,40.07778433541555],[-7.820964654414893,40.07712289039917],[-7.822334509783404,40.07650435676487],[-7.823885082750281,40.07580418813356],[-7.825083919864487,40.07526282631567],[-7.831452637468863,40.07238653310097],[-7.832422769276403,40.07194834161056],[-7.83604040718392,40.07031418947408],[-7.839474724938734,40.06876267736057],[-7.843250220938701,40.067056828597416],[-7.844391464946349,40.066541149919395],[-7.845553396171639,40.06601609970531],[-7.846748654783497,40.06612796224026],[-7.849470428537114,40.06638263630967],[-7.852088091577085,40.066627503073605],[-7.853515456707408,40.0667610014565],[-7.855356708321949,40.06693318666029],[-7.857292517378125,40.06711417618655],[-7.859342172379731,40.067305775786046],[-7.86227343500069,40.067579715763046],[-7.863787316810074,40.067721168883104],[-7.864823580223593,40.06781798679102],[-7.868791795120971,40.06818862612053],[-7.870946355493776,40.06838981365364],[-7.874275901393376,40.06870063023512],[-7.877120536614713,40.068966103969885],[-7.88451713618481,40.069656046025585],[-7.888850457182259,40.07006002633379],[-7.890892815290557,40.070250368068685],[-7.896858802955675,40.07080617133216],[-7.898140622545311,40.070925550250436],[-7.903436792746983,40.07141862996201],[-7.905355550906135,40.07159720686144],[-7.906250145155406,40.07168045401602],[-7.910325377615007,40.072059596370224],[-7.912906590107848,40.07229966026904],[-7.914363365149228,40.07243512131226],[-7.920085986121639,40.07296706334704],[-7.9258873948273,40.07350604036827],[-7.928288843409542,40.07372906045746],[-7.929175208347044,40.073811359658485],[-7.932074327078046,40.07408049658084],[-7.936665646706591,40.07450659301073],[-7.937474914222761,40.07458167434443],[-7.942132298393799,40.07501366275655],[-7.94340296787701,40.07513149599557],[-7.947961039079778,40.0755540377662],[-7.951540892035688,40.07588577037689],[-7.956193252000904,40.07631671741302],[-7.957076180389099,40.07639847373591],[-7.960454197228712,40.07671123660217],[-7.961851925609845,40.07684061872866],[-7.964317267480799,40.077068776418415],[-7.97012363532938,40.0776059327137],[-7.97154478435116,40.077737355935206],[-7.972359778813245,40.07781272384139],[-7.973526645152798,40.077920609726256],[-7.978169673518257,40.07834978791746],[-7.982254032926908,40.07872715971611],[-7.985938309425162,40.079067447220915],[-7.98887596264393,40.079338687440725],[-7.991927727486373,40.079620374623694],[-7.992795855354522,40.079700498985815],[-7.996273556784187,40.08002137873029],[-7.999727518860731,40.08033996563215],[-8.002361187208283,40.08058281525556],[-8.004762833568,40.08080422332448],[-8.006338780032078,40.080949474339505],[-8.009658381332267,40.081255371742344],[-8.011608410634452,40.08143502261096],[-8.013189438781751,40.08158065399902],[-8.015387558882752,40.08178308140146],[-8.017569784520603,40.0819840105035],[-8.023341123014735,40.082515186800826],[-8.025885338964063,40.082749258614186],[-8.028524598653934,40.08299201383643],[-8.034316928766588,40.08352457122682],[-8.03507934337481,40.083594644556584],[-8.036266596098512,40.08370375266355],[-8.038882893723516,40.083944163611534],[-8.042414746711328,40.08426859167054],[-8.04345608981017,40.08436422994653],[-8.045489581334838,40.0845509569127],[-8.04753748055794,40.08473896449393],[-8.052183353261864,40.08516534933006],[-8.053068927226873,40.08524660098033],[-8.05322537749177,40.08526095502241]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1356 PC MALHADAS-SANTA LUZIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3360720782071417,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.4239724687636794,4.281046302940448,5.517713263990236,-4.3930965955886965,0.0937407952265569,-0.1120502926482487,0.0664906250630886,0.0677745657906105,0.0677745657906105,1.0,6.524581642218988,1.001368042402185,7.664149702849207,28.33384857466996,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:405386526:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0606L5135600,E-REDES,,0.734291111138146,LINE:002610,BUS:JUNCTION:60:02549,BUS:JUNCTION:60:01079,"[[-8.05322537749177,40.08526095502241],[-8.05470801312994,40.085396973497545],[-8.060546054493367,40.08593237434822],[-8.061795291594361,40.08604689650044]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1356 PC MALHADAS-SANTA LUZIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3360720782071417,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.517713263989016,4.393096595590297,5.521116164958085,-4.397023309879383,0.0034029009690685,-0.0039267142890864,0.0677745657906109,0.0678204259814311,0.0678204259814311,1.001368042402185,7.664149702849207,1.00141566135494,7.705089716475343,28.353020895247138,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:473061495:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0913L5125800,E-REDES,,6.8755701411523145,LINE:002611,BUS:JUNCTION:60:02522,BUS:JUNCTION:60:02550,"[[-7.455175049666392,40.80735734759661],[-7.455687076243677,40.80785472040304],[-7.457407780308441,40.80952610535617],[-7.458501360070157,40.81058829072426],[-7.459701368720702,40.811753784830486],[-7.461188453905552,40.81319803846683],[-7.46273198027272,40.81469701572298],[-7.46355744192316,40.815498620863885],[-7.465725672351672,40.81759318223459],[-7.467123257635939,40.818943201356085],[-7.468654634651429,40.820422362048596],[-7.469978112534979,40.82170064765982],[-7.472628942346581,40.824260787814566],[-7.473840446057673,40.82543074614129],[-7.47575337371898,40.82727797530943],[-7.476842868877627,40.82833000225315],[-7.477989648585928,40.829437281300955],[-7.479054070485001,40.83046500333125],[-7.481783935256198,40.83310054922866],[-7.483318734062342,40.834582197609905],[-7.484489232005576,40.83571211042727],[-7.48599854388918,40.83716901483105],[-7.488039576284959,40.83913903897296],[-7.489649179482582,40.84069253499053],[-7.491416870336753,40.84239848931625],[-7.493315298109234,40.84423050348837],[-7.494427212486516,40.845303458404615],[-7.495779324836396,40.846608130519044],[-7.497934396728663,40.848687446061064],[-7.499432592172013,40.850132882602196],[-7.500135993742716,40.85116407500672],[-7.501729004786866,40.85349934290341],[-7.502948704961915,40.85528721960478],[-7.503984427937778,40.85680533330253]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.494415281502068,-0.3580292144614255,-20.405656938623856,0.5871551488199193,0.0887583428782115,0.2291259343584937,0.1984229768239065,0.1984072017173814,0.1984229768239065,0.994026480415183,7.618755718364052,0.990058790522004,6.774260479663379,28.472230854341596,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:473061495:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0913L5125800,E-REDES,,9.23967862772342,LINE:002612,BUS:JUNCTION:60:02550,BUS:JUNCTION:60:02551,"[[-7.503984427937778,40.85680533330253],[-7.504070217972119,40.85693107676601],[-7.505157848124197,40.8585252037373],[-7.506281107475919,40.86017144342462],[-7.507077252071462,40.86133819247587],[-7.508299250288688,40.86312896769908],[-7.509763464420834,40.86527456020841],[-7.510885522612293,40.8669186760059],[-7.511764654269065,40.86820676229102],[-7.513321425632049,40.87048757878594],[-7.514451476706512,40.872143092518726],[-7.516508696849465,40.87515668662667],[-7.517596439935546,40.876749963616405],[-7.518339368212154,40.877838134324456],[-7.520242671861881,40.88062572400085],[-7.521405985476054,40.88232937458846],[-7.523288201202088,40.885085662574625],[-7.524058887876965,40.88621415648524],[-7.525281350090879,40.88800411788246],[-7.527328855252859,40.89100183834463],[-7.528690474662227,40.89299521346449],[-7.529440099716996,40.89409258405876],[-7.530920801907161,40.896260046477266],[-7.532361613344656,40.89836896782658],[-7.533669406057604,40.90028305866653],[-7.534529970666932,40.90154251367781],[-7.53583985558991,40.90345946239019],[-7.536888747825256,40.904994369661],[-7.538040725825241,40.90668002218024],[-7.538966080298959,40.90803401002747],[-7.539406718276814,40.90933112356522],[-7.540000137519167,40.91107790043507],[-7.541058381888061,40.91419276148928],[-7.541695115588557,40.916066751490305],[-7.542583779105555,40.91868206111014],[-7.543389626904675,40.921053482323735],[-7.54398695484516,40.922811133030926],[-7.54428790975242,40.92369667715701],[-7.544788752753899,40.92416023626559],[-7.547097044646915,40.9262965984431],[-7.548693395992965,40.92777395261709],[-7.550306919084054,40.92926709304702],[-7.551972890683586,40.930808675951],[-7.55204769636245,40.93087789520988]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.405656938623945,-0.5871551488199089,-20.28640710166379,0.8958315800858232,0.1192498369601544,0.3086764312659142,0.1984072017173822,0.1983739365982731,0.1984072017173822,0.990058790522004,6.774260479663379,0.9849896782701936,5.630300554122595,28.469967243131332,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:493621505:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1604L5119800,E-REDES,,6.546781582783772,LINE:002613,BUS:JUNCTION:60:00799,BUS:JUNCTION:60:02552,"[[-8.41284339102339,42.06812382301629],[-8.409660128117059,42.06828033707104],[-8.407330479321123,42.06835767676379],[-8.403685322222435,42.06848188664638],[-8.40069361381819,42.0688524973348],[-8.398678203794425,42.06892598896363],[-8.396143017952731,42.069004624218465],[-8.390918351201698,42.06920893560776],[-8.3879857436268,42.069316152245854],[-8.384558174757975,42.0694391151192],[-8.382061440572421,42.069549890953944],[-8.378704706772542,42.069642895858365],[-8.375543636559637,42.06977095707762],[-8.372321015638619,42.06988328735504],[-8.369353524989155,42.07001073570866],[-8.36531013456549,42.07015175595632],[-8.36374021293672,42.07019064002229],[-8.358079827953253,42.07039393228883],[-8.35368975032003,42.07151312018712],[-8.351251078797496,42.07212620335911],[-8.347894094879207,42.072992294260565],[-8.345390665693147,42.073631393201374],[-8.342218415306565,42.07442708414083],[-8.340508929958592,42.07487605070825],[-8.336976878282613,42.07577844028079],[-8.334963091897293,42.07629287891625]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1198 TROVISCOSO-ROUSSAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.02608990407537,0.9510662026567226,-5.014312985914309,-0.992561990056774,0.0117769181610611,-0.0414957874000514,0.0519109401721879,0.0520288896092704,0.0520288896092704,0.9481974461133624,-3.1192066168608537,0.9453680498140454,-3.309365800171776,11.282422120626782,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:493621505:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1604L5119800,E-REDES,,7.915915540660823,LINE:002614,BUS:JUNCTION:60:02552,BUS:EREDES:1603S5021700:60,"[[-8.334963091897293,42.07629287891625],[-8.333296124694568,42.076718686658594],[-8.33069143448923,42.077387919340346],[-8.328062030684348,42.078059025784704],[-8.324315927723484,42.07902408776101],[-8.321027555835546,42.07987349471778],[-8.318954843298323,42.080394149972086],[-8.315737309758639,42.0812032717125],[-8.31303394797654,42.08244851715449],[-8.310271773411126,42.083725678464255],[-8.307410367763508,42.085071445988284],[-8.303810038471129,42.08672564744691],[-8.300259792943491,42.08837179340173],[-8.295875478944332,42.090382805228664],[-8.292974929013038,42.09171623071155],[-8.290794311649009,42.09271864901698],[-8.286745827784742,42.094586752086336],[-8.283929353681462,42.09588475021337],[-8.279550805920366,42.09790334798443],[-8.275531100307246,42.09977223217102],[-8.27212405051081,42.101334948601604],[-8.269334442441309,42.10261429648796],[-8.26755599242114,42.103433894463635],[-8.265921682284123,42.10418745828377],[-8.263938435788763,42.10508562738541],[-8.262035302954478,42.10594331128251],[-8.258702435089534,42.10666204111645],[-8.25341995873152,42.10814646311333],[-8.251936306010938,42.109613600239406],[-8.25143895339335,42.11007826188013]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1198 TROVISCOSO-ROUSSAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.01431298591458,0.9925619900570948,-5.000000000000023,-1.0421243506279785,0.0143129859145565,-0.0495623605708834,0.0520288896092737,0.0521778079449238,0.0521778079449238,0.9453680498140454,-3.309365800171776,0.9419031084378888,-3.538717511493185,11.314714939807828,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:498650769:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1003L5137800,E-REDES,,3.4028739089362876,LINE:002615,BUS:JUNCTION:60:02530,BUS:EREDES:1013S5011300:60,"[[-8.258977145744723,39.91845243858445],[-8.258871691303717,39.9184450639596],[-8.254841322105014,39.91816313019096],[-8.250729452050283,39.917875349118475],[-8.247246612803703,39.917631476070646],[-8.243344473622761,39.9173581198887],[-8.239023032725468,39.91705522923131],[-8.236204222094164,39.91685757260696],[-8.234049347561141,39.91670642796288],[-8.231393625991307,39.91652009208247],[-8.228831110807436,39.91634023677387],[-8.226000417343744,39.91503668733452],[-8.223209983602143,39.9137515625313],[-8.222025582273066,39.91320605567041],[-8.221886064928375,39.9120221005865],[-8.221907373784463,39.91191527855153]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E conductor upgrade,LN60 SICO-ANSIAO UPGRADED CONDUCTOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-63.844036951642515,25.159915307030957,64.34073297316985,-24.40535391168697,0.4966960215273346,0.7545613953439876,0.6619165029985802,0.662161948628173,0.662161948628173,0.9975922296418952,4.4452909700709355,1.0000000000000002,5.236386065714161,52.825045762119906,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:526641471:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5629900,E-REDES,,5.6751619070238855,LINE:002616,BUS:JUNCTION:60:02555,BUS:JUNCTION:60:02556,"[[-7.570438725073616,37.20878747903134],[-7.570419414857058,37.20879833665055],[-7.56789298265099,37.21021882428318],[-7.565198821804787,37.21341383264633],[-7.563219101602194,37.21576136227883],[-7.560765942291028,37.22018129260638],[-7.557245585215516,37.22292346905974],[-7.555630546577533,37.224832714765284],[-7.552911232895856,37.22807728989601],[-7.550997107997855,37.23034331188567],[-7.548257735672803,37.23361363604487],[-7.546222677832168,37.23598515929857],[-7.543517378934165,37.23917260699343],[-7.542344230304097,37.240565639995395],[-7.540400003977529,37.242874141671415],[-7.538162594443375,37.24553576753393],[-7.536758522087767,37.24712105406721],[-7.534980194165504,37.24929361044684],[-7.534019609575361,37.25040667795553]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6299 PS CONCEIÇÃO - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.110729485821382,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.750618625666476,1.3835566325538151,-7.738297386588723,-1.3943021458765008,0.0123212390777531,-0.0107455133226856,0.0807963893557229,0.0808903271786818,0.0808903271786818,0.9376571917581388,-13.82370784009625,0.9353512564285562,-14.10205747413722,11.607164181185508,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:550901682:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1610L5158200,E-REDES,,0.3154985705930874,LINE:002617,BUS:JUNCTION:60:00563,BUS:JUNCTION:60:02557,"[[-8.667294145013361,41.95821266999837],[-8.666093340873246,41.957951201304894],[-8.664325921242824,41.95656962011589]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.462652059234247,-0.7588943572207524,1.4626799064506395,0.7559247443865599,2.784721639281784e-05,-0.0029696128341925,0.0164137304765547,0.0163996983653501,0.0164137304765547,0.966023008437367,-0.7138560490992621,0.9660628561388224,-0.7113986269466658,2.3552490280606655,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:632677322:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5603100,E-REDES,,13.0461152403861,LINE:002618,BUS:JUNCTION:60:02396,BUS:JUNCTION:60:00012,"[[-8.980079227490522,39.018321533444244],[-8.982482487219208,39.019235766938856],[-8.984535894916947,39.020027900283154],[-8.987218158246973,39.02106254126896],[-8.989419677462363,39.021911671481234],[-8.991017749432965,39.02251494487437],[-8.993867002771967,39.02360668654828],[-8.997209334773645,39.02488538722631],[-9.000830981755675,39.0262748182806],[-9.003605168144222,39.02735191825535],[-9.00876268530343,39.02933214214216],[-9.010122400767555,39.029845347583475],[-9.011740365457337,39.03046619982634],[-9.013364894469214,39.03107958471911],[-9.015580494814717,39.03190958247586],[-9.019325964531426,39.033353945580075],[-9.02217409094737,39.03447708322187],[-9.023041158906148,39.03478118766053],[-9.028587490355823,39.03731363666833],[-9.030579469980697,39.03824486888317],[-9.034209817592107,39.039872829714795],[-9.038470280530543,39.04179712954705],[-9.040859210014062,39.04287757404105],[-9.043555244843828,39.04408963389936],[-9.047003207820879,39.04564479400306],[-9.0506519079346,39.047292693633906],[-9.053241779287504,39.04846333546848],[-9.05596941357928,39.04969738309944],[-9.058030921092177,39.050629148628666],[-9.05972860014134,39.051434716102484],[-9.063035254101584,39.05290106974155],[-9.065200069015345,39.053892978948575],[-9.068311175518112,39.05527744680207],[-9.0698770121153,39.055985995962004],[-9.074431801281007,39.05804655608841],[-9.077823790649466,39.059568587405735],[-9.079822951780075,39.06046136870186],[-9.082278629408922,39.06155847282207],[-9.088011510549373,39.064171898674076],[-9.093289296773712,39.066528941718694],[-9.094243485339033,39.0669519783116],[-9.098312529009508,39.06879970855348],[-9.099750082474754,39.069433803832815],[-9.10429394051077,39.07149857229354],[-9.105757242633642,39.07214943777688],[-9.108288611058438,39.07326622589213],[-9.112237315781444,39.07503301093164]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.014900891770861,3.014440835496298,-1.0106563753275954,-3.1328070565992796,0.0042445164432656,-0.1183662211029816,0.0308853921618221,0.032111921601374,0.032111921601374,0.9909648385076156,-11.093376845695325,0.9864031469777448,-11.10136092978019,4.607823446889658,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:616148627:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5004100,E-REDES,,1.6762822966706337,LINE:002621,BUS:JUNCTION:60:00025,BUS:JUNCTION:60:02558,"[[-8.114908590753572,38.0362515321953],[-8.112336817191522,38.034340148989145],[-8.111010314914717,38.03320695697791],[-8.110166731524153,38.03088900344536],[-8.10983080396955,38.02814687642927],[-8.109032478977664,38.02536477606208],[-8.108268354363993,38.022701669305135]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.750429046771749,-2.1662290202000616,-3.749471291119978,2.1521071597598733,0.000957755651771,-0.0141218604401882,0.0417847430066613,0.0417012083272673,0.0417847430066613,0.997393960703664,-10.073526901393326,0.9975744049268536,-10.116943000120507,5.995801837661266,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:625822924:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0208L5627800,E-REDES,,0.5519799234492174,LINE:002622,BUS:JUNCTION:60:02559,BUS:JUNCTION:60:00024,"[[-8.128948431189706,38.05778021586447],[-8.128940067841116,38.05778060307737],[-8.128933846465436,38.05778487328057],[-8.128932182697282,38.05779110757748],[-8.128871269008602,38.05780072801406],[-8.128850965855579,38.05776446572558],[-8.128841759942862,38.0577480328263],[-8.128814905534599,38.05770161706975],[-8.128795798679874,38.05766931882513],[-8.128734832648318,38.0575573877115],[-8.128675712621117,38.057446285450226],[-8.128643902489227,38.05738671617138],[-8.12861067958352,38.05732598466819],[-8.128552881133452,38.057227738433795],[-8.128492519061645,38.057132104758445],[-8.128451013248025,38.05706294042945],[-8.128414942521173,38.05699285729334],[-8.128402843099334,38.056967135845234],[-8.128383645823185,38.05692632387756],[-8.128352349181851,38.05685979045273],[-8.128302937474052,38.05676101277062],[-8.128236037252567,38.0566357837098],[-8.128149062440144,38.05647976976241],[-8.128101564173946,38.05640869519163],[-8.128048585866543,38.056329818513504],[-8.128001054111047,38.05624822120735],[-8.12798803217321,38.05621984198549],[-8.127966796180745,38.05617121894724],[-8.127897982552234,38.056052917663884],[-8.12796030886678,38.05602032442733],[-8.128009907580484,38.055999289527385],[-8.12807003433132,38.05597626388942],[-8.12814426722479,38.055941697895086],[-8.128196611721116,38.05592159994611],[-8.128240695430497,38.05590562793908],[-8.128284676648954,38.05588797120074],[-8.128324202785135,38.055871449479746],[-8.128346090955905,38.05585971113727],[-8.12835358845167,38.055852314821095],[-8.128347880882107,38.05583426933214],[-8.128330187454422,38.05580442152932],[-8.128285366942437,38.05573488766185],[-8.128225461838065,38.05564739811357],[-8.128163881734507,38.055565368034195],[-8.128021297798716,38.05535197306981],[-8.12798341618509,38.05529284486065],[-8.127918897664344,38.055198156696754],[-8.12741139174177,38.05444325400162],[-8.126337586503963,38.05489151654521],[-8.126331701981622,38.0548968991752],[-8.126331979907324,38.054904011999305],[-8.12633654820307,38.05491251684275]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.87567820817301e-07,0.096676587906888,9.4665906461666e-07,-0.2108872515136483,2.5909124379935916e-07,-0.1142106636067602,0.0009329347888921,0.0020350806752542,0.0020350806752542,0.997144615006965,-10.013735861016642,0.997141562263281,-10.013639328877488,0.3244655976872626,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:757719340:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5004100,E-REDES,,0.3772836032915806,LINE:002623,BUS:JUNCTION:60:02560,BUS:JUNCTION:60:00909,"[[-8.109300079066399,38.018299383385866],[-8.108043505647458,38.01644605247996],[-8.106420204502932,38.01626366850048]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.7491614043261663,-2.1475217201111207,-3.748946646729088,2.1443392516460777,0.0002147575970785,-0.0031824684650429,0.041674190191536,0.0416554691320418,0.041674190191536,0.9976324244342812,-10.131013468525545,0.9976725277713206,-10.140771179508864,5.979938325661647,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:708128309:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5621600,E-REDES,,3.7113010954811183,LINE:002625,BUS:EREDES:1015S5002300:60,BUS:JUNCTION:60:02562,"[[-8.634768667288698,39.918887266620935],[-8.634769892377836,39.9188692759128],[-8.634750648826303,39.918680337202865],[-8.635151308433969,39.91673866974536],[-8.635602127591252,39.91455384871178],[-8.635288711735297,39.91313397643504],[-8.6355689572936,39.91036400469798],[-8.635798979701507,39.90809043820362],[-8.636832200809044,39.90563785078812],[-8.637913723001788,39.90307044710471],[-8.64015590503876,39.90266341429597],[-8.642189995184937,39.902294117226155],[-8.645487616577933,39.90169533233258],[-8.648162196684979,39.9012096115301],[-8.649778697139896,39.900916009287485],[-8.6525476028191,39.9004130412291],[-8.655046423146434,39.89995906781595],[-8.657235444038678,39.89956132941839],[-8.659750979502903,39.89909944255552]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6216 POMBAL-RANHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,45.403455304228544,4.075863815035165,-45.27969854722461,-3.2769636843554557,0.1237567570039317,0.798900130679709,0.4509725005185271,0.4510016484291669,0.4510016484291669,0.9726797268429233,-3.656113866821898,0.9686076444373632,-4.692100907338223,32.35770185314729,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:631453823:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5637000,E-REDES,,4.770081056597573,LINE:002629,BUS:JUNCTION:60:02563,BUS:JUNCTION:60:00033,"[[-8.264131208340478,37.142667754598754],[-8.264120145840868,37.142154309309866],[-8.264076121461802,37.14028160588022],[-8.26403558685713,37.138478982026285],[-8.263995783381759,37.136997601151876],[-8.263902725577728,37.13392748342708],[-8.26384712966814,37.130929361677254],[-8.263787536504914,37.1287417165359],[-8.263757750617934,37.12729438191059],[-8.263702167274895,37.12500210912079],[-8.263613971231305,37.12180621883506],[-8.26356015418696,37.119405057987954],[-8.2635099507327,37.117015804109705],[-8.263439193211886,37.11407468243679],[-8.263381980654463,37.11205078672644],[-8.263326072679202,37.109447137959634],[-8.261736922426524,37.108239437621044],[-8.258519361529448,37.105781790561316],[-8.25691864847603,37.1045575928049],[-8.25499562785619,37.10249477654031],[-8.255026216475123,37.102509341862785]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.43277686495422,7.868052847603499,-35.2319783623618,-7.237154353092317,0.2007985025924199,0.6308984945111815,0.3582493296095034,0.3583462022371507,0.3583462022371507,0.9748988907569954,-12.411970412265193,0.9658214619360752,-13.39625012897866,51.42003188938883,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:632409135:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5635100,E-REDES,,4.736410438449245,LINE:002631,BUS:JUNCTION:60:02563,BUS:JUNCTION:60:00035,"[[-8.264471398634512,37.142520664969965],[-8.264465464280539,37.14229740637042],[-8.264417300827452,37.14038620567881],[-8.264372495233912,37.138244123152795],[-8.264330740450573,37.13689272180294],[-8.264249543709875,37.13391353460694],[-8.264198248439202,37.13151064614088],[-8.264159934685233,37.129979613682316],[-8.264108736502948,37.127835371889745],[-8.26403656284362,37.125134434436134],[-8.26395858221805,37.121894038827655],[-8.263898202563206,37.11945887056065],[-8.263846976108958,37.117031016644724],[-8.26377367919996,37.113924724874],[-8.263724811872068,37.11213063518471],[-8.263670695745285,37.10934131223691],[-8.261659374843154,37.1074382100359],[-8.259113181761247,37.10500374491276],[-8.25745520850995,37.10342266062],[-8.256140153901967,37.1021715847207],[-8.256210793685474,37.10218107069633]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.40957438678613,7.921656565063871,-35.21031391890761,-7.295620461216515,0.1992604678785241,0.6260361038473556,0.3581409004528977,0.3582378322366953,0.3582378322366953,0.9748988907569954,-12.411970412265193,0.9658610230776932,-13.388108774132135,51.40448159516363,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
