source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:629268416:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1213L5653200,E-REDES,,0.5306097692567358,LINE:002632,BUS:JUNCTION:60:00038,BUS:JUNCTION:60:02564,"[[-7.81165500221526,39.271005680195934],[-7.80866378575723,39.2710875260096],[-7.805494895141755,39.27117415704962]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6532 PONTE SÔR-ALTER DO CHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1090599455782313,0.3680492669387755,10.01055782312925,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.269368538267989,1.0442648096905878,-5.268883462248738,-1.048372768841555,0.0004850760192516,-0.0041079591509671,0.0528541152835104,0.0528651256610391,0.0528651256610391,0.977986592775255,-4.454328486542028,0.977841939257156,-4.470446111752924,11.971269397880246,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:681067763:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1106L5603400,E-REDES,,0.8727877176361163,LINE:002633,BUS:JUNCTION:60:02399,BUS:JUNCTION:60:00522,"[[-9.173491589437315,38.777067610723634],[-9.173505584165074,38.777081970344575],[-9.17594626270468,38.77607608866764],[-9.178280488393291,38.77509997951579],[-9.180355383262349,38.77422791191957],[-9.182359954746426,38.77338398559319]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.112996853390563,-1.3854860515150451,-26.10006484941264,1.1608967976960058,0.012932003977923,-0.2245892538190392,0.2559957233668438,0.2558820587871984,0.2559957233668438,0.9829299240695274,-12.802383042035032,0.982469421254448,-12.83380567608536,46.96307528285523,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:703384554:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5653100,E-REDES,,0.3170630040058668,LINE:002639,BUS:JUNCTION:60:02565,BUS:JUNCTION:60:02566,"[[-8.513153394877923,38.93690674078194],[-8.509562180643632,38.93633447289696]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.03815799977895,-0.8275467032498672,-10.037139408582242,0.8278214509400427,0.0010185911967077,0.0002747476901754,0.0989833306271004,0.0989807763375423,0.0989833306271004,0.9791537843523104,-16.966029876149648,0.9790825589879504,-16.985994726070803,14.203376471100656,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:674636175:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5622600,E-REDES,,3.6445661199105697,LINE:002641,BUS:JUNCTION:60:00057,BUS:JUNCTION:60:00135,"[[-8.800923082872426,39.66543004888184],[-8.80135815272968,39.666279289370635],[-8.801969969271521,39.6674727286516],[-8.802765189156803,39.66902192562141],[-8.803645442356986,39.67073124712528],[-8.804508623264823,39.67241821599595],[-8.80505046413856,39.673475594037455],[-8.805629883429674,39.67459624722793],[-8.806839436199262,39.676952712908964],[-8.807569842725542,39.678370953678275],[-8.808280011845875,39.67953982670318],[-8.809043397049756,39.68079628824918],[-8.809720440417523,39.68191013515996],[-8.810693964403443,39.68351526085593],[-8.811495344425769,39.684833357708854],[-8.812136668374594,39.68588660476206],[-8.812911463115434,39.68716278658695],[-8.8142234177896,39.68932231634143],[-8.814837221475935,39.69033076679776],[-8.815722534216759,39.69178577776906],[-8.816501264655399,39.6930692060733],[-8.817040966221544,39.69395757424626],[-8.817950523150637,39.69545648441157]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.13307916771269,11.158778708109,-32.99284612654959,-10.72182869883578,0.1402330411630998,0.4369500092732199,0.3424987368656879,0.3426108778864018,0.3426108778864018,0.9822487361301708,-6.840634547170573,0.97433298807101,-7.507325184372241,49.16212912704862,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:626880180:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1506L5005000,E-REDES,,0.8284344409918978,LINE:002643,BUS:JUNCTION:60:01330,BUS:JUNCTION:60:00381,"[[-8.943871224961581,38.703984455530474],[-8.943439551968432,38.70491896643067],[-8.943658945293498,38.70639699899653],[-8.943978405273867,38.7085386716693],[-8.944380313869672,38.711181502934856],[-8.944402344931587,38.711332007626076]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit equivalent,LN60 ALENTEJO REGIONAL CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.822213911185617,6.417487926879825,-21.81558963274986,-6.412061025207365,0.0066242784357584,0.0054269016724601,0.2208202318892534,0.2208665981085089,0.2208665981085089,0.991196150892622,-12.044585417052277,0.9906444992726569,-12.0939110078205,15.846362326625693,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:776118811:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5614800,E-REDES,,1.9318733013259597,LINE:002648,BUS:EREDES:1107S5167800:60,BUS:JUNCTION:60:02567,"[[-9.086382616136792,38.838302669113155],[-9.086374017338962,38.838319385594474],[-9.086308087656993,38.83839054472954],[-9.087000832061646,38.83925295868193],[-9.086218993921985,38.84054298139566],[-9.08404198129258,38.84207097288788],[-9.083641596277802,38.84387523121669],[-9.083385429414863,38.844298517805385],[-9.082317010745689,38.84560594590044],[-9.08183190153059,38.84621547948488],[-9.080714984775927,38.84773919210151],[-9.079937452070624,38.84875896096789],[-9.079233297123919,38.849682377720725],[-9.078069467218313,38.85120856210553],[-9.076643141775198,38.85307885308442],[-9.07663600808221,38.85308820693181]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6148 ANAIA-PÓVOA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2029857142857143,0.368854,9.2,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.083428653109056,14.657457850229836,13.126568900003416,-14.598643207695453,0.0431402468943602,0.0588146425343829,0.1914242570571226,0.1915664321551288,0.1915664321551288,0.9876304392323676,-12.51551694314332,0.986142982219562,-12.269177467332826,59.70591620854881,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:631453823:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5637000,E-REDES,,2.403587912050214,LINE:002649,BUS:EREDES:0813S5062400:60,BUS:JUNCTION:60:02563,"[[-8.262893998045362,37.16416899880958],[-8.262714554426816,37.16251961541381],[-8.262532998022841,37.16062000245824],[-8.262292104481057,37.15834433683651],[-8.262668005256359,37.15600699645981],[-8.26303200487709,37.15368800362575],[-8.263390004425647,37.15140100285684],[-8.263767356123214,37.148869108160234],[-8.263944983589983,37.147714767848775],[-8.26420795864568,37.14603125950955],[-8.264156400620825,37.14383697940483],[-8.264131208340478,37.142667754598754]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.619346509652786,8.23548178593585,-35.517688428258474,-7.916301036488085,0.1016580813943122,0.3191807494477645,0.3591187736018065,0.3591708449562963,0.3591708449562963,0.9795901425243672,-11.921793931204698,0.9748988907569954,-12.411970412265193,51.53836202558422,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:632409135:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5635100,E-REDES,,2.4167219089032246,LINE:002650,BUS:EREDES:0813S5062400:60,BUS:JUNCTION:60:02563,"[[-8.26318198221872,37.16422028233847],[-8.26330210109178,37.162502320912495],[-8.26351249109529,37.15984416367019],[-8.26366100499997,37.15803900117221],[-8.263843994723455,37.15569200544238],[-8.264019996851456,37.15336600184866],[-8.264168493252834,37.15123613316015],[-8.264368998328298,37.14884299840011],[-8.264420609429118,37.147949428457196],[-8.264565892715384,37.146040796793066],[-8.264502141970626,37.143677249413244],[-8.264471398634512,37.142520664969965]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.425768430503155,8.190594183254555,-35.3246628234819,-7.873408376177508,0.1011056070212532,0.3171858070770472,0.3571668054447612,0.3572191613330915,0.3572191613330915,0.9795901425243672,-11.921793931204698,0.9748988907569954,-12.411970412265193,51.25830984834144,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:633303608:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5134800,E-REDES,,1.1873053664197477,LINE:002651,BUS:JUNCTION:60:02568,BUS:JUNCTION:60:00064,"[[-8.395661889911974,40.16260286160295],[-8.393349759771139,40.163145989165265],[-8.387673361028234,40.161715604495036],[-8.382161114546689,40.16235858438606]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI/PDIRD multi-circuit corridor equivalent,LN60 COIMBRA-LOUSA,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-116.1359290469878,24.947775612628543,116.39584326246612,-24.0948363991759,0.2599142154783322,0.8529392134526432,1.1554969573583702,1.1555455057082318,1.1555455057082318,0.9891951640446802,-0.5886770610799115,0.9898056288605716,-0.1489741875473282,82.9061203693666,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:700917327:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133200,E-REDES,,0.4132595391480356,LINE:002653,BUS:JUNCTION:60:01731,BUS:EREDES:0603S5006400:60,"[[-8.395234867614894,40.22503364769343],[-8.394692774091247,40.22725719973352],[-8.39558231654118,40.22813961204512],[-8.395957074952223,40.228325635052926]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.652900727114467,2.2117987545210767,-12.650756604079575,-2.2087136533002,0.0021441230348937,0.0030851012208765,0.1257855080678028,0.1257925038989526,0.1257925038989526,0.982615539289643,-2.349697274035772,0.982358711312706,-2.379848991912774,18.050294719321656,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:759860840:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133900,E-REDES,,0.1239649914652932,LINE:002654,BUS:JUNCTION:60:00072,BUS:JUNCTION:60:00078,"[[-8.420867287236174,40.1668392200854],[-8.419729590490062,40.166177839596486],[-8.419749982824397,40.166161650326764]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.58536576907915,-0.205066509905728,13.586077818761622,0.2062107930467389,0.0007120496824715,0.0011442831410109,0.1323534344500212,0.1323532488896101,0.1323534344500212,0.987810671900655,-1.4330767570809375,0.9878650782770184,-1.4229904368989132,18.991739768979947,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:763231736:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,0.2721141905107277,LINE:002656,BUS:JUNCTION:60:00075,BUS:JUNCTION:60:01893,"[[-8.40014388172194,40.1799507692119],[-8.400064621622384,40.17998477003947],[-8.397360513810368,40.181161770701806]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.959104212449187e-09,0.0136401386940289,3.873908678912325e-09,-0.0163944466912557,1.9148044664631373e-09,-0.0027543079972267,0.0001330747777504,0.0001599461953956,0.0001599461953956,0.986304827995731,-1.9047052797642077,0.9863044034898032,-1.9046979723908044,0.0229510970577809,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:763231878:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,1.3479655172066287,LINE:002657,BUS:JUNCTION:60:00075,BUS:JUNCTION:60:00076,"[[-8.400137769419329,40.17994307439375],[-8.402535180040752,40.178914657100094],[-8.405038021792397,40.177845324637616],[-8.4078833189256,40.177548551975484],[-8.410179814114636,40.17730287905374],[-8.412460468551718,40.177063476102994],[-8.415191292488469,40.176776347805706]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.956519834165442e-09,-0.0136418888477554,1.1127547227669845e-13,-2.1048981340908754e-06,1.956631109637719e-09,-0.0136439937458895,0.0001330918524534,2.0535610850477308e-08,0.0001330918524534,0.986304827995731,-1.9047052797642077,0.9863057829823968,-1.904721718728952,0.0190976972956657,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:763792208:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133600,E-REDES,,1.3384838099862388,LINE:002659,BUS:JUNCTION:60:00078,BUS:JUNCTION:60:00074,"[[-8.419455735369082,40.16635574734702],[-8.41966606039083,40.16638062060052],[-8.422338944724514,40.16850109424162],[-8.424467216370157,40.17032608765881],[-8.426334359724752,40.17192704655726],[-8.426918624249494,40.17484487527905],[-8.425913738012085,40.17600324527534]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.81895280991284,0.1947762176843782,-13.81099894556955,-0.1815170969588723,0.0079538643432908,0.0132591207255059,0.1346197433449504,0.1346215456119403,0.1346215456119403,0.9878650782770184,-1.4229904368989132,0.987270471950344,-1.5338436111049858,19.317196959670017,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:634391027:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5628200,E-REDES,,0.4286261188616922,LINE:002662,BUS:JUNCTION:60:02571,BUS:JUNCTION:60:02572,"[[-9.21757540607885,38.75104535939483],[-9.217719749083988,38.751081931564535],[-9.217830172091853,38.751105009979675],[-9.217962574032006,38.75112329905271],[-9.218082620526912,38.75112937126036],[-9.218256778948797,38.751121113359694],[-9.218301454035895,38.75112015749591],[-9.218345542335241,38.751128295868305],[-9.218382143066009,38.75113573819533],[-9.218428701405674,38.75115656347001],[-9.218501552061474,38.751226434488686],[-9.218690038868585,38.751392279143325],[-9.21873288004527,38.751407671180765],[-9.218789362727497,38.75141918908694],[-9.218823653190467,38.75142295059023],[-9.218864840638444,38.75142563004598],[-9.21888258056073,38.75142424896201],[-9.218897076708698,38.75142060108382],[-9.219004825203157,38.751350752536254],[-9.219073148382819,38.75131476147835],[-9.219104658098555,38.75130659552138],[-9.219120365655476,38.75130470185741],[-9.219143836829312,38.751304258251764],[-9.219164571148692,38.75130538943913],[-9.219189224144765,38.751308537917076],[-9.219210819594302,38.75131411089934],[-9.219233090961517,38.75132253303648],[-9.219253877740826,38.75133394153554],[-9.219607240659062,38.751557313800106],[-9.21962581002876,38.75157192260238],[-9.219641851996185,38.751590536346384],[-9.219655679747333,38.751611053317276],[-9.21966136255862,38.751627736764114],[-9.219667394311204,38.751648461430705],[-9.219674015504488,38.75167012642026],[-9.219663763446906,38.75171464797127],[-9.219643254819681,38.75176021082112],[-9.219530289756444,38.75203199866091],[-9.219427234322009,38.752279940773384],[-9.219355208416049,38.752453235217],[-9.219282804508852,38.752627415888114],[-9.219141159129387,38.7529681991846],[-9.21899292266265,38.75332501431811],[-9.219175261892296,38.753369590272946]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.619439498967689e-08,-0.0858341282029036,-5.440978023318517e-12,1.2204217493817913e-12,1.6188954011653574e-08,-0.0858341282016832,0.0008419622326073,5.4697605301576954e-14,0.0008419622326073,0.9809695158997528,-12.6422857529746,0.9809701883703028,-12.642307367784108,0.1342392870980022,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:634507040:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1108L5625100,E-REDES,,3.0126361730686986,LINE:002663,BUS:JUNCTION:60:00222,BUS:JUNCTION:60:00080,"[[-9.2994664866518,39.2841519698463],[-9.300005262578331,39.286148947189666],[-9.300713613513741,39.288774256698105],[-9.30113613336971,39.2903402614632],[-9.30175953224355,39.29265043697097],[-9.302458977835093,39.29524228935081],[-9.303034752747514,39.29737568877974],[-9.303629555353016,39.299579461553606],[-9.304277888828475,39.30198139114474],[-9.304992245999774,39.30462771767379],[-9.30600129466444,39.308365369540326],[-9.306624312033096,39.31067292938669]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6251 LOURINHÃ-ATOUGUIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2102536611226611,0.368854,9.2,0.29095,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.284346269137408,1.3328205319752642,4.288194919179296,-1.3549854173427978,0.0038486500418883,-0.0221648853675335,0.044960491681882,0.0450471640639355,0.0450471640639355,0.9602866531931448,-12.10314822817819,0.9606399636332212,-12.006286859813436,15.48278538028374,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636636147:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658700,E-REDES,,0.6197089599180361,LINE:002665,BUS:JUNCTION:60:02573,BUS:JUNCTION:60:00082,"[[-9.261152334102924,39.32691957467792],[-9.261696402605363,39.326707434049155],[-9.264959795517726,39.325590447816765],[-9.267727655406464,39.32464297089238]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.822174134038294,1.4170818551215891,-8.82051658071284,-1.4180732678812458,0.0016575533254545,-0.0009914127596566,0.0892730639370203,0.0892832846981636,0.0892832846981636,0.9631077837738792,-11.66557702268518,0.9628381045740856,-11.698430930633986,13.31691918833078,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636636223:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658600,E-REDES,,4.452096395291431,LINE:002666,BUS:EREDES:1014S5001200:60,BUS:JUNCTION:60:00082,"[[-9.31855277766549,39.32714460507481],[-9.318529588876482,39.327144895613834],[-9.318369801062529,39.32714863272698],[-9.316505866938215,39.32717914468089],[-9.313530188603789,39.326645693940314],[-9.31003384328213,39.326285119862085],[-9.303497824698486,39.32561033417681],[-9.297816988468506,39.32514167021198],[-9.293738317659749,39.324805047447036],[-9.289685562619233,39.32447090580272],[-9.286818516103375,39.32413389335239],[-9.282539554570144,39.32338538868527],[-9.277113701938747,39.32321287476488],[-9.27304087675789,39.32280446687616],[-9.26771829706264,39.32462648966261]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.820590058048031,-1.4268957281266503,8.832541963798779,1.4200235741496765,0.0119519057507471,-0.006872153976974,0.0894786339866863,0.0894050353215801,0.0894786339866863,0.960894897267944,-11.935099721376597,0.9628381045740856,-11.698430930633986,13.34605622890393,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:676764413:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5630300,E-REDES,,1.8670733944235387,LINE:002667,BUS:JUNCTION:60:00853,BUS:EREDES:1504S5020700:60,"[[-9.040081447864074,38.60565750988293],[-9.04000896011216,38.60655217598423],[-9.039828367130626,38.6087812508506],[-9.039710293660741,38.61023850744716],[-9.039552475013611,38.61218621773986],[-9.039396367683304,38.614112709015814],[-9.039272395994402,38.6156424974031],[-9.039124374564402,38.61746911549515],[-9.038988101949066,38.61915067546668],[-9.038879647258645,38.62048883112062],[-9.038709278519365,38.62241418645723]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6303 COINA-VILA CHÃ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.554111791574307,2.173140235348656,-10.539999999995397,-2.168074880576202,0.0141117915789124,0.0050653547724541,0.1065081919649795,0.1065448444139478,0.1065448444139478,0.9735164967659218,-14.952538937396453,0.971841049419378,-15.059591048324696,23.104162292951944,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636635835:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658600,E-REDES,,4.148389813029093,LINE:002668,BUS:JUNCTION:60:00089,BUS:JUNCTION:60:00088,"[[-9.12986954348899,39.35820676753965],[-9.12843861527241,39.35644770767945],[-9.12684468508305,39.35448812553595],[-9.122824691024002,39.35327092438708],[-9.119578313319371,39.352288150016165],[-9.115154802071663,39.35348440450031],[-9.113479495437392,39.35358132629541],[-9.1106877911115,39.35292431621163],[-9.107612071109207,39.35149184936503],[-9.103970009827497,39.35227953194784],[-9.098236860454818,39.35351850562233],[-9.096336945956512,39.35392901809602],[-9.094103513977524,39.35441153985683],[-9.091547804240943,39.35431765170068],[-9.088847252340779,39.354218378012305],[-9.086250999121194,39.35412293260868]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.98736635399144,-3.5025152464772185,19.038542274744255,3.6270798396522688,0.051175920752815,0.1245645931750503,0.1917729543600368,0.1916928387380623,0.1917729543600368,0.9687942382842042,-10.974011368452436,0.9728763100645428,-10.511626804045422,28.603617623989397,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636636109:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1012L5626500,E-REDES,,0.2412644385173818,LINE:002669,BUS:JUNCTION:60:00089,BUS:JUNCTION:60:00085,"[[-9.129849933683214,39.35821639298884],[-9.131344216458485,39.36005294383989]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.94594742839804,3.494858638015727,-18.942982797877907,-3.4876412623943835,0.0029646305201325,0.0072173756213436,0.191354592736155,0.1913591649232302,0.1913591649232302,0.9687942382842042,-10.974011368452436,0.968558707333747,-11.000953109000024,28.54189945905441,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:636635701:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658700,E-REDES,,2.59777443249639,LINE:002671,BUS:JUNCTION:60:00086,BUS:EREDES:1006S5005000:60,"[[-9.154058228595638,39.39504564067967],[-9.154747957759009,39.396475526597335],[-9.155696509554282,39.39844184785128],[-9.156041605792756,39.40072957889518],[-9.155397457890638,39.40427112610856],[-9.154982817734096,39.40655060013588],[-9.155548948994749,39.408512572825366],[-9.155978112540586,39.40999977618217],[-9.156239343964092,39.411965311628016],[-9.15649896026026,39.413918583781324],[-9.15863438522961,39.41515091417941],[-9.158243172272174,39.41601545991327],[-9.1579468768636,39.41667021876037],[-9.15815776557018,39.41703162754269],[-9.158177117596246,39.417041580345405]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6265 SANCHEIRA-SANTO ONOFRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.014303111437371,2.069664924145141,-10.005460436401012,-2.065010621924814,0.0088426750363588,0.0046543022203269,0.1018618823087815,0.1019126644822764,0.1019126644822764,0.96600532751409,-11.283024754511896,0.964617429753043,-11.436820370616047,14.623714231923726,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:679827054:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5658800,E-REDES,,8.192109229701966,LINE:002674,BUS:JUNCTION:60:00091,BUS:EREDES:1012S5000500:60,"[[-9.00361768492813,39.335671166869076],[-9.00361998759334,39.33567166301226],[-9.004234405486926,39.33578730054062],[-9.005856910676542,39.335967142657296],[-9.007827851283656,39.33619115738944],[-9.008816341757433,39.33606143206146],[-9.009868668572032,39.336125550868545],[-9.016622196950976,39.33748690407358],[-9.018388155137641,39.339666636633424],[-9.022041476662102,39.34198733892101],[-9.024977739849826,39.343731574135646],[-9.026731268315377,39.34441508342137],[-9.02966454972932,39.34452100338655],[-9.030317634134459,39.34505681929647],[-9.031323360077147,39.34690687300195],[-9.032532652017226,39.34913103858511],[-9.033928824170474,39.3500874031187],[-9.041297046704091,39.355135870697204],[-9.04747775106001,39.35641882503934],[-9.0508797837719,39.35626031668085],[-9.056281324703612,39.357476683662256],[-9.05885291751741,39.3593856878715],[-9.060320141807052,39.3605463789164],[-9.062513928576983,39.36180110890202],[-9.065213812369196,39.362460758700585],[-9.06962528992979,39.363538305137425],[-9.072947674769084,39.36336469705166],[-9.074922888702117,39.361977698122374],[-9.076007739913566,39.36017052752133],[-9.07667622732558,39.35822225833779],[-9.078094985057062,39.35640060107899],[-9.079558075253392,39.35569939595706]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.61235644628284,6.194996463462874,-26.420890770406345,-5.630599392910151,0.1914656758764934,0.5643970705527233,0.2668869790202648,0.2670617839671614,0.2670617839671614,0.9851523995942608,-9.216537588918058,0.9733488546087302,-10.45864705492311,38.32139244757661,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:669309539:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0907L5127200,E-REDES,,1.7142988564107264,LINE:002678,BUS:EREDES:0907S5024600:60,BUS:JUNCTION:60:02575,"[[-7.208457656167014,40.53106375292715],[-7.204475568692195,40.530161167074624],[-7.20311501876746,40.52943022037838],[-7.201058564768678,40.529150837114074],[-7.199761694845461,40.52910753587267],[-7.194249431038818,40.52811233718224],[-7.189449006914832,40.52621741449829]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1272 CASAL DE CINZA-CERDEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3228911507656659,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.865272658886188,1.098125244222403,-5.85974457290337,-1.1094660928884164,0.0055280859828181,-0.0113408486660133,0.0576815093424035,0.0577131057742326,0.0577131057742326,0.9954536487804322,7.110226848583806,0.9943527458683292,7.060445904721474,24.127552581200952,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:676176541:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0907L5127200,E-REDES,,0.3411058258403292,LINE:002679,BUS:JUNCTION:60:02575,BUS:JUNCTION:60:02576,"[[-7.189449006914832,40.52621741449829],[-7.18541335491777,40.52619272590113]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1272 CASAL DE CINZA-CERDEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3228911507656659,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.859744572901486,1.109466092889251,-5.858643888018348,-1.1117171714853613,0.0011006848831387,-0.0022510785961102,0.0577131057742162,0.0577194293367174,0.0577194293367174,0.9943527458683292,7.060445904721474,0.9941334096379904,7.0505462434925645,24.13019621100228,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:717144964:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0907L5143100,E-REDES,,7.287795926716624,LINE:002680,BUS:JUNCTION:60:02577,BUS:JUNCTION:60:00099,"[[-7.366931101922654,40.54682017913735],[-7.366642216304338,40.54677416880595],[-7.364485799312626,40.5465759157803],[-7.352111841731141,40.545777448666],[-7.349690641617551,40.54594952331677],[-7.344807094908592,40.54507339301176],[-7.341656747571292,40.544147718929246],[-7.338819037937233,40.54335542653233],[-7.333495731657504,40.54222945557866],[-7.328370322950028,40.540473624100585],[-7.327488073143117,40.53920994504771],[-7.324748709200814,40.538039693941926],[-7.318385390248802,40.53745743495886],[-7.315740510993435,40.53613380926661],[-7.313167920415878,40.53522934787309],[-7.310116275745862,40.53462975232534],[-7.303815531182027,40.53618213272839],[-7.300567641465421,40.534896919725966],[-7.290930021158747,40.53232816137841],[-7.288225432953511,40.53437785628021],[-7.288139538374531,40.53548063039603]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.0971775151015685e-13,3.91466251952877e-13,3.180922376990886e-07,-0.0758306334107782,3.180924474168401e-07,-0.0758306334103867,4.273250414185698e-15,0.0007296788191071,0.0007296788191071,1.000030766449439,8.690888126477134,1.0000024546528403,8.691368805533784,0.1047035183106774,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:717145008:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0907L5146200,E-REDES,,6.076959132420237,LINE:002681,BUS:JUNCTION:60:02578,BUS:JUNCTION:60:00099,"[[-7.304022187901491,40.49353032163041],[-7.303490352484356,40.49293526575379],[-7.294559933639858,40.491831897654365],[-7.293652015748377,40.492156530990734],[-7.282613529828986,40.521384489258566],[-7.281483357122256,40.52860902875002],[-7.286355379549201,40.53416092858329],[-7.287742667849194,40.534925429072835],[-7.288116736016375,40.5354852727059]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.6842437309726278e-14,-1.7559987761061466e-13,1.8442345057423762e-07,-0.0632314182891753,1.8442347741667493e-07,-0.0632314182893509,1.7093001656742792e-15,0.0006084431126609,0.0006084431126609,1.0000221400451,8.691034586115224,1.0000024546528403,8.691368805533784,0.0873070903516899,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:717145019:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0907L5146200,E-REDES,,0.3177798751952619,LINE:002682,BUS:JUNCTION:60:00099,BUS:EREDES:0907S5007100:60,"[[-7.288116736016375,40.5354852727059],[-7.288697197621373,40.537144267237274],[-7.288199745572458,40.53819724735095],[-7.288170674751235,40.5381934150991]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6572534087660114e-07,0.0737366650803748,3.205610637056613e-07,-0.077042973399515,5.48357228290601e-08,-0.0033063083191402,0.0007095296489106,0.000741346357196,0.000741346357196,1.0000024546528403,8.691368805533784,1.0000000000000004,8.69141048134306,0.10637772380486,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:677643861:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5650300,E-REDES,,3.2025675757500753,LINE:002684,BUS:JUNCTION:60:02579,BUS:EREDES:1401S5636700:60,"[[-8.1412352567174,39.48573419791667],[-8.145036984696864,39.485706823260315],[-8.148568278557219,39.48569718008132],[-8.152256121954355,39.485659912622026],[-8.154266424207416,39.48564567450558],[-8.157687202504734,39.48562179722586],[-8.161258854425393,39.4856011854087],[-8.16508623644982,39.48611412359972],[-8.16776276070245,39.48645594344603],[-8.170664832852632,39.48683269891137],[-8.175099421266658,39.48732620466968],[-8.17781854394114,39.487536599936675],[-8.178326060979428,39.48761200085238],[-8.178347964555071,39.487618026675975]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,39.66439730898202,-5.302076258552005,-39.505738707233554,5.80486873205411,0.1586586017484634,0.5027924735021045,0.3887186934626112,0.3886746108574223,0.3887186934626112,0.9906024812452654,-2.8971841111525323,0.9885544102014076,-3.6887868068616902,55.77825993149824,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:677643956:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5650300,E-REDES,,1.3145782966213535,LINE:002685,BUS:JUNCTION:60:02579,BUS:JUNCTION:60:02163,"[[-8.1412352567174,39.48573419791667],[-8.13802823746904,39.48575532765459],[-8.135473637705028,39.48593754563936],[-8.132716086514804,39.4861319052173],[-8.12797313516722,39.48615974410879],[-8.125939739883766,39.48617102263611]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-39.66439730898709,5.30207625855649,39.729532852177904,-5.095698112397905,0.06513554319082,0.2063781461585847,0.3887186934626657,0.388735631697737,0.388735631697737,0.9906024812452654,-2.8971841111525323,0.991494612375594,-2.5731683695712713,55.78069044306745,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:639079637:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0303L5144800,E-REDES,,0.3190954002989883,LINE:002686,BUS:JUNCTION:60:02580,BUS:EREDES:0303S5000400:60,"[[-8.418396927318653,41.542737496283394],[-8.418405795268155,41.54273467400555],[-8.418577380486022,41.542684293211124],[-8.418766436676108,41.5426307622387],[-8.419003674526591,41.54255669009444],[-8.419120566681833,41.54252352525016],[-8.419288750104046,41.54247379116488],[-8.41939812631077,41.54244569592782],[-8.419496078017568,41.54241954698881],[-8.41956602932153,41.54239227962194],[-8.419684196839501,41.54234418286082],[-8.419789674030433,41.54230445522699],[-8.419971387577098,41.5422252711059],[-8.420038546942394,41.5421954894162],[-8.420136705915553,41.54215141302679],[-8.420198684689485,41.54212359805117],[-8.420296442794642,41.54208105316192],[-8.420391830959657,41.5420418905339],[-8.420515881260735,41.54199374212237],[-8.420634450448622,41.54195004618663],[-8.420704592179556,41.54192001350815],[-8.420768489894597,41.54189800979464],[-8.420845309644386,41.541874010724044],[-8.420877176543591,41.54185807500629],[-8.420888320279985,41.54184965550652],[-8.420895903859023,41.541841046883604],[-8.420897708723956,41.541829229475134],[-8.420890549723318,41.541814796538105],[-8.4208784986605,41.54179442445946],[-8.420866387163143,41.541773935483334],[-8.42084428939971,41.54173654465966],[-8.420835055036415,41.54171894763511],[-8.420834390913122,41.541707073413505],[-8.420836866812298,41.54169523630995],[-8.420852389791799,41.54167988194239],[-8.420870414494154,41.541669239221264],[-8.420917170149874,41.54164087692132],[-8.420931926841346,41.54163106175281],[-8.420943052948074,41.54162944909618],[-8.420956643732074,41.54162961296911],[-8.420974104984339,41.54163774438403],[-8.420990796817437,41.54165070372148],[-8.42100368393784,41.54166775131535],[-8.421013935032644,41.54168222147959],[-8.421024428279175,41.54169455715413],[-8.421041827372399,41.54170486761282],[-8.42105437199508,41.54170960799258],[-8.421063765992653,41.54171193430659],[-8.421073730204657,41.54171313372034],[-8.421083847050323,41.541710938350455],[-8.421104017940051,41.54170321639368],[-8.421158906796324,41.54168201847286],[-8.42119795755316,41.541667316085956],[-8.421215496386546,41.54166060015202],[-8.42123050734667,41.54165406165484],[-8.421239064531457,41.54164879993594],[-8.421239670091053,41.54164753789086],[-8.421241023338093,41.54164195218145],[-8.42123847297024,41.54163440449511],[-8.421222836845311,41.54161096221605],[-8.42119637442507,41.54157037713483],[-8.421184550637335,41.54155260658693],[-8.421163917528203,41.541521190596875],[-8.421150599986177,41.54150168609201],[-8.421145423074915,41.54149636893536],[-8.421131338667678,41.541490317901896],[-8.421118970334556,41.54148747686908],[-8.421104484514935,41.541488152614356],[-8.42109427713492,41.541491536703816],[-8.421084701331637,41.54149411787177],[-8.421076398538581,41.54149461597633],[-8.4210648874583,41.541493204368834],[-8.421059753897058,41.54148954378176],[-8.421050548147472,41.5414783663467]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1447 LAMAÇÃES-BRAGA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.00000000000003,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.10404517055005,3.492404806725282,-17.10173129942494,-3.5694245049418427,0.0023138711251107,-0.07701969821656,0.17896337931243,0.1791281245074649,0.1791281245074649,0.9386256644741,-2.735350021035563,0.9384772004608612,-2.7417034176920394,32.86151614519629,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
