source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:639079796:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0303L5144800,E-REDES,,0.3368211559447165,LINE:002687,BUS:EREDES:0303S5012700:60,BUS:JUNCTION:60:00102,"[[-8.402217123295477,41.55257675851252],[-8.402207409690124,41.55257273872184],[-8.402200291010654,41.55257300758366],[-8.40219364403279,41.55257429275207],[-8.402187820146302,41.552577502773026],[-8.402181649034327,41.552583675826384],[-8.402177323397945,41.55259262667676],[-8.40217574670985,41.55259968928422],[-8.402174117532342,41.55260566256821],[-8.40217014347596,41.552612694803905],[-8.402163465267515,41.55261511450946],[-8.402156517130114,41.55261604023681],[-8.402149298162872,41.552615255899376],[-8.402136406258709,41.552607894209146],[-8.402128483093309,41.55260207846282],[-8.402122441894724,41.55259629430166],[-8.402119610120382,41.552586946127974],[-8.402121307470544,41.55257720013647],[-8.402126640244687,41.55256831894744],[-8.40214055358997,41.55255619424088],[-8.402157679052976,41.55254115377897],[-8.402177599633244,41.55252380178935],[-8.40219686318537,41.55250698256087],[-8.402211205298066,41.5524942085703],[-8.402221487092747,41.552487899785866],[-8.40223029076374,41.55248642046063],[-8.402236930932004,41.55248350563753],[-8.40224870545865,41.552472997614636],[-8.402279971003557,41.55244561579024],[-8.402330060846326,41.55240245116547],[-8.402346322553116,41.552387250642965],[-8.402354993452146,41.552379811175285],[-8.402363329717236,41.55237260659121],[-8.402369005045834,41.5523682714494],[-8.402372592664335,41.55236630019311],[-8.402377956735053,41.55236492799948],[-8.402382364929355,41.55236427835291],[-8.402387722839972,41.55236430174597],[-8.402394137326505,41.55236475482704],[-8.402399790871398,41.55236668630627],[-8.40241173262689,41.552373275888044],[-8.402419495459736,41.55237801154952],[-8.402427378943639,41.55238293600381],[-8.402437365889222,41.552389269081466],[-8.402481373173229,41.55241655462219],[-8.40252200071661,41.552441047962894],[-8.402587117571402,41.55248024961709],[-8.402633490148041,41.552508465907174],[-8.402667037690858,41.552528113894894],[-8.402706185911946,41.55254850497397],[-8.402729225804325,41.55255768842186],[-8.402756331806662,41.55256753755047],[-8.402779432621996,41.55257695494058],[-8.402797071095252,41.55258144218552],[-8.402820902534753,41.55258499643878],[-8.402847618631302,41.5525875894885],[-8.402894299335104,41.55258626382598],[-8.402946246500177,41.552580288810226],[-8.403001277183904,41.5525664552695],[-8.403039834376186,41.55255442532835],[-8.403076642345656,41.55253685322999],[-8.403105681513521,41.55251886729251],[-8.40313738062903,41.552497786797154],[-8.40315111921233,41.55246973484632],[-8.403174558301153,41.55243111665002],[-8.40322269608928,41.552399949169256],[-8.403288848067884,41.55235710631878],[-8.403371084786528,41.552311263186624],[-8.403485743548652,41.55223960175024],[-8.4035755470749,41.552188959611456],[-8.403617707262635,41.55215013495978],[-8.40364098971031,41.55211427216776],[-8.403668970488077,41.55207836223575],[-8.40370129041156,41.552045359222426],[-8.403754239689453,41.55202981054183],[-8.403815159403427,41.55202276045708],[-8.403901624028846,41.552004899418],[-8.403967236574978,41.551982225729056],[-8.404023688505136,41.5519530820493],[-8.40406360328005,41.551924814884735],[-8.404151030494091,41.55185368551719],[-8.404247939020362,41.55177983248547],[-8.404352584511622,41.55170460145513],[-8.404397827816364,41.551678005220744],[-8.404442263995675,41.55165330166027],[-8.404473790852617,41.551631365851705],[-8.404533351785568,41.55158065969328],[-8.404601460743185,41.551524756077626],[-8.404665383746757,41.55146820509538],[-8.404732476366199,41.55141294307797],[-8.404749847784943,41.551391058834476],[-8.404773664593186,41.551362757643545],[-8.404800990650902,41.55133952619152],[-8.404835326436853,41.55131296471082],[-8.404876313116677,41.55127187345073],[-8.404952960720925,41.55119731167391],[-8.404974649976191,41.55117614642711]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1447 LAMAÇÃES-BRAGA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.00000000000003,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.813918182491577,2.960940497846942,-16.811586727048855,-3.042516876758445,0.0023314554427216,-0.0815763789115036,0.1748561486161093,0.1750074598367927,0.1750074598367927,0.939524001489448,-2.695633545794229,0.9393738349073606,-2.7024284393613245,32.10556959031236,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:639079877:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0303L5144800,E-REDES,,0.521578937620399,LINE:002688,BUS:JUNCTION:60:00103,BUS:JUNCTION:60:00104,"[[-8.408659674022125,41.54726033959117],[-8.408681362359195,41.547253579557385],[-8.408747028276542,41.54724491275799],[-8.408797636192583,41.547237983933066],[-8.408880826416981,41.54723818846199],[-8.408913737875329,41.547241008261715],[-8.408940098896107,41.547242304223275],[-8.408973964880252,41.547246922443136],[-8.409010907098944,41.547253415002906],[-8.409045152053583,41.54726257015289],[-8.409085930387814,41.54727486081725],[-8.409130259818982,41.54729356253296],[-8.409173912939472,41.54731665967099],[-8.409229510763222,41.54735268427083],[-8.409252216796473,41.547370888935944],[-8.409271286959205,41.54738247565493],[-8.409288317768972,41.547388025813504],[-8.409311296512001,41.54739153576722],[-8.40933742040461,41.5473934174511],[-8.40936525427256,41.54739158547207],[-8.409391612802615,41.547383886638244],[-8.409411917411832,41.547373069141386],[-8.409425479364774,41.547360629263714],[-8.409436350980103,41.547346872342814],[-8.409452370716993,41.54732063285065],[-8.409490700822003,41.547256595906546],[-8.409545106812532,41.54716547295956],[-8.409598468165761,41.54707952964046],[-8.409629880939296,41.54702630481486],[-8.409649841967356,41.546991286155254],[-8.40966651009047,41.54696816034433],[-8.40968848746803,41.546958977425355],[-8.409723289983123,41.5469500335838],[-8.409834067969362,41.546924690195],[-8.409878738781234,41.54690283812247],[-8.409927382556333,41.54687118938873],[-8.410019626221304,41.54683628374539],[-8.410146097071499,41.54679248047072],[-8.410315570212834,41.54672632465158],[-8.410528642712933,41.54664852905454],[-8.410649870811351,41.54660366650556],[-8.410799764453095,41.54655541184193],[-8.411020674372823,41.5464971703454],[-8.411126770813732,41.546467632360525],[-8.411270752300387,41.54641871618091],[-8.411427039787005,41.54637479393123],[-8.41168809908523,41.54629727552199],[-8.411998144577124,41.54620405163013],[-8.412182447432597,41.54614798604691],[-8.412287154717449,41.54611341731106],[-8.412410904120252,41.54606455810586],[-8.412554704237682,41.54601570378541],[-8.412651062351204,41.54597117001644],[-8.412818728903819,41.54588193842681],[-8.413055480354112,41.54572735965087],[-8.413165056710234,41.545649605432274],[-8.413219093404077,41.54558810381655],[-8.413295249810627,41.54554493353566],[-8.413434998320447,41.545468743790366],[-8.413619091918683,41.54535703352055],[-8.413744199517998,41.54528483194194],[-8.413853834115672,41.545223580709454]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1447 LAMAÇÃES-BRAGA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.00000000000003,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.052568042982834,3.238424251102253,-17.048830746818076,-3.364479695678952,0.0037372961647577,-0.126055444576699,0.1778549853452935,0.1781082762313329,0.1781082762313329,0.9390860860183508,-2.715271753257316,0.9388469602715536,-2.7257711321616314,32.67442235027205,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:639079905:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0303L5144800,E-REDES,,0.4796172687331914,LINE:002689,BUS:JUNCTION:60:00104,BUS:JUNCTION:60:02580,"[[-8.413853834115672,41.545223580709454],[-8.413867654987836,41.54521585760953],[-8.413947302317297,41.5451598840584],[-8.413965097454168,41.54514833361433],[-8.413979813929034,41.545137114863536],[-8.414003059588905,41.54511396325647],[-8.414032326278084,41.54508913116619],[-8.414100713537751,41.54504828438528],[-8.414173870501672,41.54500189756415],[-8.414293271867347,41.544935156652755],[-8.414408460489987,41.54486707542527],[-8.414530266918566,41.54479406177086],[-8.414606721965699,41.54474833282939],[-8.41466645442708,41.54471272916627],[-8.414714922032875,41.54468556267695],[-8.41480808856142,41.54461627476335],[-8.414859383638783,41.54458069178596],[-8.414919840640183,41.54453817135922],[-8.414960812025129,41.54450973571096],[-8.415008840906232,41.54446999200185],[-8.415055605081507,41.54443430305848],[-8.415157105571378,41.544352524176816],[-8.415206953347395,41.54431219966013],[-8.415274198443369,41.544262657414954],[-8.415347255170836,41.5442074464577],[-8.415438754205299,41.54414083624496],[-8.415554243102426,41.54405159441133],[-8.415601480814143,41.54401470658113],[-8.415643493472533,41.54398335991786],[-8.415682328667208,41.54395440707362],[-8.415744389988816,41.54390903707363],[-8.415796349404975,41.54387214649508],[-8.415839549600019,41.54384108494222],[-8.415913194975875,41.54379735189233],[-8.415984546489296,41.543752544025025],[-8.416028939421304,41.54372568418077],[-8.416053799239121,41.543712891426765],[-8.416093796826877,41.54369219196517],[-8.41615653839233,41.5436626845887],[-8.416203479987852,41.54364312937766],[-8.416248008524736,41.5436253628565],[-8.416307728803973,41.54360654127479],[-8.416369885636932,41.54358856897826],[-8.416436117290282,41.54357062256631],[-8.416506485190032,41.54355031589739],[-8.41663491581455,41.543513127339665],[-8.416763690910072,41.543475271509514],[-8.41685512672927,41.543449366079145],[-8.416924509825105,41.543428647427405],[-8.417021392659555,41.543401422807236],[-8.417128515525771,41.543369967940016],[-8.417197345463919,41.54334886333805],[-8.417267781181648,41.54332773669699],[-8.417406342275834,41.54328611928891],[-8.417532016131432,41.54325180876485],[-8.41767866711248,41.543210350979855],[-8.417791678770413,41.54318004231738],[-8.417865818537358,41.54315919420662],[-8.417908262615649,41.54314451150034],[-8.417951538082871,41.543130844126324],[-8.417967883118587,41.54311958479042],[-8.417988349376808,41.543091712348534],[-8.418041725005645,41.54302043206436],[-8.418105126345923,41.54293713382913],[-8.418156403025861,41.542868244703776],[-8.418187874926181,41.54282773959927],[-8.41820245895415,41.54280852534204],[-8.418214180434434,41.542800554847446],[-8.418240617477567,41.54278958543942],[-8.418305603040869,41.54276658097245],[-8.418396927318653,41.542737496283394]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1447 LAMAÇÃES-BRAGA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.00000000000003,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.050402738692792,3.3646996683916317,-17.04695592459927,-3.480544367941018,0.0034468140935217,-0.1158446995493869,0.1781245196650855,0.1783656244004388,0.1783656244004388,0.9388469602715536,-2.7257711321616314,0.9386256644741,-2.735350021035563,32.72163353521169,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:668207475:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0213L5650800,E-REDES,,9.962595152030715,LINE:002690,BUS:JUNCTION:60:00628,BUS:EREDES:0213P5902300:60,"[[-7.570595666361992,38.14380474950411],[-7.57191130026786,38.141726721127924],[-7.573508610976613,38.13935748663487],[-7.576722451168821,38.134116719417435],[-7.579377284577323,38.12975426181132],[-7.59183265382166,38.122056296616314],[-7.592598216769163,38.12155855227325],[-7.59763308561077,38.115667153814435],[-7.598962298688083,38.112217975094936],[-7.60278461392224,38.11030929782088],[-7.607058272415195,38.11021511740697],[-7.608831741401477,38.10913140133989],[-7.605950797420302,38.10273172029777],[-7.610903465577626,38.096399576505696],[-7.625643279650997,38.09398166249818],[-7.626496485570521,38.10919228055885]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.6530308171475,1.493747348990654,-19.53542643347204,-1.1997251134222973,0.1176043836754594,0.2940222355683566,0.1896997720947534,0.1897679098294604,0.1897679098294604,0.9997736303183776,-4.948695965458234,0.9924432469619342,-6.080202766757984,27.230292700453507,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:643860384:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005500,E-REDES,,0.4800453123977638,LINE:002691,BUS:JUNCTION:60:01981,BUS:JUNCTION:60:00110,"[[-8.44621985410374,37.14386251431828],[-8.448205198645464,37.144240704503574],[-8.451474426535949,37.144907991661114]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0055 PORTO DE LAGOS-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-32.01703197228514,2.585424612668704,32.04986048784876,-2.5355353864666945,0.0328285155636223,0.0498892262020094,0.3204273503415049,0.3204310459657644,0.3204310459657644,0.9646082963030428,-12.57114250457841,0.9654605029216518,-12.469545098129144,53.27642297211148,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:643973011:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5651500,E-REDES,,1.0580906105223395,LINE:002692,BUS:JUNCTION:60:00441,BUS:EREDES:1419P5023100:60,"[[-8.555087386895472,39.54223758509468],[-8.555967266267041,39.54163698976415],[-8.558603089040743,39.542351400454685],[-8.56218537084619,39.543322202432485],[-8.564529880819885,39.544408664591415],[-8.56487338784401,39.54504221065108],[-8.564656500222554,39.545576572932575],[-8.564441409028468,39.54561802199652]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.9639052300328075,-0.55546324507539,-5.962711945991442,0.5488600013130958,0.0011932840413653,-0.0066032437622942,0.0586509908061778,0.0586413931448345,0.0586509908061778,0.9826956733927076,-6.730178380900462,0.9825616353594832,-6.769593365388082,8.415983757523003,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:643973081:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5657700,E-REDES,,0.4119523168313257,LINE:002693,BUS:JUNCTION:60:01773,BUS:EREDES:1419P5023100:60,"[[-8.559649804889876,39.54572486644476],[-8.562300934478932,39.54617246275818],[-8.564066803779598,39.54569224571591],[-8.56427786549818,39.54565003776375]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6577 SANTA CITA-PC CHANCELARIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.567196321461187,-0.6077139521597986,-6.5666329015200215,0.60547692444399,0.000563419941165,-0.0022370277158085,0.0645854156173598,0.0645816879206889,0.0645854156173598,0.9826191681293064,-6.7526941881734475,0.9825616353594832,-6.769593365388082,9.26752986330317,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:704412133:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5629800,E-REDES,,1.0693728259342132,LINE:002694,BUS:JUNCTION:60:02582,BUS:JUNCTION:60:00179,"[[-7.581221309011417,37.20275813969953],[-7.579389360875805,37.202191731386],[-7.577897445773532,37.201728782286494],[-7.574458344368891,37.20085080355883],[-7.570988479201109,37.19809928921208]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6299 PS CONCEIÇÃO - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.110729485821382,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.07046468366412,0.5023516469555713,9.073549151616724,-0.5018721132481543,0.003084467952604,0.000479533707417,0.093179480228517,0.0931850317532615,0.0931850317532615,0.9381286779575052,-13.76674004180931,0.938388074831622,-13.70097139080995,13.371363431376311,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:704412133:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5629800,E-REDES,,0.1891455486976077,LINE:002695,BUS:JUNCTION:60:00179,BUS:JUNCTION:60:00180,"[[-7.570980787971346,37.197957184717566],[-7.571234973423772,37.19626825357984]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6299 PS CONCEIÇÃO - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.110729485821382,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.978725282053521,0.4410770966452629,7.979147162484932,-0.4414048446674038,0.0004218804314115,-0.0003277480221408,0.0819410938974255,0.0819420751572638,0.0819420751572638,0.938388074831622,-13.70097139080995,0.9384284288205677,-13.69074357886848,11.7580822438318,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:704412143:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5629900,E-REDES,,1.05805666372838,LINE:002697,BUS:JUNCTION:60:02582,BUS:JUNCTION:60:00179,"[[-7.58119420628127,37.20277999004719],[-7.579377330093195,37.202213471352586],[-7.577889373218375,37.20175139658235],[-7.574444471251821,37.200870173650856],[-7.571047871073512,37.198191531312546]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6299 PS CONCEIÇÃO - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.110729485821382,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.167475413959556,0.5078285937686192,9.170592871014897,-0.5071355155934562,0.0031174570553389,0.000693078175163,0.0941761155472199,0.0941816083252685,0.0941816083252685,0.9381286779575052,-13.76674004180931,0.938388074831622,-13.70097139080995,13.514364804888585,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:704412143:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5629900,E-REDES,,0.14701209015868,LINE:002698,BUS:JUNCTION:60:00179,BUS:JUNCTION:60:00180,"[[-7.570969265360254,37.19777037241105],[-7.571174933360981,37.19645845218301]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6299 PS CONCEIÇÃO - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.110729485821382,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.265416740575423,0.567930532195696,10.26595953134441,-0.5674694559463878,0.0005427907689856,0.0004610762493082,0.1054255462204244,0.1054263088979326,0.1054263088979326,0.938388074831622,-13.70097139080995,0.9384284288205677,-13.69074357886848,15.12789624019697,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:751944123:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5631400,E-REDES,,24.52522061270965,LINE:002700,BUS:JUNCTION:60:02584,BUS:JUNCTION:60:02585,"[[-7.766744673257396,37.34413633921779],[-7.766758645319451,37.344122191231435],[-7.767099394555313,37.343767725844835],[-7.767413786324624,37.34262609235768],[-7.767867582927852,37.33963775858255],[-7.76463912721637,37.337408569601656],[-7.763915387520628,37.33612154876935],[-7.762472825758252,37.33236569283608],[-7.761400694294388,37.32954849875068],[-7.759597169346539,37.32706944859396],[-7.757988369168219,37.32301838513275],[-7.755136650475676,37.31961633156594],[-7.753803354334611,37.31801256912972],[-7.75167700462567,37.315617907079364],[-7.749410688708397,37.31305917344882],[-7.748036250826569,37.311566713725234],[-7.738019883180908,37.305172621031375],[-7.732633923726977,37.3017582417369],[-7.727002102159641,37.29891719841341],[-7.721523273558818,37.29558822299105],[-7.712764723754939,37.2916831148708],[-7.709851384421721,37.29083969320366],[-7.706763832661344,37.289085078779266],[-7.703834238626718,37.287670263029554],[-7.702032791076324,37.28589207037934],[-7.700179827025822,37.28319506526296],[-7.698060818665366,37.28163809047751],[-7.695578582474899,37.279552621535196],[-7.688239802807439,37.27536959694498],[-7.683295763233838,37.27133033404235],[-7.680960260547039,37.26906135661132],[-7.671207341835334,37.25870731935117],[-7.66685853267371,37.254287684804645],[-7.663922410308252,37.252390928182805],[-7.659531021486255,37.25083302353271],[-7.656362078025075,37.24902877718978],[-7.65449865736441,37.24682966313793],[-7.653183436540074,37.24468476933815],[-7.65072455243136,37.24304954969252],[-7.644757585742281,37.239885196776896],[-7.639052760613787,37.238141110035215],[-7.634055065592866,37.23695780216029],[-7.629278174647616,37.23354440007695],[-7.625282568021812,37.23197631634592],[-7.62206630787268,37.23036554509037],[-7.620442101776118,37.228592911559595],[-7.617380427497945,37.226279522865674],[-7.612767159126032,37.22400683510476],[-7.608913639767266,37.2223478531737],[-7.600834975707313,37.217343349113555],[-7.597380100108554,37.21592122636911],[-7.593879810679924,37.21482233999961],[-7.589586232035304,37.21205870410574],[-7.586784413427826,37.210666631708015],[-7.583907238317799,37.20951690133583],[-7.581388106069283,37.207459846151515],[-7.578228675565378,37.2048125172573],[-7.576925503212148,37.20355594103853],[-7.574012045324436,37.20110326461218],[-7.57214902860973,37.19976533938258],[-7.570998546360264,37.19930602498151]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,44.80503055694787,10.020407544957571,-43.21824608143318,-4.90506432766343,1.5867844755146905,5.115343217294141,0.4439350567421015,0.4443322529265184,0.4443322529265184,0.995161608513783,-6.717007805230048,0.9419474379251328,-13.15038361392891,63.75839473762641,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:648864846:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0808L5639801,E-REDES,,0.5010488048038361,LINE:002702,BUS:JUNCTION:60:02586,BUS:JUNCTION:60:00117,"[[-8.09901035808801,37.0938360896296],[-8.09919724036165,37.0938536843421],[-8.09937272803915,37.093871744228395],[-8.09951145751434,37.09388734306107],[-8.099584017396976,37.09389367003821],[-8.099763724379217,37.09390927958966],[-8.100052117819576,37.09393849673778],[-8.100205616035009,37.093955315106],[-8.1002674453043,37.09396135950518],[-8.100362860774323,37.0939702240054],[-8.10044999991051,37.09397326539786],[-8.10051777035176,37.0939742742798],[-8.100581200143036,37.093972371559225],[-8.100765801858062,37.093956786072575],[-8.100921283844192,37.09393593059181],[-8.100961847282807,37.09393048960704],[-8.10099241136825,37.09392414497538],[-8.101026260219566,37.09391710736103],[-8.10109255360839,37.09389867961003],[-8.101170231237063,37.09387765967103],[-8.101274258886413,37.09383989563725],[-8.101415929359337,37.09378621928013],[-8.101538744778827,37.09373967441221],[-8.101656656306439,37.09369188471687],[-8.101774097131722,37.09363930113151],[-8.101958910112666,37.09354032948084],[-8.10209355085366,37.093453806818694],[-8.102232967783335,37.093348380880464],[-8.102316027985857,37.093280208893496],[-8.102441516176246,37.0931528924619],[-8.102500334469344,37.0930893458689],[-8.102578350883027,37.093002358267796],[-8.102657887995983,37.09290908156405],[-8.102736974333048,37.0928175437478],[-8.102802776907927,37.09272488534782],[-8.102858933499483,37.092618861817655],[-8.102898510294592,37.09251284327502],[-8.10291815001871,37.092421290990146],[-8.102924496657087,37.09235402816089],[-8.102925841891926,37.09224618024533],[-8.102922616497347,37.09220877633999],[-8.102914267199392,37.092157557903036],[-8.1028989035207,37.09209473208198],[-8.102870228497588,37.09201528744396],[-8.10282891242493,37.09193155969484],[-8.10275223616159,37.09177947773021]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.37380103470959,2.3881811674721676,-12.372027330978296,-2.4773848616219283,0.0017737037312937,-0.0892036941497607,0.1287859739726996,0.1289682186598982,0.1289682186598982,0.9415956461655962,-16.069089629699928,0.9414192731185582,-16.081904453262613,20.5622070215555,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:653577767:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0308L5106000,E-REDES,,4.665317932152936,LINE:002706,BUS:EREDES:0308S5001900:60,BUS:EREDES:0308S5013400:60,"[[-8.360543214605306,41.42989753799393],[-8.36038808824535,41.429905995240645],[-8.359617227023948,41.431912710285516],[-8.355276025915536,41.435316565041646],[-8.348853509708569,41.44665591330724],[-8.348597375659951,41.44937726519743],[-8.346258514995188,41.45036275181201],[-8.342536212109657,41.45114693464397],[-8.340719953181432,41.45234722500318],[-8.335797175002968,41.45424122795126],[-8.33254370597956,41.4573906726464],[-8.331009514409647,41.4622526920002],[-8.331079528531902,41.46238678180865]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1060 PEVIDÉM-S. JOÃO DE PONTE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.459934113777648,5.617149496189872,7.466579780289083,-5.617433442215494,0.0066456665114342,-0.0002839460256218,0.0930764384000416,0.093347304992617,0.093347304992617,0.9654150003828832,-1.7264498972331814,0.9631785937771268,-1.4821177852896217,6.697324221022893,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:660532009:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0302L5143400,E-REDES,,6.99934277873051,LINE:002707,BUS:EREDES:0302S5022200:60,BUS:EREDES:0302S5003100:60,"[[-8.612698596944833,41.562107363465365],[-8.612882739521993,41.56200668817539],[-8.613107237119921,41.56131568110665],[-8.613802363570239,41.560901768733466],[-8.61463016961066,41.55960228942436],[-8.613972298838476,41.556125866736],[-8.613262193507328,41.54971951172214],[-8.607686990328405,41.54604269169143],[-8.600887408239018,41.54192132756706],[-8.600193641357176,41.540029034109196],[-8.603742044759642,41.53583467008501],[-8.604139492059128,41.53345842025041],[-8.605695289054532,41.531534911658824],[-8.60710949072732,41.52831121086095],[-8.610589304322371,41.52111882798432],[-8.612084208897011,41.51525613820785],[-8.614846235682139,41.51233532380655],[-8.6214811328188,41.509484902440775],[-8.621501238241649,41.50946822290265]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1434 LIJÓ-ALVELOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0541841514726507,0.3639520336605891,14.13744740532959,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.158034408491034,-0.3768132825684632,-20.11062654003309,0.5943678228187869,0.0474078684579453,0.2175545402503236,0.2041356240401847,0.204110975565485,0.2041356240401847,0.9503714198220912,-2.139078813290769,0.9484991776404564,-3.047951119787918,14.645976757080264,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:716445271:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5100800,E-REDES,,0.1440137973696101,LINE:002709,BUS:JUNCTION:60:00128,BUS:EREDES:0409S5025200:60,"[[-7.124161819809994,41.14007913775333],[-7.12506550165533,41.138977219434864]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.787555072515248e-07,0.081455861830744,5.084295235155869e-07,-0.082947750621501,2.967401626406208e-08,-0.0014918887907569,0.0007855060841826,0.0007998938405488,0.0007998938405488,0.9978400062256144,4.112350755579328,0.9978387906666132,4.112371438566672,0.1147788550077294,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:666761743:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1009L5628800,E-REDES,,0.2557703432301491,LINE:002710,BUS:EREDES:1009S5023300:60,BUS:JUNCTION:60:00133,"[[-8.828149997686694,39.73815542211368],[-8.828155205973026,39.73816406404505],[-8.82810401839971,39.73818510401859],[-8.828018076931622,39.73822105999601],[-8.828017121724171,39.73822351547517],[-8.828014427809714,39.73824446257193],[-8.828017592246699,39.7385298391901],[-8.828052352045889,39.738545626031815],[-8.828080900868715,39.738558622115924],[-8.828110136195026,39.73857375760245],[-8.828138299098534,39.73859013339754],[-8.828165457213231,39.73860751492906],[-8.828189319966446,39.738624339820554],[-8.828216174460083,39.73864516361655],[-8.828239733864512,39.73866545779173],[-8.828261924956552,39.73868657075319],[-8.828282620507341,39.738708611342545],[-8.828301887695655,39.738731299958125],[-8.828372574958419,39.738832441078735],[-8.828394079606884,39.738879208431776],[-8.82843123494778,39.738975282056174],[-8.828446609441203,39.73902380642877],[-8.828465772988366,39.73909757106887],[-8.828504473580841,39.739231210188294],[-8.828538738113815,39.73934948395055],[-8.828560860331908,39.73940773074954],[-8.828562407302536,39.73943737961285],[-8.828587811878748,39.739504144784874],[-8.828608409747423,39.73954424377751],[-8.828636257844884,39.73958142617593],[-8.828655503847708,39.739600818504826],[-8.82869253054049,39.739628480014375],[-8.828830230611082,39.73975639972224],[-8.829172680554118,39.74010511519093]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6288 PARCEIROS-ORTIGOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1052867104183757,0.3554002723543888,22.751107465135355,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.373646397052519,5.9395052851000605,-7.372927485827344,-5.943218656695023,0.0007189112251753,-0.0037133715949622,0.094314132232381,0.0943525119923037,0.0943525119923037,0.9660121354752392,-8.333567245358271,0.9657997178013592,-8.342271398203268,13.538888218152358,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:698015426:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5623700,E-REDES,,0.3012029810769088,LINE:002712,BUS:EREDES:1009P5020200:60,BUS:JUNCTION:60:00144,"[[-8.896399030214107,39.68275260086631],[-8.896310993933088,39.68263678991263],[-8.895446543323425,39.68149954795963],[-8.894621801751056,39.68041450112452]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.354281513449672,2.140797042688562,-7.353720322178652,-2.141899300132059,0.0005611912710197,-0.0011022574434971,0.0753757006203988,0.0753839440495569,0.0753839440495569,0.9778204959776732,-7.443693536628481,0.9776841264371996,-7.456121821463482,10.8170388936084,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:730922207:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1009L5626800,E-REDES,,0.3084386681082923,LINE:002715,BUS:JUNCTION:60:02589,BUS:JUNCTION:60:00140,"[[-8.8301088621548,39.73302699858595],[-8.83035642427414,39.733226613136715],[-8.830363409943082,39.733232227121654],[-8.83036580977329,39.733236535761826],[-8.830367139882188,39.73324003125652],[-8.83036802470386,39.733245636937106],[-8.83036777100081,39.73325054697008],[-8.830366203127,39.73325700501456],[-8.830364083236748,39.73326193528872],[-8.830353903628083,39.73327618170211],[-8.830325890922792,39.733309169776724],[-8.830299863324772,39.73333658892616],[-8.830275755373355,39.733364662990596],[-8.830244081794651,39.733408246632756],[-8.83026353984328,39.73361165686089],[-8.830255878706012,39.73364889953884],[-8.83024145164136,39.7336768792972],[-8.830208363124536,39.73371320325402],[-8.830165846204752,39.733743450566315],[-8.83012594921735,39.73376745865165],[-8.830080760733237,39.73379768598471],[-8.830035551391793,39.733825850952854],[-8.82999705704058,39.733857082718146],[-8.829954970925531,39.73390344887321],[-8.829893378859106,39.73397043100283],[-8.829797630299172,39.73404424729981],[-8.829677952262397,39.734123431168754],[-8.829492672113435,39.73424220536635],[-8.829304715590522,39.73434087498843],[-8.829135389577276,39.73443393842227],[-8.828939186082614,39.734570934344184],[-8.82876459047125,39.73469450665725],[-8.828593027006779,39.734818060498846],[-8.828434508659,39.73493274549282],[-8.82829131243663,39.735008655682954]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6268 AZÓIA-PARCEIROS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0496335274542429,0.3160673577371048,62.368718801996664,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.542572947390862,9.477774703374974,-24.5394247902794,-9.478066507912414,0.0031481571114646,-0.00029180453744,0.2617791585392602,0.2618520844498326,0.2618520844498326,0.9670706825326548,-8.225075026295725,0.9666972969798466,-8.263334633358628,18.786919532919548,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:754710585:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623300,E-REDES,,1.4428507831431412,LINE:002718,BUS:JUNCTION:60:02590,BUS:EREDES:1009P5020200:60,"[[-8.88068734339251,39.67752250900584],[-8.883090937261521,39.678344077517366],[-8.889993233400224,39.680706617284294],[-8.892566641619394,39.681587303768346],[-8.894639172064275,39.68229651779324],[-8.896033784424946,39.682886491815985]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6233 S. JORGE-PS MACEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1089501635768811,0.3676812453653217,10.381243184296618,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.356940392467788,2.0338594861453383,-7.354281567422608,-2.0410943581875407,0.00265882504518,-0.0072348720422024,0.0750648199936439,0.0751073830793033,0.0751073830793033,0.9784558289745754,-7.384108548609455,0.9778204959776732,-7.443693536628481,17.008012472668323,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:668207535:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5620700,E-REDES,,0.2718972754520298,LINE:002721,BUS:JUNCTION:60:01909,BUS:JUNCTION:60:00664,"[[-7.49755574120783,38.18667197145425],[-7.497532853821189,38.186689343018344],[-7.497241825064545,38.1870281246519],[-7.497679430297302,38.187411560707964],[-7.499563135836038,38.18719495247098]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.624892725730614,-3.0047801010215633,-19.621654369262934,3.0128662092274303,0.0032383564676763,0.0080861082058669,0.1905872723568467,0.1905831368497275,0.1905872723568467,1.0023821442671283,-3.865992272448027,1.0023041559810468,-3.898584583984541,27.34786516815134,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:668931006:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1823L5139600,E-REDES,,0.5571040911817796,LINE:002722,BUS:JUNCTION:60:02591,BUS:EREDES:1823S5009700:60,"[[-7.878821213896388,40.66050967584516],[-7.879016329875413,40.660427516905926],[-7.879080074650847,40.6604003708285],[-7.879181304342339,40.66035764676862],[-7.879349591039558,40.66026223617505],[-7.879502551217946,40.660176472365634],[-7.879635122735483,40.660106954100144],[-7.879724792841544,40.66006261945138],[-7.879814934876977,40.6600185379038],[-7.879920978901157,40.65996567494301],[-7.87998472366472,40.65992572311872],[-7.880058754835737,40.65987350170271],[-7.880119006100363,40.659831723167486],[-7.880265749407317,40.65972886214026],[-7.880322521514899,40.65968771529],[-7.880377201255623,40.659640071187674],[-7.880434459738083,40.65957954637433],[-7.880489280654377,40.65950996611252],[-7.880536509634125,40.6594467629425],[-7.880579099401653,40.65937825467574],[-7.880614273690929,40.65931322425894],[-7.880649387535111,40.65924221431569],[-7.88068498085882,40.65914735090304],[-7.880689672499801,40.659126001005404],[-7.880688338998874,40.659109491768085],[-7.880646697906242,40.65880800074598],[-7.880610775996258,40.65857711307385],[-7.880609519631337,40.65856842943084],[-7.880609288636147,40.65856064852526],[-7.880607762459562,40.65834937662741],[-7.880626977947871,40.65821354046055],[-7.880632042409655,40.65819050741846],[-7.880635504282165,40.65817545841607],[-7.880638880176819,40.65816126471104],[-7.880642182120738,40.658147872298905],[-7.880645945370296,40.658131284079104],[-7.880647509059111,40.65812737025847],[-7.880648676466283,40.65812507649454],[-7.880650268208164,40.65812314385626],[-7.880653791534427,40.65812009878173],[-7.880659232259158,40.65811657159681],[-7.880681818587874,40.658103608290375],[-7.880686697957835,40.658101574731106],[-7.880691078605593,40.658100098404475],[-7.880692474711789,40.65809988531434],[-7.880701022950642,40.65810014701761],[-7.880713624413657,40.658101110915304],[-7.880729641620961,40.658102496463705],[-7.88075649685073,40.6581052653133],[-7.880778174311543,40.65810765370597],[-7.880824684033866,40.65811306768428],[-7.880883537619935,40.658118769581634],[-7.881021173168379,40.65815761002071],[-7.881126642697258,40.65818778969644],[-7.88119333176721,40.65820731323855],[-7.881214789043612,40.65821484298266],[-7.881227609784897,40.65821725712023],[-7.881245474355942,40.65821792619301],[-7.881261989128329,40.65821590881904],[-7.88127353532603,40.658214484018046],[-7.881285890102207,40.65821185428484],[-7.881295961288922,40.65820960682173],[-7.881304829295655,40.658206573307446],[-7.881312185943413,40.65820295118673],[-7.881320247454746,40.65819423370741],[-7.881330094489073,40.658182350301324],[-7.881348004989413,40.65815805732726],[-7.881373651198929,40.658123623356005],[-7.881400627448123,40.658087661392784],[-7.881431425023583,40.658047997597905],[-7.881461153681317,40.65800958318862],[-7.881511391739497,40.65794434195996],[-7.881536037364607,40.65791182387102],[-7.881611505893481,40.65783156267433],[-7.881660272395231,40.657777178342755],[-7.881730350376535,40.657699615938206],[-7.881889043874629,40.657545260481996],[-7.881979529183355,40.657445832626735],[-7.882007140064782,40.65741075438811],[-7.882014208774932,40.657370120643606],[-7.882016846389539,40.6573191304667],[-7.88200424195557,40.657284082405056],[-7.882002823516397,40.657261728684595],[-7.882005390269542,40.65723928451812],[-7.882010638827283,40.657214297702474],[-7.882022495757417,40.65719923977742],[-7.882040570466152,40.65718469056349],[-7.882056031329837,40.657179834192426],[-7.882072548927215,40.65718015803382],[-7.882097266748595,40.657182084480844],[-7.882113570925782,40.657185739742154],[-7.882134118083238,40.657199462859346],[-7.882147936766434,40.65721327950553],[-7.882156262139578,40.657225733524044],[-7.882158574552691,40.65723983149716],[-7.882158924551936,40.657253808166686],[-7.882154962868035,40.65726664088386],[-7.882141367511858,40.65728811570415],[-7.882137079466467,40.65729967799694],[-7.882139805542017,40.657310652094154],[-7.882180283616747,40.65733531440896]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.2102854450378,7.603980792345037,-18.205767408698858,-7.705831940217303,0.0045180363389398,-0.1018511478722654,0.1948548802944524,0.1952761330668617,0.1952761330668617,0.9745280323639052,-2.072320259007577,0.9741656192416714,-2.089195014457571,31.134091144411247,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:678325899:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137300,E-REDES,,1.1492699377144922,LINE:002723,BUS:JUNCTION:60:02592,BUS:JUNCTION:60:02593,"[[-8.837580727085918,40.130620196453194],[-8.841072341134307,40.140605147716805]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1373 GALA-VILA ROBIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.144407845465413,0.3648929834254144,13.189686924493556,1.1592,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.927811509127462,10.449277821217134,-17.907516931814925,-10.414737857713732,0.0202945773125371,0.034539963503402,0.2018526902222453,0.2019347122781573,0.2019347122781573,0.9892076877039164,-3.963409135960151,0.9871420220977212,-4.057658455281628,17.420178767956983,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
