source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:678325933:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137300,E-REDES,,0.2232753931984148,LINE:002724,BUS:JUNCTION:60:02594,BUS:JUNCTION:60:02592,"[[-8.838069797828496,40.12864736136347],[-8.837580727085918,40.130620196453194]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1373 GALA-VILA ROBIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.144407845465413,0.3648929834254144,13.189686924493556,1.1592,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.931752338601605,10.455975137265296,-17.927811509126084,-10.449277821207364,0.0039408294755212,0.0066973160579326,0.2018367199597972,0.2018526902221859,0.2018526902221859,0.9896090772413756,-3.945139173123816,0.9892076877039164,-3.963409135960151,17.413103021237575,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:678756526:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1403L5634000,E-REDES,,2.591668730494614,LINE:002725,BUS:JUNCTION:60:02595,BUS:JUNCTION:60:02596,"[[-8.615336819775447,39.190715042272075],[-8.615342140123143,39.19068575534738],[-8.613892164831952,39.191870827695695],[-8.611992785274486,39.194191912210464],[-8.608799623402533,39.193543259526976],[-8.607030646263564,39.19588249990899],[-8.60559203259899,39.196514227983876],[-8.603967452406998,39.19930836982035],[-8.601265205136635,39.20110231472732],[-8.599240609487602,39.20239199541237],[-8.597763868259008,39.204242523991965],[-8.595602441406973,39.20568402956436],[-8.595500187904191,39.205754956886395]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6340 ALMEIRIM-ALPIARÇA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1059933606557377,0.3406788967213115,32.68786885245902,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.662275533763061,1.004151120368669,-6.658668544719126,-1.0846853648718977,0.0036069890439343,-0.0805342445032284,0.0660891448663314,0.0662291960310528,0.0662291960310528,0.9809759030448886,-13.984927412228364,0.9801963787019544,-14.077515620065862,9.503400205345503,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:775055068:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1403L5634000,E-REDES,,0.4710986955034084,LINE:002726,BUS:EREDES:1403S5799800:60,BUS:JUNCTION:60:02597,"[[-8.622579140115718,39.195289856640585],[-8.622524690018636,39.19522352199335],[-8.622403630824776,39.19508680551796],[-8.622288552949431,39.19494955930648],[-8.622183605842759,39.194827546737606],[-8.622076827150247,39.19470343406848],[-8.621988880962357,39.194600805558515],[-8.621876859721711,39.19446842802895],[-8.621785613280837,39.19436386766776],[-8.621714955837128,39.19427540677422],[-8.621672136478127,39.19423513501991],[-8.62166685956819,39.19423201366305],[-8.621662293054278,39.19422951082287],[-8.621657484466109,39.194227153118185],[-8.621652607867338,39.194225002867945],[-8.621647593557375,39.19422302433606],[-8.621642476323887,39.19422122638352],[-8.621637279316927,39.1942196089129],[-8.621631967811336,39.194218172070244],[-8.621626565082314,39.194216933772346],[-8.62162110585494,39.19421589387306],[-8.621615601641635,39.19421504331664],[-8.62161005250492,39.19421439111012],[-8.621604469957225,39.194213928197804],[-8.621598842548613,39.19421367264247],[-8.621593216516604,39.19421361524226],[-8.62152308960559,39.19411815330377],[-8.621523559929223,39.19411420611601],[-8.62152376240068,39.19411002586429],[-8.62152371034677,39.194105864697704],[-8.621523380367252,39.19410168668537],[-8.621522761137399,39.194097527904205],[-8.62152188744489,39.19409339721528],[-8.621520736264854,39.19408931273004],[-8.621519330872488,39.194085292365244],[-8.621517647930123,39.194081309197074],[-8.62151569932562,39.19407740821214],[-8.621513508209047,39.194073589313064],[-8.62151107470556,39.194069870513964],[-8.621508398752628,39.19406624280778],[-8.621505480537953,39.19406273321565],[-8.621502343211585,39.194059341640234],[-8.6214986138082,39.19405570034959],[-8.621401783289707,39.19398696729211],[-8.621285357330317,39.19389842834889],[-8.621143587167607,39.19379899785295],[-8.620966482354632,39.19367349529601],[-8.620819966574748,39.19357230088582],[-8.620662302115017,39.193462452016306],[-8.620494087847222,39.1933401540423],[-8.6203024844454,39.193205037438574],[-8.62013550196162,39.19308659791557],[-8.620135199580544,39.19308639201515],[-8.62009208096651,39.19305783045247],[-8.620086922769797,39.1930551138551],[-8.620081952266137,39.19305275676361],[-8.620076855562203,39.193050562333056],[-8.620071598058187,39.19304854872317],[-8.62006627247759,39.193046733559775],[-8.620060820759015,39.19304509006432],[-8.620055277938837,39.19304366312655],[-8.620049678492077,39.19304241657255],[-8.620043999456101,39.19304137752061],[-8.6200382639182,39.19304053686656],[-8.620032495028019,39.193039894513355],[-8.62002666969818,39.19303945956508],[-8.620020845802882,39.1930392317791],[-8.62001502334207,39.19303921115539],[-8.620009190616111,39.193039379728376],[-8.62000338259897,39.19303977338072],[-8.619997587528646,39.193040365139765],[-8.61999184012964,39.193041154859884],[-8.619986140464265,39.19304215154821],[-8.619980523257022,39.19304335505912],[-8.619974976745938,39.193044738419964],[-8.619970252048985,39.19304611833508],[-8.619969916939585,39.193046200806],[-8.619964197865448,39.19304773801442],[-8.619958445563153,39.19304949153777],[-8.61995282195584,39.19305144268258],[-8.61994730370669,39.19305356452469],[-8.619941890940396,39.19305587507824],[-8.619936618319121,39.19305836519065],[-8.619931485718125,39.19306101684773],[-8.619926493137397,39.19306383004961],[-8.619921663788972,39.19306681370623],[-8.619916997610483,39.193069958810575],[-8.619912506114424,39.193073256307095],[-8.619907970563268,39.19307687825198],[-8.619789833994892,39.1931922529006],[-8.619670391304163,39.19330628180107],[-8.6195865645788,39.193383402468676],[-8.619482921324249,39.193385286784995],[-8.619204402632171,39.19365221423179],[-8.619042384289834,39.19355854954796],[-8.618975148323415,39.193510659681394],[-8.618930447509358,39.19348259070607]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6340 ALMEIRIM-ALPIARÇA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1059933606557377,0.3406788967213115,32.68786885245902,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.663571118019757,0.9750953316968878,-6.662917536175916,-0.9897614221414036,0.0006535818438404,-0.0146660904445157,0.0660412780127403,0.0660652626945804,0.0660652626945804,0.981251667491724,-13.95151056039438,0.9811128351323166,-13.96837881768218,9.479876983007667,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:684475265:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5132200,E-REDES,,1.0965161934181011,LINE:002727,BUS:JUNCTION:60:01059,BUS:JUNCTION:60:00164,"[[-7.500110195190363,40.21666997133341],[-7.494334818955255,40.2159508646993],[-7.488091005664352,40.21847088522514]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.820921178721504,-3.2580751812244366,-8.81794906652528,3.25680868369765,0.0029721121962236,-0.0012664975267866,0.0909378504017704,0.0909000014454175,0.0909378504017704,0.9950107906113832,1.5390530649007563,0.9950835075501556,1.4754395256140704,13.048909513814092,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:686173637:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5131900,E-REDES,,2.1516536476667434,LINE:002728,BUS:JUNCTION:60:00163,BUS:JUNCTION:60:00164,"[[-7.477695908557224,40.23480985002743],[-7.477918194314689,40.234847749580304],[-7.479264881024821,40.23482099884504],[-7.483134279287947,40.23041744763022],[-7.48340610024154,40.225764975087415],[-7.484203995462166,40.22304120135994],[-7.488168633392415,40.21857290102985]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.419275320959631,4.346648841841887,11.429126923750662,-4.335575680374818,0.0098516027910307,0.0110731614670687,0.1181289138086904,0.1182050679924864,0.1182050679924864,0.9952952521439364,1.3133327081396742,0.9950835075501556,1.4754395256140704,16.961553736904353,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:684702775:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5120500,E-REDES,,5.608614871715208,LINE:002730,BUS:JUNCTION:60:02598,BUS:JUNCTION:60:01124,"[[-8.510374200429913,40.95883978827079],[-8.50515144682648,40.99961241773024],[-8.508748008773319,41.00639740427609],[-8.509853971455447,41.00839923354865]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.379943768375476,3.4214258048712134,-32.190576350397095,-2.8375867739730865,0.1893674179783815,0.5838390308981269,0.3208595435390532,0.320912243711868,0.320912243711868,0.9764731004124604,-4.092719048739057,0.9689723332218664,-5.183986359643575,46.0485354730762,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:684702972:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5120500,E-REDES,,2.7427693047944324,LINE:002731,BUS:JUNCTION:60:00165,BUS:JUNCTION:60:00166,"[[-8.462232259924813,40.96052888805692],[-8.46360535316475,40.960702827222875],[-8.466279249347227,40.960682550654745],[-8.471445607828304,40.960415691442826],[-8.474770033820912,40.96065198259645],[-8.478201130185852,40.959951071195974],[-8.4943310503586,40.95723917086145]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.03245445028153,6.47040397302125,-34.923145928624805,-6.128983987348991,0.1093085216567217,0.3414199856722595,0.3486029677781823,0.3486507170397901,0.3486507170397901,0.983357955978044,-3.2753499424370194,0.978584012582448,-3.829380450411914,50.028801411937174,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:690307726:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5107000,E-REDES,,0.5331045443083193,LINE:002733,BUS:JUNCTION:60:00168,BUS:JUNCTION:60:02599,"[[-8.690372556517767,41.30205162979563],[-8.69310497173362,41.30030574600162],[-8.693554206189331,41.300055212817405],[-8.693854771247755,41.299887584193804],[-8.694509357040493,41.29952251186544],[-8.69514696722267,41.2991669011417],[-8.695167452748953,41.299155473741195],[-8.695369351544777,41.299079202095236]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.011005255096642,-1.0406654965470938,5.011460057056386,1.0370299237269889,0.0004548019597434,-0.0036355728201049,0.0510127590142211,0.0510022986570584,0.0510127590142211,0.9653909951224848,-5.361366085624783,0.9655337801561772,-5.345574417072022,7.319953940912784,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:691532111:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1703L5101300,E-REDES,,7.924727473059965,LINE:002737,BUS:EREDES:1703S5004900:60,BUS:JUNCTION:60:00228,"[[-7.477612869077142,41.71482700386087],[-7.477748522807717,41.71460618441804],[-7.570425146553205,41.73072949435127]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1013 CHAVES-PC LEIRANCO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1501637099994295,0.36777281769437,10.28900804289544,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-32.13524957483938,9.245769683768652,32.51051243979967,-8.417919665033642,0.3752628649602911,0.8278500187350097,0.3240924810919444,0.3243250807666271,0.3243250807666271,0.9928207738548264,7.665117670118485,0.9963745579155604,9.350107212731263,85.72091469978253,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:693991764:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5652000,E-REDES,,10.014851799914489,LINE:002738,BUS:EREDES:1203S5650400:60,BUS:JUNCTION:60:02600,"[[-7.977083619360299,39.015123550535094],[-7.97710400308937,39.01513201769316],[-7.979508323863555,39.016131332211735],[-7.980561980442324,39.01656921144213],[-7.980886085397344,39.01610816763343],[-7.982688445913641,39.01355883353964],[-7.982028264692453,39.00954651313555],[-7.979059514056674,39.0086719724197],[-7.97658654942204,39.00794348934708],[-7.974463023325256,39.007317643741345],[-7.971297301425568,39.006384927853226],[-7.968046394658941,39.005426884262036],[-7.965962808886959,39.00481276681166],[-7.96328472067235,39.004023412905205],[-7.960878517362872,39.00331409531747],[-7.958352525254322,39.00257035720034],[-7.957048343372273,39.00218633575],[-7.95551856201977,39.00173585229018],[-7.952187424386671,39.00075484324128],[-7.950553046550463,39.00027348968828],[-7.948457327510158,38.999656185067444],[-7.946297050430482,38.99901986020948],[-7.942581831193223,38.99792533430577],[-7.940513044988974,38.99731580318335],[-7.938501816362775,38.99672243630893],[-7.934543517774848,38.995554496817235],[-7.932751362343884,38.99502565215685],[-7.930168598260293,38.99426343443338],[-7.928403068710762,38.99374235151082],[-7.925338768629767,38.992837929046516],[-7.922838057247797,38.99209934806526],[-7.920341501429624,38.99136263059693],[-7.918665112459127,38.99064696818675],[-7.916813001719573,38.98985620359884],[-7.913823192814409,38.988580047819184],[-7.911900591008452,38.987758726628826],[-7.90925155780784,38.986627523701785],[-7.907546866189691,38.98589946887938],[-7.904795036682724,38.98472434292791],[-7.902587554269565,38.98378133169352],[-7.900217313677078,38.982770029037525],[-7.898011009403189,38.981828554760455],[-7.895849673706589,38.98090629789654],[-7.894695854409376,38.98041386185129],[-7.893341544425066,38.97983605367598],[-7.890730666453938,38.978721594870265],[-7.888486880212258,38.97776387262703]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.48081907326312,-5.370331112149547,-11.431588667918382,5.433214934596163,0.0492304053447387,0.0628838224466159,0.1226505171308462,0.1222248339004315,0.1226505171308462,0.9943943494798376,-4.614572234046986,0.9964633673247036,-5.389306374894339,17.599442836970326,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:704412133:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5629800,E-REDES,,1.092627093969279,LINE:002742,BUS:JUNCTION:60:00180,BUS:EREDES:0814S5413300:60,"[[-7.571234973423772,37.19626825357984],[-7.571276385149555,37.19599308650039],[-7.571623549649881,37.19423014827511],[-7.57092447161398,37.190982986667876],[-7.570220601683999,37.1883044319442],[-7.570915596447557,37.18676259724301],[-7.57102031650883,37.18671681540376]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6299 PS CONCEIÇÃO - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.110729485821382,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.231187464771953,0.5105648011342103,9.234449571582418,-0.5097130401169334,0.0032621068104656,0.0008517610172769,0.0947998799503658,0.0948055443709873,0.0948055443709873,0.9384284288205677,-13.69074357886848,0.9386981811135126,-13.622399905728344,13.603895016643332,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:751944123:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5631400,E-REDES,,1.7023321395037687,LINE:002743,BUS:JUNCTION:60:02585,BUS:EREDES:0814S5413300:60,"[[-7.570998546360264,37.19930602498151],[-7.569049556869818,37.19852787930165],[-7.567055277398404,37.19662454485118],[-7.567799090910207,37.194246856663575],[-7.568400782724221,37.19227055662421],[-7.56857115028945,37.190374495884214],[-7.569361816233767,37.18888401607261],[-7.570460821701358,37.1864303948806],[-7.571044198891912,37.18628983318781]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,43.21824608143297,4.905064327662964,-43.10803656358808,-4.548802713880973,0.1102095178448934,0.3562616137819905,0.4443322529265158,0.4443497001014804,0.4443497001014804,0.9419474379251328,-13.15038361392891,0.9386981811135126,-13.622399905728344,63.760898278301106,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:711280355:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1311L5145100,E-REDES,,0.5874394647510193,LINE:002744,BUS:JUNCTION:60:02602,BUS:JUNCTION:60:02603,"[[-8.301734489558198,41.22019134670671],[-8.3010779091271,41.223442893315635],[-8.300463345804628,41.22538270691434]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1073 REBORDOSA-SANTIAGO DE SUBARRIFANA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0993870810659317,0.3526224193194293,25.54906695938529,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.07095723562219,-2.36595176860051,11.07324625415959,2.35865880379202,0.0022890185374002,-0.00729296480849,0.1143349949071884,0.1143025171852074,0.1143349949071884,0.9527778898598092,-4.941648597797334,0.9531089609013668,-4.903869239232319,16.40622684849884,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:711280355:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1311L5145100,E-REDES,,0.4301426209934369,LINE:002745,BUS:JUNCTION:60:02603,BUS:JUNCTION:60:01197,"[[-8.300099504524347,41.22572311624258],[-8.298184356068594,41.22747513596458],[-8.296827609138095,41.22870785058422]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1451 SANTIAGO DE SUBARRIFANA-BUSTELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005653465346534,0.3395728712871287,38.693069306930695,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.03441054286666,0.1225144755191697,24.042051593728768,-0.1138182411197916,0.0076410508621087,0.0086962343993781,0.2426524536389602,0.2426533023850252,0.2426533023850252,0.9531089609013668,-4.903869239232319,0.9534069369197236,-4.8422836496189055,34.81895571603174,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:710445272:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5144300,E-REDES,,0.6658498438032838,LINE:002747,BUS:EREDES:1314S5004600:60,BUS:JUNCTION:60:00184,"[[-8.481725747590643,41.35795869925945],[-8.48171730240283,41.3579371063777],[-8.483780676548236,41.35744822188543],[-8.489545011601685,41.35780656533943]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.488418978921665,-6.907610918551746,-18.479957781013898,6.929716894338063,0.0084611979077671,0.0221059757863173,0.1968710642922703,0.1968485188909185,0.1968710642922703,0.9646736976981564,-3.518775831662492,0.9647756273357226,-3.605019113916206,28.249542874482756,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:710445289:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5103700,E-REDES,,0.7133250369519745,LINE:002748,BUS:EREDES:1314S5004600:60,BUS:JUNCTION:60:00184,"[[-8.481536091282322,41.358359566666934],[-8.481591149645551,41.358580807303674],[-8.483935543397713,41.358822179815945],[-8.489693125360565,41.35792439886121]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.257926263022156,-6.448320767337286,-17.250028198305763,6.4680665996983215,0.007898064716393,0.0197458323610355,0.1837699047729306,0.183745751880834,0.1837699047729306,0.9646736976981564,-3.518775831662492,0.9647756273357226,-3.605019113916206,26.369623299315627,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:759292024:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5103800,E-REDES,,0.1189275681057484,LINE:002750,BUS:JUNCTION:60:00217,BUS:JUNCTION:60:00218,"[[-8.439300910248795,41.36299170952438],[-8.440725655072592,41.36297029329638]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.46616926689608,-6.114393159917402,-21.464236552387085,6.119763788108603,0.0019327145089924,0.0053706281912013,0.2226255192366609,0.2226223709725281,0.2226255192366609,0.9647333491718726,-2.995023092271794,0.9647302728440008,-3.0124847939906716,31.94511683694375,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:759292024:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5103800,E-REDES,,3.4487302454694952,LINE:002751,BUS:JUNCTION:60:00218,BUS:EREDES:1314S5004600:60,"[[-8.440921413336081,41.36296734935262],[-8.443516869057603,41.36292828565576],[-8.447448626810118,41.36289833501661],[-8.450243234901372,41.362818948000196],[-8.456432780671276,41.36272781472873],[-8.460267813443078,41.36226400419525],[-8.464828925816056,41.361586344424346],[-8.468294298771537,41.361097774203145],[-8.481096552400652,41.3591903142067],[-8.48127248610828,41.35868519607327]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.464236552391288,-6.119763788066265,-21.40821433719393,6.275426261304161,0.056022215197359,0.1556624732378955,0.2226223709724526,0.2225298542416187,0.2226223709724526,0.9647302728440008,-3.0124847939906716,0.9646736976981564,-3.518775831662492,31.944665084295114,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:731654303:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0307L5126800,E-REDES,,1.625114263385904,LINE:002752,BUS:JUNCTION:60:00194,BUS:EREDES:0307S5004400:60,"[[-8.180113583086806,41.43142272072175],[-8.179913162394161,41.43686268676154],[-8.179271162328952,41.440664935598804],[-8.178664666181412,41.44452069182717],[-8.177392850582075,41.44562367674659]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 GUIMARAES B-FAFE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-53.82481565902392,-9.61095434911636,53.90281327880954,10.12135245481078,0.07799761978562,0.5103981056944207,0.5410708912782723,0.5410423412822611,0.5410708912782723,0.9723707069746464,1.072285765068931,0.9754219848372612,1.5993800718858555,38.81983722759882,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:740211194:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612400,E-REDES,,0.2629076351527117,LINE:002755,BUS:JUNCTION:60:00197,BUS:JUNCTION:60:00198,"[[-9.315047453382164,38.732036176780134],[-9.313606174799164,38.73091465208681],[-9.312612870451515,38.73096220069073]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.8164875790103148,0.923071474072035,-2.816413053962851,-0.9253944150235042,7.452504746385813e-05,-0.0023229409514691,0.02939815325803,0.0294061152594345,0.0294061152594345,0.970131555425834,-14.109686832958545,0.9700827177414744,-14.113856609883031,4.219560232376893,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:740997948:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5145800,E-REDES,,1.2817054849273706,LINE:002758,BUS:EREDES:1609S5011200:60,BUS:JUNCTION:60:02606,"[[-8.765796911771634,41.628755773422505],[-8.76581966397503,41.628770440660276],[-8.766434377370693,41.6305011247389],[-8.766486397844991,41.6319133090739],[-8.76512303995748,41.632139437480674],[-8.763641698891307,41.63269671763725],[-8.762066421694136,41.63420805613702],[-8.762840539899267,41.63604439486419],[-8.763923057566139,41.637920177420405],[-8.764005469107211,41.63803866030144]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.6536475648949216e-09,-0.0127438895387262,0.0,0.0,1.6536475648949216e-09,-0.0127438895387262,0.0001254450238298,0.0,0.0001254450238298,0.9775448281483844,0.4894929785948625,0.9775456841522648,0.4894781114571349,0.0180004338972311,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:745370237:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0113L5144400,E-REDES,,0.9808507817503548,LINE:002760,BUS:JUNCTION:60:00309,BUS:JUNCTION:60:01153,"[[-8.49939750607595,40.84545891583268],[-8.5065576429094,40.848839254035255],[-8.506775074561116,40.84976106890533],[-8.508379808692869,40.85064228597772]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1444 OLIVEIRA DE AZEMÉIS-DEVESA VELHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0544222139673105,0.3664570846953937,11.614264487369988,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.683492787396425,-4.6817432042821325,13.686834058527758,4.692277828261564,0.0033412711313349,0.0105346239794315,0.1444653650753652,0.1444266559062678,0.1444653650753652,0.9632971323951788,-5.659873751855672,0.9639933355560923,-5.579855130060689,10.364856154065526,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:749331009:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0113L5144400,E-REDES,,0.1959074330314246,LINE:002761,BUS:JUNCTION:60:01153,BUS:JUNCTION:60:00203,"[[-8.508379808692869,40.85064228597772],[-8.50681224375753,40.851945408674936]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1444 OLIVEIRA DE AZEMÉIS-DEVESA VELHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0544222139673105,0.3664570846953937,11.614264487369988,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.495551648649874,-1.9517979170565511,8.495793791439011,1.9510368938198293,0.000242142789137,-0.0007610232367218,0.0870111518878098,0.0870058079690803,0.0870111518878098,0.9639933355560923,-5.579855130060689,0.9640598027092512,-5.569766300912811,6.242728647425014,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:753864119:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625600,E-REDES,,0.1595647844350931,LINE:002764,BUS:JUNCTION:60:02607,BUS:JUNCTION:60:02608,"[[-8.390347533982705,39.55579748008384],[-8.390832463237507,39.557182916999594]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.2985153330817045e-08,-0.0289006765468574,-1.90560738478682e-08,0.0272846375707249,3.929079482948845e-09,-0.0016160389761325,0.000281875391599,0.0002661136412665,0.000281875391599,0.986595133960968,-5.682285405158892,0.9865955994856396,-5.682293416276739,0.0404470356721213,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:753864189:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625600,E-REDES,,0.2989827222286314,LINE:002765,BUS:EREDES:1418S5004100:60,BUS:JUNCTION:60:02607,"[[-8.393190231810339,39.55472788657315],[-8.393199044063023,39.554744556361705],[-8.393247511579284,39.554836253695946],[-8.39149936615667,39.55496404831629],[-8.390347533982705,39.55579748008384]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.161411565175764e-08,-0.0319287027910371,-2.2987232127827182e-08,0.0289006765188851,8.626883523930464e-09,-0.003028026272152,0.0003114087728233,0.0002818753913261,0.0003114087728233,0.9865941895900122,-5.68226915365379,0.986595133960968,-5.682285405158892,0.0446848576299767,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:639688149:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0102L5145200,E-REDES,,0.4734889079878939,LINE:002766,BUS:JUNCTION:60:02609,BUS:EREDES:0117S5023700:60,"[[-8.378127525470862,40.739258158581684],[-8.378122887997797,40.73933922223601],[-8.37810727718147,40.73947197085316],[-8.378100935493155,40.739508328464915],[-8.378039338921383,40.739726920639676],[-8.3780173066975,40.73979435189222],[-8.377977854614608,40.739966413069546],[-8.377935768467738,40.740153004868766],[-8.377898851410908,40.74030952702355],[-8.377789754575963,40.740813822027015],[-8.377783623165937,40.74083665370126],[-8.377776947859102,40.740850049328444],[-8.377767456549241,40.740870339764676],[-8.377756783406223,40.7408976205773],[-8.37775097678345,40.740921847326725],[-8.37774913011536,40.74095081124567],[-8.377743488734108,40.74099416419511],[-8.377737365895097,40.74109316887589],[-8.377732918053768,40.74118728928852],[-8.37772973418939,40.7412485388694],[-8.377728588518952,40.74130707360605],[-8.377729387784706,40.741340813516075],[-8.377731882030375,40.74136866056089],[-8.377742915427362,40.74142299100839],[-8.377749341774448,40.74144159056641],[-8.37775600929578,40.74146779880724],[-8.377743606847504,40.74153984699994],[-8.377726295836826,40.74160036129359],[-8.37772132596806,40.741620353918805],[-8.377717994180594,40.74162865460146],[-8.377712036834403,40.741634502528726],[-8.377702672832203,40.74163798041105],[-8.377684222594262,40.74164320662724],[-8.37765435383403,40.7416502041569],[-8.377602342082414,40.741665956698675],[-8.377560338956483,40.74167967076757],[-8.377538997307905,40.74168420073712],[-8.377520303848097,40.741684474713445],[-8.377496283139166,40.741678456563704],[-8.377447016440122,40.74165840843905],[-8.37737973883054,40.7416246390731],[-8.377200383944729,40.74155079306701],[-8.377140472955567,40.74153051533047],[-8.377026662375506,40.74148910951414],[-8.376905071297616,40.741447116795506],[-8.37685229635101,40.741429165027675],[-8.376780648646138,40.741420663535536],[-8.376744696800051,40.74141540899083],[-8.376691800673743,40.741425696986525],[-8.376608888790422,40.74146100147037],[-8.376560926342076,40.74150587601524],[-8.376424673693387,40.74161753866989],[-8.376315544500779,40.74170329937687],[-8.37626495818577,40.74174627030947],[-8.376212153563184,40.74179130806038],[-8.376180138670088,40.74182011078483],[-8.376162908943767,40.74182890013748],[-8.37614854011181,40.74183329800437],[-8.376122670497633,40.74183642352976],[-8.376097932611508,40.7418382229208],[-8.376070321580928,40.741837840187614],[-8.37603752652195,40.741837909674636],[-8.37601680923768,40.74183839480958],[-8.376003597486863,40.74184192573025],[-8.375992116853107,40.74184938815321],[-8.375980068913446,40.741860354708955],[-8.37596344651265,40.74187658084838],[-8.375947402618062,40.74189236451675],[-8.375933634124019,40.741905522918586],[-8.375922728788598,40.74191166939098],[-8.375908345551359,40.741912141092705],[-8.37589164302751,40.74190648532088],[-8.375845573714308,40.74189302137906],[-8.37580755294605,40.7418821608283],[-8.375771855903668,40.74187216882894],[-8.375722896216566,40.741858269711734],[-8.375699862884021,40.741853509794446],[-8.375690671692654,40.74185571744748],[-8.375680903565643,40.74185879980221],[-8.375674028410357,40.741866252450116],[-8.375667727932056,40.74187545084554]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit corridor equivalent,LN60 ALBERGARIA-AVEIRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1001458585858586,0.3381666242424243,40.10949494949495,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-92.47109183282784,-13.350290580069911,92.52868117998231,13.501836346831016,0.0575893471544759,0.1515457667611013,0.8998461765519381,0.8997868279252172,0.8998461765519381,0.9990918216618642,-1.1677103990343911,1.0,-1.0548125145963418,64.56063829472939,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:641897514:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0102L5145200,E-REDES,,0.6315177689664224,LINE:002767,BUS:JUNCTION:60:00224,BUS:JUNCTION:60:02609,"[[-8.380451585107753,40.73409223794048],[-8.38044749398456,40.7340903647237],[-8.38044018121551,40.73408803920112],[-8.380435646626204,40.73408787788639],[-8.380431376131147,40.7340886975446],[-8.380426646437824,40.73409018456145],[-8.380416407195039,40.734096726248026],[-8.380400261142096,40.73410972823627],[-8.380358137366533,40.734149999280454],[-8.380317614297224,40.734197326761894],[-8.380268406881198,40.73428092699072],[-8.380240278905863,40.734363410180435],[-8.380209798061646,40.734494381236196],[-8.380184326742356,40.734594121228284],[-8.380162753389252,40.73474561342965],[-8.380126547944148,40.73503068096161],[-8.38009769493384,40.73529697526549],[-8.380084194912792,40.73541348371981],[-8.380005687658139,40.735751933729105],[-8.379976239508158,40.73588711679792],[-8.379767976140897,40.73660306430073],[-8.37973613021228,40.7366857984669],[-8.379692750760716,40.73679329409035],[-8.379618659250093,40.73692557437562],[-8.379407981799604,40.73726737863417],[-8.379287780962699,40.7374324817985],[-8.379182662303924,40.73756892565825],[-8.379096711357775,40.737664193584216],[-8.37900418878385,40.7377592233975],[-8.378925543104932,40.73782287707657],[-8.378844907703625,40.7378703710383],[-8.378728136049798,40.73791992344529],[-8.378620422998848,40.73796364813187],[-8.37857797131746,40.73798343289026],[-8.378544397441187,40.737999677687135],[-8.378510819270916,40.73801796661229],[-8.378468242242723,40.73804229010485],[-8.378410010278694,40.73808473806251],[-8.37836916809706,40.738123618848434],[-8.378344147520675,40.738154244243916],[-8.37830793302938,40.73820240824274],[-8.378279859425156,40.73824303567201],[-8.378248352945018,40.738296592568894],[-8.378231087937275,40.7383339640934],[-8.378198780552966,40.73840468616571],[-8.378182197153896,40.738475959946655],[-8.37817137460629,40.73853315564605],[-8.378155291172957,40.73865646808732],[-8.378150993810976,40.73879754015756],[-8.37813840154684,40.739067968356586],[-8.378127525470862,40.739258158581684]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit corridor equivalent,LN60 ALBERGARIA-AVEIRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1001458585858586,0.3381666242424243,40.10949494949495,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-92.39427004588748,-13.148005040026732,92.4710918328296,13.350290580086918,0.0768217869421477,0.2022855400601848,0.8999242840576311,0.8998461765519784,0.8999242840576311,0.9978850984592196,-1.318582365852945,0.9990918216618642,-1.1677103990343911,64.56624221966074,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:689824385:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5146300,E-REDES,,0.1170901230188546,LINE:002768,BUS:JUNCTION:60:02611,BUS:JUNCTION:60:00231,"[[-7.868733181768594,41.325989194835756],[-7.869290449496082,41.32665083920017],[-7.86927858104107,41.32692082558615]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.00227712059762e-11,0.0020915271975625,2.9648775958477046e-11,-0.0033098788451369,1.9626004752500855e-11,-0.0012183516475743,2.0125446345133167e-05,3.184887642988259e-05,3.184887642988259e-05,1.0000140864968423,4.941533480949497,1.0000140540969935,4.941534031028638,0.0045700784086501,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:699192512:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0405L5112400,E-REDES,,0.4208022427915223,LINE:002772,BUS:JUNCTION:60:02612,BUS:EREDES:0402S5005100:60,"[[-6.769901673586576,41.788902969298796],[-6.769898821709646,41.788931997320695],[-6.769891256158557,41.789004130061734],[-6.769879852430853,41.789091072326556],[-6.769863739822669,41.78916348187406],[-6.76983207672891,41.7892572963762],[-6.76980174939397,41.789336307692764],[-6.769754923651483,41.78943262532715],[-6.7697288723333,41.78947556710359],[-6.769723992067043,41.789492434968025],[-6.769709828349135,41.78954380047147],[-6.769706354335824,41.78957607120814],[-6.769709014732035,41.789611790812735],[-6.769709023965891,41.78969035147831],[-6.769733998781386,41.7897704505411],[-6.769756490771957,41.789814967146256],[-6.769819227009902,41.7899229461225],[-6.76987531479269,41.790029603831826],[-6.769936432641606,41.790135060710945],[-6.76999098105337,41.790235461005594],[-6.770013750711943,41.790274831108846],[-6.770057647680022,41.7903277221065],[-6.770111644682207,41.79037574510852],[-6.770152752353147,41.79040241316004],[-6.770219600749493,41.79044118924542],[-6.770273663799251,41.79046222183277],[-6.770351720186815,41.79048641068873],[-6.770413874635027,41.79050369479381],[-6.770436036333574,41.79051268134381],[-6.77044718514461,41.79052249171902],[-6.770453699832744,41.79053412881884],[-6.770456750001189,41.79056054387457],[-6.770450609614403,41.79068019357167],[-6.770443124440791,41.79073489739259],[-6.770426766654099,41.79078137533419],[-6.770379551585763,41.790876185078744],[-6.770255177860404,41.791088551454735],[-6.770159468708594,41.79123964060044],[-6.770129463382738,41.791286352881144],[-6.77011235776663,41.79132778920945],[-6.770114388996174,41.791351185178215],[-6.770121360328352,41.791366257866166],[-6.770141922365132,41.7913849037822],[-6.770165488674536,41.791390629924265],[-6.770301918513678,41.791403932710516],[-6.770485577151538,41.7914252854827],[-6.770610476541804,41.7914360114551],[-6.770654176489725,41.791442543225884],[-6.770716720542345,41.79144828088147],[-6.770813801355938,41.79145354533321],[-6.770825568479127,41.79145574642258],[-6.770830877695876,41.791460112768654],[-6.770836513047613,41.791465554339695],[-6.770839972683988,41.79147205050233],[-6.770842619497929,41.791482849493065],[-6.770841745257263,41.791513944643874],[-6.770836780020998,41.79159000653819],[-6.77083519486822,41.79162172347994],[-6.77083859820427,41.79163486321971],[-6.770853195145396,41.79164262569483],[-6.770871530681814,41.79164767752323],[-6.770918498962777,41.79165098880797],[-6.770996839381817,41.791653294197694],[-6.771067777791179,41.791656898334494],[-6.771107402509124,41.791658745100705],[-6.771122986459589,41.7916630710665],[-6.771130154932106,41.791672816227816],[-6.771127891832125,41.79169279418218],[-6.771123295166208,41.791735513189586],[-6.771123769211082,41.791756901025785]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1646013392616794,3.1720005926963237,-2.1644722008713373,-3.256324670156237,0.0001291383903421,-0.0843240774599132,0.037602884375799,0.0382896733857141,0.0382896733857141,0.982698017680648,4.170726435672061,0.9826303669419404,4.170372100159027,6.104761305737179,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:710445248:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5144300,E-REDES,,1.0202986320914869,LINE:002773,BUS:JUNCTION:60:00185,BUS:JUNCTION:60:00186,"[[-8.506444588033462,41.34120633521571],[-8.506612659304228,41.340766854093005],[-8.508885038185602,41.33797247537291],[-8.510235435219718,41.33509482964338],[-8.509485355804438,41.33276862865829]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1029358063894743e-08,-0.0272740787772822,-4.430115182376991e-09,0.0173924645339882,1.6599242881517753e-08,-0.0098816142432939,0.0002720240680807,0.0001734671637575,0.0002720240680807,0.9647857531545796,-3.6051973079606783,0.9647881730711364,-3.605239893109594,0.0390334435472452,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
