source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:739830548:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0212L5635300,E-REDES,,1.078574708059782,LINE:002774,BUS:JUNCTION:60:00360,BUS:JUNCTION:60:00239,"[[-8.17369319698192,37.653600425656855],[-8.170630320922653,37.65226126008365],[-8.16746204647722,37.65085466273435],[-8.163972818837074,37.64930541694026],[-8.162996356210357,37.648871839767956]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.0924082722819213,7.602985304924448,3.094630935866976,-7.606629085137142,0.0022226635850546,-0.0036437802126938,0.0792260120574459,0.0793256934465511,0.0793256934465511,0.9968925736726422,-10.291716637505326,0.99615088757002,-10.25762391207204,11.382650803063733,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:739830573:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0212L5635300,E-REDES,,0.1844505169457848,LINE:002775,BUS:JUNCTION:60:00360,BUS:JUNCTION:60:02613,"[[-8.173681805659056,37.65361600762815],[-8.17160872008602,37.653375701578334]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0488645627945513e-11,-0.0019072902947469,-4.4311024484410854e-12,-1.6473417130038228e-11,6.057543179504426e-12,-0.0019072903112203,1.8410117502063948e-05,1.6466159686809737e-13,1.8410117502063948e-05,0.9968925736726422,-10.291716637505326,0.9968925917514724,-10.291716945405732,0.0026417158131817,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021204179:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1207L5655800,E-REDES,,0.2258044536190994,LINE:002778,BUS:JUNCTION:60:01004,BUS:JUNCTION:60:02614,"[[-7.028630700714912,38.92180025103661],[-7.026151420524157,38.92243521564026]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.818973609470723e-12,-0.0023500194880027,0.0,0.0,7.818973609470723e-12,-0.0023500194880027,2.2610502217736533e-05,0.0,2.2610502217736533e-05,1.000113701539811,-9.567988479177416,1.0001137287215098,-9.56798894061771,0.0032444399795862,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:837325590:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5107800,E-REDES,,0.8663179405645188,LINE:002779,BUS:JUNCTION:60:02615,BUS:JUNCTION:60:02616,"[[-8.442084388651875,41.35173548401799],[-8.437229065619256,41.358621453975836]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.936804687562064,5.847674794410631,3.938208455465759,-5.851335091911701,0.0014037679036951,-0.0036602975010699,0.0702625074661885,0.0703319578590233,0.0703319578590233,0.9654177580080144,-3.0152735551234056,0.9649871221202968,-2.984316231396385,10.092116208785091,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:776374307:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5105000,E-REDES,,2.004270636181599,LINE:002781,BUS:JUNCTION:60:02618,BUS:JUNCTION:60:02619,"[[-8.430693065157207,41.384805785697],[-8.43257806614682,41.383883897358366],[-8.43485404553848,41.38277072140001],[-8.437871841641872,41.38129459494284],[-8.440368191966705,41.38007342243499],[-8.443265449224944,41.37865600326245],[-8.445761597345342,41.37743471389957],[-8.448155073990916,41.37583078611656],[-8.450262178668943,41.37441865760152]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.44831004489502,-0.4933528039631809,-41.337417835283134,0.8479670183193504,0.1108922096118831,0.3546142143561695,0.4107739007300103,0.4107707481512758,0.4107739007300103,0.971008140441046,-2.1355875190804228,0.9685528275853028,-2.6559383930906275,58.94301918926823,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1032476240:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5108100,E-REDES,,0.3842569414630619,LINE:002784,BUS:EREDES:0312S5002700:60,BUS:JUNCTION:60:02620,"[[-8.544190594053577,41.356218717268305],[-8.544250743155095,41.35276331130908]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.5617371247092357e-10,-0.0062657195181097,-1.3382959401643678e-11,0.0025323478553191,2.427907530692799e-10,-0.0037333716627905,6.239350928661879e-05,2.521690280984956e-05,6.239350928661879e-05,0.9663170875219996,-4.7610691538279015,0.9663172667522604,-4.7610723028809945,0.0089530075027434,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:776457475:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5639600,E-REDES,,1.1254974389029266,LINE:002785,BUS:EREDES:1106S5099600:60,BUS:EREDES:1106S5431000:60,"[[-9.157130201515885,38.74783405941254],[-9.15697067339259,38.74754554400242],[-9.156952906113728,38.747516893026365],[-9.1569334107159,38.747488050029496],[-9.15690496014639,38.747457970456686],[-9.156878033056746,38.74743066091337],[-9.15684666696621,38.74740583141006],[-9.156817042262178,38.7473829232936],[-9.156599445889634,38.747126975367124],[-9.156405908807892,38.74693017727902],[-9.156018079524342,38.74657687849632],[-9.15590178026959,38.74655205451555],[-9.155877973511911,38.74652250147468],[-9.155860297095728,38.746503379752575],[-9.155841020122853,38.74648413693776],[-9.155827226564154,38.74647110646869],[-9.155814959188854,38.74646184588843],[-9.155803041736386,38.74645292453577],[-9.155791503338905,38.74644557622057],[-9.15577876819958,38.74643819335249],[-9.155764651145056,38.746430696483884],[-9.155749563541955,38.74642450523773],[-9.155736424318576,38.74641943189605],[-9.15572405389334,38.74641583809889],[-9.155709224707921,38.74641243699305],[-9.155694844737527,38.74641068937948],[-9.15567811578829,38.746407962483566],[-9.155660821861021,38.74640755553355],[-9.155646331675658,38.746407754558966],[-9.155527865954875,38.746290024986834],[-9.15553042030712,38.74628203072806],[-9.155533403809242,38.74626784436847],[-9.155533596263242,38.74625474537849],[-9.155532444493895,38.74624014485912],[-9.155528804327096,38.74622446719191],[-9.155521980876827,38.746210600952246],[-9.155511487932229,38.74619349703773],[-9.15549598920841,38.74617704049709],[-9.155463316694302,38.746151672583096],[-9.155415689223148,38.74611892318153],[-9.15536076581744,38.74608431901297],[-9.155289401171451,38.74604054478692],[-9.155211099179402,38.74599585843569],[-9.155118922538866,38.7459477444746],[-9.155013488771562,38.745899170029006],[-9.154917661452188,38.74585636643059],[-9.154843340582788,38.745824634184125],[-9.154744244608121,38.745785705379305],[-9.15467348938927,38.74576121108421],[-9.154597270923734,38.745736737542146],[-9.15452423202757,38.74571583022406],[-9.154482825369106,38.745703851967484],[-9.154342818285006,38.745674748036855],[-9.154135065167642,38.745637742332484],[-9.153840440837918,38.74558658823411],[-9.153511542447239,38.74552913938249],[-9.153123454654567,38.74545963209344],[-9.152889068407857,38.745418929553985],[-9.152752713471363,38.74539177350839],[-9.152622120365612,38.74536374726009],[-9.152489994665187,38.74533067188123],[-9.152269465691793,38.7452719395897],[-9.152006311500237,38.74518504239543],[-9.151949702024353,38.745167575113676],[-9.151915633822515,38.745166052961],[-9.15188664320136,38.74516973800743],[-9.151690768335738,38.74509511585752],[-9.15168421646355,38.745080066997694],[-9.151667960083415,38.74506121147673],[-9.151650393030044,38.745048862000885],[-9.151640499349503,38.74504388597767],[-9.151622541288154,38.74503477370259],[-9.151448655877608,38.7449542573047],[-9.151223037827872,38.74484165587394],[-9.151034846845354,38.74475077859886],[-9.150915129251254,38.74469230836093],[-9.15084330302437,38.744657038759016],[-9.15075956330598,38.74461790957574],[-9.150692695788798,38.7445948562283],[-9.150632049670005,38.744580612253934],[-9.150576956514128,38.74457185061173],[-9.150511651509388,38.74456727650959],[-9.150435263707427,38.744568735109844],[-9.150287157277335,38.74458941083771],[-9.149860473160256,38.744652454266586],[-9.14946549924851,38.7446466167264],[-9.149451970989915,38.744637582637466],[-9.14929809226663,38.74396411372618],[-9.149297983646482,38.74396375436072],[-9.149297755417074,38.743963071756625],[-9.149297566804242,38.74396274911883],[-9.149294558965359,38.74395747873386],[-9.149292421358805,38.743954362638895],[-9.149289949212296,38.743951177394614],[-9.149287809439953,38.7439487188865],[-9.14928499611213,38.743945806846355],[-9.14928071977243,38.74394192569688],[-9.149276962501633,38.74393895882124],[-9.149272733834806,38.743936005057876],[-9.149268869486448,38.7439335975968],[-9.149264255682034,38.743931061544565],[-9.149259646225348,38.74392883171883],[-9.149255017475832,38.74392686328659],[-9.149250091629213,38.74392503255771],[-9.149245296508798,38.74392349794716],[-9.149238946379777,38.74392180572801],[-9.149233258561226,38.743920585154235],[-9.149227539949058,38.74391962607398],[-9.149222424098447,38.74391899503326],[-9.149217886729517,38.74391860216568],[-9.14921238484556,38.74391832578909],[-9.149206184622235,38.743918280687],[-9.149200425001256,38.743918483966304],[-9.149200171988323,38.74391848616921],[-9.14919813868568,38.743918666012476],[-9.149196525029897,38.74391923854437],[-9.149161753997843,38.743932980886875],[-9.149031507422444,38.74398581043946],[-9.148741294447825,38.74410052836015],[-9.148593030749558,38.744156297626574],[-9.147977249647989,38.744400756754615],[-9.147645852733362,38.744469007649876],[-9.147625314442822,38.74454316710695],[-9.147617519610863,38.74459292179265],[-9.147614489788998,38.74462261075628],[-9.147614865991436,38.744641037407135],[-9.147670832749974,38.74488996732781],[-9.147288662604476,38.74495415471788]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6396 PS PALHAVÃ-ENTRECAMPOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,249.99999999999997,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.833686343605198,2.731436154459498,-2.8332860708124294,-3.037402442434298,0.0004002727927687,-0.3059662879747993,0.0385940425021464,0.0407367428327867,0.0407367428327867,0.9812979115186392,-12.91187059752876,0.981156316919423,-12.912041613342367,7.473260471984357,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:781243034:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5609600,E-REDES,,1.3220961315059971,LINE:002787,BUS:JUNCTION:60:00049,BUS:JUNCTION:60:02622,"[[-9.158888885112143,38.75301087969592],[-9.158031521822982,38.75328723155069],[-9.157746679764042,38.753378549457906],[-9.157732207186603,38.75338730596819],[-9.157722148671544,38.75339663624835],[-9.157702467107548,38.75341277080921],[-9.157678912935133,38.753425174122974],[-9.157632094450983,38.753458175255155],[-9.157623076155152,38.753467046006136],[-9.157596601996135,38.75348279880316],[-9.157571451236377,38.75349778332416],[-9.157550105622569,38.75351178862051],[-9.15712693960224,38.753647862770016],[-9.156855001096247,38.75373268778419],[-9.156698857215986,38.75378294262293],[-9.155968983023776,38.75401990509165],[-9.155796038435913,38.75407550346737],[-9.15572803652917,38.754085692665996],[-9.155657418051861,38.75408022223847],[-9.15558519027884,38.7540643709107],[-9.15553881958685,38.754041861450496],[-9.155379830426428,38.75396313028205],[-9.155316488931563,38.753939598389366],[-9.15522883415451,38.75392126972244],[-9.155167148551564,38.753919431953534],[-9.15512429112263,38.75392300506207],[-9.155004033437196,38.75395127066786],[-9.154821360157138,38.75400795265954],[-9.154393401489092,38.75414490562913],[-9.15392950256163,38.75429548491356],[-9.153554822658425,38.75441529536814],[-9.15344726380648,38.754449222306],[-9.153379847884635,38.75447715931873],[-9.153322155226883,38.754513352475286],[-9.153287304776287,38.75455893917998],[-9.153291101934379,38.754577561061744],[-9.153323752273682,38.75476008816884],[-9.153329881640085,38.75476800645209],[-9.153336144685385,38.75477400491276],[-9.153339771478187,38.7547774502011],[-9.153333056538477,38.754799460826305],[-9.153366330766376,38.75483130060455],[-9.153439503829441,38.754901317720204],[-9.153803024709749,38.7552618991219],[-9.15414852060345,38.755610242389324],[-9.154891057931112,38.75638488696814],[-9.15495083201421,38.75645329994506],[-9.155003852519885,38.75652165493131],[-9.155181021667595,38.75676776262994],[-9.15533945775114,38.75699415402495],[-9.155551816445543,38.75731645575043],[-9.15570188257402,38.757541424670286],[-9.155770694081578,38.757660075340695],[-9.155784812703946,38.757684425683536],[-9.155892466709322,38.757877383140325],[-9.155961571848552,38.75800123759819],[-9.15597531539008,38.75802589746745],[-9.156031374590423,38.758136048335636],[-9.156063633741548,38.75819888289402],[-9.156158244818469,38.758383090788094],[-9.156232411470214,38.75855109274428],[-9.156316095410885,38.75869998681598],[-9.156384037789676,38.75884458704723],[-9.156397967881235,38.75886939835777],[-9.156413244105352,38.7588966299556],[-9.156427858911165,38.75892266031242],[-9.156428220914263,38.75892303546355],[-9.156447046128623,38.75893939960477],[-9.156457349993689,38.758938309382344],[-9.156533291158562,38.759017154824726],[-9.156543733256019,38.759017684778165],[-9.156548978968146,38.759018467484076],[-9.15656219839163,38.75903219646094],[-9.156612073466153,38.75906620466761],[-9.15668072217331,38.75912341429322],[-9.15676085062905,38.75919255753332],[-9.15687220148868,38.759285756741185],[-9.156912642467214,38.759319712468056],[-9.157048897560784,38.759423123978536],[-9.157060925892088,38.7594259639669],[-9.157074629948642,38.75942451056646],[-9.15709153045063,38.75941891257162],[-9.157112026404276,38.75941213003054],[-9.157169266081226,38.75939317983812],[-9.157201561617498,38.75938451019417],[-9.157286586505577,38.759361676962115],[-9.15732595235565,38.75935346767829],[-9.157430916407392,38.759331576291395],[-9.157551896960069,38.759306634696365],[-9.15766200125684,38.7592862022703],[-9.15779383725095,38.759261741609635],[-9.157965327056962,38.75922991550168],[-9.15804395809972,38.75921532592256],[-9.158153479031498,38.75919675375549],[-9.158290534853283,38.75917851607951],[-9.15833565142627,38.75917904750076],[-9.158398338249668,38.759179784837556],[-9.158506130273745,38.75918106260381],[-9.158630982055586,38.75920632211523],[-9.158713432009227,38.75922300046597]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6088 CARRICHE-VALE ESCURO,4,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.614515965431686,0.4887932080444516,12.619101364123662,-0.8442738268505411,0.0045853986919759,-0.3554806188060895,0.1237447556378317,0.1239310415440843,0.1239310415440843,0.981652327277423,-12.894213455619234,0.9819882194290304,-12.871084299607674,22.73546900460179,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:809841881:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5609200,E-REDES,,0.6665834970844897,LINE:002789,BUS:EREDES:1106P5470000:60,BUS:JUNCTION:60:00251,"[[-9.168330575333606,38.739828798158996],[-9.168309583278353,38.73983103813056],[-9.168295688760514,38.739832566585335],[-9.168290625004545,38.739833142958254],[-9.168284711430674,38.73983380793854],[-9.168265259963478,38.739836007214365],[-9.16826159790025,38.7398388681366],[-9.168233554389364,38.73984262088887],[-9.168192333250545,38.73984816595212],[-9.168184447166706,38.73984922674785],[-9.168161563702116,38.73985269951716],[-9.168117265884462,38.7398594338429],[-9.168059196599383,38.739868253969526],[-9.16794969124105,38.73988488950475],[-9.167934537143141,38.73988760009597],[-9.167914517642654,38.73989108345429],[-9.167905374201169,38.739893479522664],[-9.16788142720736,38.73989976308531],[-9.167871253678058,38.739903303263816],[-9.167861068778041,38.73990685255],[-9.167858854855778,38.73990805219737],[-9.167841223453397,38.73991761263474],[-9.16782952182116,38.739924445188095],[-9.16782467563863,38.739927343618156],[-9.167820718765938,38.739929702704906],[-9.16778595697653,38.73995325094968],[-9.167773487070209,38.73997616018123],[-9.16776494032018,38.73999437761153],[-9.167764313164858,38.7400178304127],[-9.167768225735857,38.740041053804724],[-9.167773384713033,38.740071733593126],[-9.167777045423044,38.740093445911086],[-9.167783839203981,38.74013378555701],[-9.167788117309092,38.740159221620154],[-9.167788845743562,38.7401658538931],[-9.167791716001023,38.740191761833685],[-9.167797008898402,38.740239663300216],[-9.167800449552741,38.74027081771663],[-9.167802911510705,38.740293144181514],[-9.16781013557266,38.74035847658701],[-9.167811207921991,38.74036821349312],[-9.167814018879731,38.74038922172807],[-9.167818908152299,38.740422723337296],[-9.167819010061596,38.74045364612694],[-9.167819111971287,38.74048456891643],[-9.167814939895592,38.74050227916009],[-9.16781273044793,38.740523683206995],[-9.167823675277797,38.74055201471221],[-9.167830951627876,38.74057083049855],[-9.167834694540222,38.74058151656703],[-9.167842899398691,38.74060489106254],[-9.167871646154767,38.740653746582424],[-9.16788627905722,38.74067862242725],[-9.167901897367376,38.74070005757073],[-9.167910381381489,38.740711710470485],[-9.167934838448604,38.74074387657001],[-9.167952735398144,38.7407669939717],[-9.167973493178518,38.7407938782766],[-9.167995482825207,38.74082243610821],[-9.168010437667576,38.74084252595329],[-9.168033732061387,38.74087381957893],[-9.168045003908002,38.7408889607791],[-9.168056639422227,38.740904594180854],[-9.168079265202689,38.74093498394078],[-9.168105384590978,38.740966765942474],[-9.16814891294968,38.74101972395643],[-9.168173838167041,38.74105004826546],[-9.168183215756217,38.74106145000948],[-9.168218182865106,38.74109264007209],[-9.168254015987099,38.741124858336846],[-9.168288640630184,38.74115622256295],[-9.168298581610902,38.7411652232323],[-9.16831187610296,38.741181040063495],[-9.168334287677363,38.74120773848434],[-9.168347324754885,38.74122325133033],[-9.168365515327391,38.74124120460671],[-9.168371886074503,38.74124748956804],[-9.168375829895703,38.74125138197372],[-9.168379843759919,38.741255345820186],[-9.168396871242892,38.7412628603911],[-9.16840195264588,38.741264292590245],[-9.168415764982761,38.74126819653846],[-9.168423097408889,38.74126940158933],[-9.168444460620355,38.74127291427074],[-9.168462225994668,38.74127100916252],[-9.168477807913424,38.741269231515226],[-9.168491976622583,38.74126755648091],[-9.168495464704502,38.74126697606204],[-9.168505674215712,38.74128022600033],[-9.168541004924565,38.74127848932528],[-9.168557532420282,38.74127767611782],[-9.168556654798678,38.74128538555069],[-9.168558229622484,38.741294865772225],[-9.168574978501333,38.74130856212156],[-9.16858718350684,38.74131425484144],[-9.1685979912099,38.74131796923956],[-9.168601216579727,38.74131830994133],[-9.168598698722668,38.7413239441239],[-9.168600496731319,38.74132817984031],[-9.168596774620063,38.741334049901845],[-9.16856869506043,38.74135681846639],[-9.168552335746408,38.74136607947506],[-9.1685275238913,38.74138018959131],[-9.168492604474295,38.74140002823867],[-9.168473074422115,38.74141113693583],[-9.168390094046515,38.74145830812923],[-9.16838468436204,38.741520068373084],[-9.16839435083198,38.741540304161994],[-9.168398710126619,38.741546679026584],[-9.16841215220495,38.74156633184718],[-9.168413437800963,38.741578877278954],[-9.168413214478308,38.741584112776344],[-9.16839277966743,38.74159469802742],[-9.168334717144973,38.74162475856484],[-9.168228656313767,38.741681727648356],[-9.168120794213776,38.741739018874576],[-9.167915500378117,38.74184954512726],[-9.167628737974447,38.74199816645259],[-9.16759093848824,38.74201612972051],[-9.167583528333758,38.74202228465758],[-9.167482978492586,38.74206751212832],[-9.167241009592406,38.74219118030447],[-9.167000693312273,38.74231624756126],[-9.166698663532568,38.74247357726171],[-9.16666742822063,38.742492139665046],[-9.166621273111561,38.742517734139014],[-9.166534479980506,38.742564685565],[-9.166462087634061,38.7426076991315],[-9.16636137753098,38.74266424082224],[-9.166231974074114,38.74274973519654],[-9.166146033347104,38.74280557846882],[-9.166096920596758,38.74284064806974],[-9.16609146540439,38.74284201148914],[-9.16608603060844,38.742841600196456],[-9.166084145132917,38.74284086023194],[-9.166070620564943,38.74283299905065],[-9.166052727815753,38.74282531164618],[-9.166018768246431,38.742823288203745],[-9.16601731764254,38.742823192949004],[-9.166014339184425,38.74282482269328],[-9.165994239008068,38.74284669130414],[-9.165919251707038,38.742884475969696],[-9.165907951142385,38.74289125073464],[-9.16589939233997,38.74289673113944],[-9.165889705396056,38.74290294214881],[-9.16587166431132,38.74291446960911],[-9.165867586615786,38.7429403580018],[-9.165860497968014,38.74294489759345],[-9.165846437360123,38.742960470347214],[-9.165825731799526,38.74298024547499],[-9.165778141970916,38.74300369945474],[-9.165653068076697,38.74307766096158],[-9.165581841291521,38.743119420599506],[-9.165530618888786,38.74314860853537],[-9.165492515839711,38.74317271711315],[-9.165361863823355,38.74324035915766],[-9.165257716732528,38.7433011549451],[-9.165167632431027,38.74335450296125],[-9.164955005020065,38.74347316885304],[-9.164744726602928,38.74358567930173],[-9.164731513413384,38.743593038349715]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.211255356122724,1.996656235195717,-9.21003900980736,-2.128099196561623,0.0012163463153651,-0.131442961365906,0.0923871596524485,0.0926734366733155,0.0926734366733155,0.9816705827900036,-12.895791131148066,0.981496920168931,-12.907270601387973,14.775503686694345,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:840384775:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5629700,E-REDES,,3.2724172702350725,LINE:002794,BUS:EREDES:1106P5906500:60,BUS:EREDES:1106S5064000:60,"[[-9.124774409576492,38.73174534436575],[-9.12482699726931,38.731743528337425],[-9.125112829780022,38.73185213851841],[-9.12564683017999,38.732243275666946],[-9.126177372391243,38.73232328286933],[-9.1275955465772,38.73167138226866],[-9.128396517701074,38.73206876204598],[-9.128498874462673,38.732121287428505],[-9.128574332956065,38.73215316204073],[-9.128638229542801,38.73218224371882],[-9.128739047077344,38.732217505035116],[-9.128850985214255,38.7322544098938],[-9.129125499315256,38.73232838166571],[-9.1294545032317,38.7324090668523],[-9.129987887837398,38.732549123566386],[-9.130711808414498,38.73273857858778],[-9.130786131092822,38.73275649936448],[-9.13100200896215,38.732808988876236],[-9.131320360442537,38.73289078675311],[-9.131595948574303,38.73296307705969],[-9.13181205231364,38.73301848166517],[-9.131884849441718,38.73303994585487],[-9.131920581976797,38.73304744982925],[-9.13195244129341,38.733048528342344],[-9.131992892499024,38.733047218305074],[-9.132024618432116,38.7330412087948],[-9.13205402442195,38.73302800387825],[-9.132071959904332,38.733013636041754],[-9.132077904404438,38.73300778413187],[-9.132176800542693,38.732886178917376],[-9.132512015185393,38.732453159028815],[-9.132825307130876,38.73205477181643],[-9.133160424185519,38.73163590215077],[-9.133269724882062,38.73149870440788],[-9.13342458853026,38.731414217099456],[-9.133592874925403,38.73140564044066],[-9.133609801691856,38.731237643805564],[-9.133633140313748,38.73099850255718],[-9.133664731995657,38.730671851722505],[-9.13370481316155,38.73028532522074],[-9.13372365778641,38.7301130604111],[-9.133739578804187,38.72997517645442],[-9.133759759993689,38.72977348065692],[-9.13376659727784,38.72975665849797],[-9.133781298516983,38.72974052557145],[-9.133797028874039,38.72972973446003],[-9.133819469660011,38.72971773281095],[-9.134044106270219,38.72960341606713],[-9.13406885432305,38.729591944059706],[-9.134095012300833,38.72958919753295],[-9.134147663468864,38.729588763977425],[-9.13443936936073,38.72960796150494],[-9.136084476939297,38.72972805230608],[-9.136097191834912,38.72972860061056],[-9.136108656493523,38.7297269167129],[-9.13611853756923,38.729723832196676],[-9.136129295710203,38.72971932591596],[-9.136140019157791,38.72971234278439],[-9.13614534581934,38.72970593749272],[-9.136150427752835,38.72969848039009],[-9.136152572559103,38.72969068821667],[-9.136152967253125,38.729686847497156],[-9.136201713437702,38.72893227656167],[-9.136247373643904,38.72819389205619],[-9.136294955958375,38.72737441158905],[-9.136320312072662,38.72692864911645],[-9.136348510818236,38.72670964293663],[-9.136362572743232,38.72661512016056],[-9.136412937694919,38.726452465479895],[-9.136628458447046,38.726332817446334],[-9.136676950838247,38.726140804260226],[-9.136696050284865,38.725696788893984],[-9.13668433903842,38.725681648365914],[-9.136697804570703,38.72547156938125],[-9.13671169930908,38.72545625372012],[-9.136729534220956,38.72522154581277],[-9.136734574522034,38.725121695855584],[-9.136739506954632,38.72509210780136],[-9.13681517389782,38.72483880586404],[-9.136839692846868,38.72476354187442],[-9.136847169034194,38.72471936629717],[-9.136845706260651,38.7245723172374],[-9.136849547508216,38.72448784491505],[-9.136851695805065,38.72445898340585],[-9.136860312436875,38.724409213170794],[-9.136882269676331,38.72430542542061],[-9.136889720236516,38.72428240041631],[-9.136915514561663,38.72420380155172],[-9.137005913071949,38.724018814174784],[-9.137022073067442,38.72399531790728],[-9.137034808342548,38.72398180473439],[-9.137289246789255,38.72376884201911],[-9.137582661335577,38.72372784489846],[-9.137783965372508,38.72355450436346],[-9.1382942300771,38.72309782849064],[-9.138311732867484,38.72305371058888],[-9.138370473824624,38.72298857358609],[-9.138440717168079,38.72293026449549],[-9.138485924599099,38.722923335429996],[-9.1385471222296,38.72286530236303],[-9.139022892070612,38.722438853425636],[-9.139027006069544,38.722359251894794],[-9.139222058419756,38.722260358344805],[-9.13933958168118,38.72226011992916],[-9.13968148486687,38.72228506015284],[-9.139714078643852,38.72228391431699],[-9.139757675680713,38.72227698063384],[-9.13979001385509,38.722270738555196],[-9.139839267225646,38.722268647303665],[-9.140341811282937,38.72230545945098],[-9.14055095153129,38.72229516013513],[-9.141101990177745,38.72242790707434],[-9.141114862810197,38.722429948775385],[-9.141135151246072,38.722431935438756],[-9.141169683971249,38.722432114616666],[-9.141202644766741,38.72243008242951],[-9.141260905978287,38.722426669700624],[-9.141390806667799,38.722537046419895],[-9.141442140263091,38.72257081466363],[-9.141556684417932,38.72264234702529],[-9.142450851865403,38.72320225477948],[-9.142511522459232,38.72323350969238],[-9.14265405081566,38.7233568461131],[-9.142696939964527,38.72340735129369],[-9.142948984522805,38.72367760332161],[-9.143087496130796,38.72383073577149],[-9.144464443351918,38.72536918377673],[-9.144580466136745,38.725523716290276],[-9.144620433860304,38.72557398482407],[-9.145213607657263,38.72622213424882],[-9.145234859169356,38.726242550830776],[-9.145262861624186,38.726256522328605],[-9.145284608748426,38.72626644050413],[-9.145321394963748,38.72627378713685],[-9.14535182969874,38.7262759733192],[-9.145374238390191,38.72627493224288],[-9.14539701767325,38.726269194878874],[-9.145427945550441,38.726258270400145],[-9.145436049261388,38.726253975451826],[-9.145645635855445,38.726096358377255],[-9.145891742576657,38.72590132087078],[-9.14590953366378,38.725888447465195],[-9.145933021598168,38.72587266013898],[-9.145954348335996,38.72585691858563],[-9.145989377119314,38.72582619523567],[-9.146013581974385,38.72580093446269],[-9.14603682096154,38.725767548013614],[-9.146053399664249,38.725741317516245],[-9.146067174167516,38.72571276031443],[-9.146080785222598,38.725675899327705],[-9.146087632855187,38.72564459180241],[-9.146092477264341,38.725621246551576],[-9.14612051294487,38.724946498302714],[-9.146130698668228,38.72464957546244],[-9.146135044318218,38.72457145802692],[-9.146136975848599,38.7245600553878],[-9.14613976383071,38.72454823095596],[-9.146146325889987,38.724534139830546],[-9.146153666205711,38.724523041551684],[-9.146177553164131,38.72449972918832],[-9.146199324153242,38.72448372250648],[-9.146231871774855,38.724462992264876],[-9.146332291158888,38.72440768637579],[-9.146530159533759,38.7243009104347],[-9.146529503501723,38.724291115630365],[-9.146538996616066,38.724285889745225]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5125719950909072,-0.4998831280162517,0.512591650982974,-0.154628252180097,1.9655892066761105e-05,-0.6545113801963487,0.0070273899447158,0.0052548300422357,0.0070273899447158,0.9803676195013732,-12.97502713749973,0.9804220494949194,-12.972106073006971,1.1204205839696115,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1005306601:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5609600,E-REDES,,0.1596204329888226,LINE:002798,BUS:JUNCTION:60:02622,BUS:JUNCTION:60:00256,"[[-9.158807230603735,38.75925689190693],[-9.15882215511035,38.759262732861764],[-9.158916017623826,38.759299470102675],[-9.158993077460076,38.759344597082354],[-9.159073675914973,38.75939179170466],[-9.159182142351199,38.75945530648499],[-9.159245247198111,38.75948837752104],[-9.159325716240271,38.75953053777136],[-9.159381043228382,38.759559533567796],[-9.159418575747738,38.759567085254126],[-9.159487421791283,38.75958092815929],[-9.159534530694373,38.759590404305484],[-9.159605784552928,38.75959485789929],[-9.159677026916313,38.75959931155068],[-9.159738130423564,38.75958909966179],[-9.15984048233137,38.759572003202706],[-9.159886654308009,38.75956429165249],[-9.159988027050174,38.759537493323876],[-9.16007979545596,38.75951323854976],[-9.160170750055908,38.759489198044776],[-9.160231241233216,38.75947320831149],[-9.160272924948602,38.75946219423903],[-9.160339241438338,38.75945049490929],[-9.160387587474823,38.75944197134122],[-9.160430835003393,38.75943971699573],[-9.1604928209683,38.759436495967066]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6088 CARRICHE-VALE ESCURO,4,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.619101364156313,0.8442738268580015,12.619656043914098,-0.887207527125002,0.0005546797577853,-0.0429337002670004,0.1239310415444084,0.1239602301583559,0.1239602301583559,0.9819882194290304,-12.871084299607674,0.982028053859485,-12.868252796500052,22.740823731123815,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1005306645:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5616900,E-REDES,,1.0172878807465862,LINE:002799,BUS:JUNCTION:60:01858,BUS:JUNCTION:60:00256,"[[-9.153842035904017,38.75431373408909],[-9.153550493372201,38.75440695600597],[-9.153442407738439,38.75444104968556],[-9.153373505004076,38.754469594207144],[-9.15331334969017,38.75450734021025],[-9.153275291918474,38.75455711653811],[-9.15327894064404,38.754575010089106],[-9.153279732395452,38.754578903528916],[-9.153312683676264,38.754763175514306],[-9.153320453930833,38.754773223300084],[-9.15332725327418,38.75477972150731],[-9.153320549575874,38.75480171401802],[-9.153430588764216,38.75490698949056],[-9.153793969930659,38.75526745504089],[-9.154139372503428,38.75561570907374],[-9.154881699658128,38.75639013936424],[-9.154941169267113,38.756458176686166],[-9.154993932079243,38.75652620965407],[-9.155170960599945,38.75677213844418],[-9.155329302581668,38.75699838655298],[-9.155541614203184,38.75732061664722],[-9.155689711588717,38.75754226095441],[-9.155774328177252,38.757688156702166],[-9.155887082149716,38.757898265276154],[-9.155955806121995,38.75802523075381],[-9.15601910866593,38.75814392955211],[-9.156045586442167,38.7581958703707],[-9.156175806835963,38.7584647902945],[-9.156303531363102,38.758705528659604],[-9.156323149631927,38.7587419551465],[-9.156347582946857,38.758793292281226],[-9.156370841562067,38.75884212654751],[-9.156384955988019,38.75887178241536],[-9.156406685165768,38.75891744134023],[-9.156419665244645,38.75891846249049],[-9.156421681301124,38.75892267845563],[-9.156431785198617,38.758933345109114],[-9.15646110369561,38.758964272843556],[-9.156505910956245,38.75901154892368],[-9.156527975868334,38.75903482961752],[-9.156540640341609,38.75903308814152],[-9.156544062771944,38.75903669725809],[-9.156561107364054,38.759045195212025],[-9.156590649155554,38.759067599618696],[-9.156624494365504,38.75909327211771],[-9.156652198619977,38.759114287416125],[-9.156665887907165,38.75912467038259],[-9.156678796282804,38.75913515027486],[-9.156708511074667,38.759160795925105],[-9.156772301007065,38.75921530975849],[-9.156862774487703,38.75929104592856],[-9.156904426474414,38.75932601791776],[-9.156921779639598,38.75933918813508],[-9.15695850981809,38.759367069145945],[-9.15703129573601,38.75942232360824],[-9.157042891641447,38.759431121518034],[-9.157059999106048,38.75943516000811],[-9.157077700553149,38.75943327518931],[-9.157114524438871,38.759421079832],[-9.157173367070426,38.75940159312129],[-9.157200230281507,38.75939437636061],[-9.15726040904453,38.75937821975675],[-9.157289931142829,38.75937029505016],[-9.157363891248657,38.7593548731717],[-9.157445777219717,38.75933779630722],[-9.157495672769773,38.75932739572731],[-9.157542425374345,38.75931764425322],[-9.157624510245316,38.75930241210714],[-9.1577118386752,38.75928620606402],[-9.157795977352004,38.75927059545414],[-9.157867919117988,38.759257244748646],[-9.157963084122903,38.759239582504485],[-9.158043883697376,38.759224586546544],[-9.158122319682162,38.759210034659056],[-9.158195096182313,38.759200351583615],[-9.158291423379392,38.759187534042205],[-9.158368389699495,38.75918844319837],[-9.158419961400853,38.759189052987736],[-9.158496271792846,38.75918994980744],[-9.15850457941534,38.75919004795376],[-9.158552507880131,38.75919974249052],[-9.158637923120343,38.75921702537941],[-9.158694666777032,38.75922851599841],[-9.158724215340943,38.75923448966048],[-9.158764731190486,38.759250338501126],[-9.158821328582949,38.75927248651551],[-9.158873020446853,38.75929270492616],[-9.158909961521985,38.759307161914776],[-9.15893735366365,38.75932320713114],[-9.158985814844373,38.75935158789283],[-9.159042722216714,38.759384911694596],[-9.159080753379635,38.759407186781566],[-9.15910540749954,38.759421625627944],[-9.15912334401393,38.75943212409226],[-9.159159924944781,38.759453547160064],[-9.159185753311538,38.75946803871848],[-9.159237185456574,38.75949499704858],[-9.159293346803508,38.75952441792212],[-9.159332607790198,38.759544997661095],[-9.159376285060025,38.75956788056218],[-9.15945446511618,38.75958359607828],[-9.159532633831704,38.75959932064935],[-9.159560649483021,38.7596010739387],[-9.159665883802008,38.759607660680416],[-9.159677778620257,38.759608402767014],[-9.159814171232803,38.75958561121518],[-9.15988970122094,38.75957298434596],[-9.159974856748049,38.75955048129878],[-9.160057559488171,38.759528621310544],[-9.160140651987335,38.75950666775609],[-9.160204054227501,38.75948990477229],[-9.160276040921822,38.75947088631447],[-9.160332637621687,38.759460893941245],[-9.160389234434517,38.759450910547436],[-9.160460704469147,38.75944719168668],[-9.160493582724348,38.75944547899638]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.189396214759745,-1.899860786615621,9.19122237639501,1.699076276043487,0.0018261616352663,-0.2007845105721339,0.0919713628051427,0.091587042365111,0.0919713628051427,0.981773292221639,-12.886030121425772,0.982028053859485,-12.868252796500052,14.663567673529249,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608429:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.4834528176284695,LINE:002802,BUS:JUNCTION:60:00265,BUS:JUNCTION:60:00266,"[[-9.151132652915907,38.721775306225545],[-9.151325625245345,38.72167132128206],[-9.151749144465315,38.721443097252966],[-9.151838169164208,38.72128167495258],[-9.151738008335526,38.7211693839126],[-9.150707183236664,38.720001540097755],[-9.150733953352916,38.719917525011624],[-9.150777812856454,38.71984263897691],[-9.150935856469674,38.719721357913485],[-9.150995693201196,38.71968983122411],[-9.152390761919142,38.71847045676507]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.6421065846454853,3.0830870493862803,-0.642005149734163,-3.179589727630134,0.0001014349113223,-0.0965026782438536,0.0309106859190607,0.0318403790972804,0.0318403790972804,0.9803599170163848,-12.97100490263609,0.980298290955622,-12.969887407397632,5.076510115795417,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608483:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.4837392853960546,LINE:002803,BUS:JUNCTION:60:00266,BUS:JUNCTION:60:00267,"[[-9.152390761919142,38.71847045676507],[-9.152449873556044,38.71841879418368],[-9.152498095235572,38.71831693602827],[-9.1525174349203,38.7182741241197],[-9.153001641247426,38.71796770011776],[-9.153023445039716,38.71791628214405],[-9.152782312068316,38.71774095280836],[-9.152714542079112,38.71769234408896],[-9.152108713761368,38.71725920580279],[-9.152118717981402,38.71719946868454],[-9.152432903133093,38.716969034818405],[-9.15249742228698,38.716909632306646],[-9.152644724629475,38.71679691007363],[-9.152664311807921,38.71677879541392],[-9.152294393581125,38.71616502615821],[-9.152215542543997,38.71604614477631],[-9.152148836898656,38.71593076043779],[-9.151812589254213,38.715359653888],[-9.151802014876331,38.71534613535041],[-9.151788760157796,38.715336558605834],[-9.151359276025559,38.71520483721334]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.6407468318621542,3.173176037550917,-0.6406396544095522,-3.2697132493674426,0.000107177452602,-0.0965372118165257,0.0317762237695362,0.0327075212470669,0.0327075212470669,0.980298290955622,-12.969887407397632,0.980235043155199,-12.968716408222226,5.214763994047764,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1036608496:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646200,E-REDES,,0.513640450374564,LINE:002804,BUS:JUNCTION:60:00267,BUS:JUNCTION:60:00257,"[[-9.15137175863217,38.715218339145764],[-9.151355083686925,38.71521322403614],[-9.151198889160217,38.71516532265307],[-9.151191735587572,38.71515545842333],[-9.151212470898502,38.71505793903066],[-9.151231323895955,38.71503509289458],[-9.151252567633067,38.714997633228236],[-9.151433987261354,38.714914493862075],[-9.151726732255534,38.714773723597425],[-9.151797288693142,38.7147419948559],[-9.152084366102011,38.71460540774988],[-9.152416939947663,38.714442345016344],[-9.152479608937428,38.71441306280415],[-9.153234852243795,38.71405926748001],[-9.153296327177596,38.71403014839938],[-9.153330524567442,38.71400705972548],[-9.153344161021886,38.713980466547646],[-9.153347163750631,38.71395395730075],[-9.153100837623002,38.713157683388175],[-9.152986489843121,38.71279836946618],[-9.152879734125055,38.712557207796955],[-9.152913401279024,38.71246297105253],[-9.152914001484778,38.71241224273718],[-9.152917227656252,38.71239981077501],[-9.152928332197355,38.71225994832124],[-9.152940990630883,38.712218771048406],[-9.152998976340392,38.71212877167991],[-9.153059370457997,38.71207794429424],[-9.153086280765068,38.71204939756129],[-9.153143287446346,38.71201098549306],[-9.153226129515204,38.71196867243258],[-9.153404811965165,38.71181106821116]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.6406216342155754,3.2692359922250107,-0.6405009833021544,-3.371714113199193,0.0001206509134209,-0.1024781209741823,0.0327028896521322,0.0336928008141379,0.0336928008141379,0.980235043155199,-12.968716408222226,0.980166021727808,-12.967412851529264,5.371853257144811,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1061519996:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.1432497725915626,LINE:002805,BUS:JUNCTION:60:00925,BUS:JUNCTION:60:00268,"[[-9.19544508691544,38.70925371016605],[-9.195460934928997,38.70924945839027],[-9.195461209737678,38.70924938382704],[-9.195475812792026,38.70925498890886],[-9.195480885524752,38.70925362760644],[-9.196073256903475,38.70905799956559],[-9.19614854567334,38.70903545207375],[-9.196175744307522,38.70903455583973],[-9.196236335413788,38.70903258083827],[-9.196333087491135,38.70905573252965],[-9.19641140418035,38.709081529201086],[-9.196427895529581,38.70907957743282],[-9.196460648595838,38.70907569399655],[-9.196557094529203,38.70906425832226],[-9.196671560716013,38.70904389380463],[-9.196716492786287,38.70903023396665],[-9.196831749034075,38.70898409977473],[-9.196982842136592,38.7089203439076]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.99282180201982,4.279198662724603,-13.992192185808127,-4.306727537138432,0.0006296162116932,-0.0275288744138286,0.1435618272808622,0.1436443424538994,0.1436443424538994,0.9807723919272842,-12.86954104629688,0.9807095721599268,-12.873099888024392,22.902112921334083,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
