source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1061520009:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1106L5605800,E-REDES,,0.4684877363761239,LINE:002806,BUS:JUNCTION:60:00929,BUS:JUNCTION:60:00268,"[[-9.202240435406937,38.70948824827493],[-9.202213055438088,38.70948007672673],[-9.202160500712099,38.70946436197868],[-9.20203727140707,38.709425892083964],[-9.2019764955536,38.709407009719676],[-9.201851150179271,38.709368477931484],[-9.201786600965457,38.70934864816158],[-9.201679423398911,38.70931573288286],[-9.201626758469311,38.709299550496226],[-9.201557116250768,38.709278163825466],[-9.201481110475648,38.709254826610035],[-9.201410752305998,38.7092332212085],[-9.201310040373597,38.709202138059865],[-9.201144905835463,38.70915120552315],[-9.201017932246746,38.70911212924752],[-9.200996563141512,38.709106136362024],[-9.200904586190253,38.70908027855376],[-9.200808730183482,38.70905641084275],[-9.200742760100738,38.70903994438957],[-9.200596065774432,38.70901211859014],[-9.200533767696434,38.709000590748204],[-9.200474469719676,38.70900833015458],[-9.200236706447347,38.708960771693405],[-9.200064999183097,38.708931588490145],[-9.1998982640947,38.70889351393632],[-9.199664179165682,38.70885437001168],[-9.199597652468892,38.708839097024516],[-9.199520355141523,38.70881232934496],[-9.199438664852943,38.70874992183276],[-9.199378569594737,38.70874115666285],[-9.19930936698993,38.70873533011278],[-9.199199227092041,38.708709483702656],[-9.198977986375517,38.708661960947886],[-9.198847467023691,38.7086402006485],[-9.198717292006338,38.70862149070521],[-9.198638757514827,38.70860890300642],[-9.198586276464216,38.70860268920199],[-9.198526527549816,38.70860251387628],[-9.198410482945425,38.70860168123152],[-9.198203192711851,38.70859933895584],[-9.198124291136356,38.70859917602136],[-9.198047967279107,38.70860382671003],[-9.197924569405494,38.708613347572395],[-9.19784110976778,38.70862364805053],[-9.197768341509718,38.70863935473506],[-9.197722901650412,38.708648209439396],[-9.19767732711421,38.708661929568386],[-9.197464393784333,38.7087587953503],[-9.19727407472373,38.7088441498123],[-9.19727132760824,38.70884495853267],[-9.197267816353609,38.70884540489854],[-9.19726542797784,38.70884559781802],[-9.197262176155434,38.708845708530106],[-9.197258508113437,38.708845660895676],[-9.1972547219141,38.708845398150864],[-9.197250667590263,38.708844885631436],[-9.197159630592594,38.708825700089136],[-9.197148812904206,38.70882185326898],[-9.197139427523604,38.70881846179901],[-9.197132017508991,38.70881493522272],[-9.197127108419838,38.708812601905386],[-9.197123773987252,38.70881101989934]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.981014087121186,-12.846277690024907,0.9807095721599268,-12.873099888024392,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1054951177:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5624100,E-REDES,,1.8395179141664453,LINE:002808,BUS:JUNCTION:60:01662,BUS:EREDES:1016P5500000:60,"[[-8.849027791763733,39.62056507130702],[-8.849087425155217,39.61844000097916],[-8.84915868473533,39.61590062625483],[-8.849211655530588,39.61401274836746],[-8.849266871915905,39.61204484124851],[-8.849344627735036,39.60961789816023],[-8.849383229140702,39.60799784671445],[-8.84943054869744,39.60624008375949],[-8.849498372222216,39.60402590901393]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6241 SÃO JORGE-PS PORTO DE MÓS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5734752331927108,-4.7357652281028395,0.574795908000979,4.721855419724122,0.0013206748082682,-0.0139098083787176,0.0468818995110531,0.0467027985487313,0.0468818995110531,0.9791160914901867,-7.466604139449703,0.9800586661123316,-7.475912273707755,10.61637217188703,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:837168351:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5638900,E-REDES,,0.6524265278448552,LINE:002809,BUS:JUNCTION:60:02623,BUS:JUNCTION:60:00442,"[[-7.903071311984485,38.642287724134924],[-7.903466341943264,38.64389740113277],[-7.904041863229557,38.64624243580794],[-7.904485560971353,38.64805022057181]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.8998794277072655,-1.2653915509165805,-7.898615359159667,1.2628496375015972,0.0012640685475986,-0.0025419134149833,0.0768737359263273,0.0768633990877687,0.0768737359263273,1.001455624683143,-6.779160262169535,1.0013837582853609,-6.810759812009366,11.030813018557518,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:841413200:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5638900,E-REDES,,1.8459616732302744,LINE:002810,BUS:JUNCTION:60:02624,BUS:JUNCTION:60:02623,"[[-7.915974963621246,38.63322723020047],[-7.913224211013378,38.63435584624528],[-7.91118904233965,38.63519079886659],[-7.908924200338671,38.63611991085424],[-7.905701771567879,38.63638264170543],[-7.903267604910195,38.636581045816556],[-7.902183703636453,38.638670640124005],[-7.90265886014004,38.640607008385004],[-7.903071311984485,38.642287724134924]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.903457804369167,-1.2725826278351255,-7.899879427707324,1.2653915509115714,0.0035783766618431,-0.0071910769235541,0.0769030877510112,0.0768737359263202,0.0769030877510112,1.0016581508888762,-6.689735901803675,1.001455624683143,-6.779160262169535,11.035024788493509,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:859039832:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0810L5000100,E-REDES,,0.4171426034761277,LINE:002812,BUS:JUNCTION:60:02201,BUS:JUNCTION:60:00280,"[[-7.720840971440724,37.10976452969336],[-7.716786550563449,37.11166696048173]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0001 OLHÃO-TAVIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.98642222658609,4.226252974891612,-11.981754779382632,-4.222361177725596,0.0046674472034577,0.0038917971660152,0.1296053936185347,0.1296184918152202,0.1296184918152202,0.9436242214138152,-14.337252840564432,0.9431060278965516,-14.36323278898871,21.551000384939776,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:790180118:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656600,E-REDES,,0.350723800640866,LINE:002813,BUS:JUNCTION:60:00286,BUS:JUNCTION:60:00490,"[[-8.233094720320734,39.47123251888982],[-8.233406033362789,39.47009594611483],[-8.23393993871177,39.468146612999284]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.1421302070986639,-0.0323128420877642,0.1421304364918651,0.0287337791446557,2.293932011843136e-07,-0.0035790629431084,0.0014160850496199,0.0014087829932013,0.0014160850496199,0.9904403686192116,-4.804777445375434,0.9904430041198884,-4.804498118343663,0.2031977399368548,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1120210598:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651000,E-REDES,,2.819124855982747,LINE:002814,BUS:JUNCTION:60:02626,BUS:JUNCTION:60:02627,"[[-8.210452504503776,39.453568313140785],[-8.21051100014703,39.453771687271434],[-8.212969831013725,39.455873338523844],[-8.213187910907996,39.4590318627371],[-8.21349796790892,39.459941682827655],[-8.21389979604668,39.46112079064093],[-8.21321650217265,39.4629134810688],[-8.212531933505815,39.46471924595166],[-8.212131291843082,39.46577436695456],[-8.21152219093809,39.46737838862778],[-8.210751031082616,39.46941128484107],[-8.209896882164351,39.47157581393639],[-8.209071876230434,39.473826062773604],[-8.208178357749912,39.47617693977775],[-8.207704735911868,39.47742296694504]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.4265733474121751,-0.4119576477397886,1.4267656337767989,0.3839629730485474,0.0001922863646233,-0.0279946746912411,0.0144607582492673,0.0143858192107562,0.0144607582492673,0.9880608403883836,-3.7354491694807286,0.9883007371708108,-3.713268701242594,2.0750119456546656,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1120210612:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651000,E-REDES,,0.217137613218614,LINE:002815,BUS:JUNCTION:60:02627,BUS:JUNCTION:60:02628,"[[-8.207704735911868,39.47742296694504],[-8.207366901100455,39.478311741744605],[-8.206958034438548,39.47928855044764]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.4267656337774504,-0.383962973046394,1.4267803629143794,0.3818058870307753,1.4729136929014786e-05,-0.0021570860156187,0.0143858192107569,0.0143802503200828,0.0143858192107569,0.9883007371708108,-3.713268701242594,0.9883188735822876,-3.7115547733992167,2.064258747418127,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:860477175:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610600,E-REDES,,0.0957902992687541,LINE:002817,BUS:JUNCTION:60:00287,BUS:JUNCTION:60:00288,"[[-9.32193941403451,38.712651689049316],[-9.32303551253872,38.71254865520229]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E multi-circuit corridor equivalent,LN60 CALDAS DA RAINHA-CADAVAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.02185425139288,4.393913107297074,-24.020440118736136,-4.404529238399591,0.0014141326567447,-0.010616131102517,0.2429091428903276,0.2429328381722368,0.2429328381722368,0.9673798577297026,-14.314651769597786,0.9673061546687992,-14.32007067273534,19.380362040066757,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:1000113266:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0109L5150000,E-REDES,,0.908419454067192,LINE:002819,BUS:EREDES:0109S5009900:60,BUS:JUNCTION:60:00294,"[[-8.529721985867742,40.9985550168227],[-8.529842059471958,40.99853278394072],[-8.530365488567556,40.998442540330736],[-8.530365902750793,40.99844224174757],[-8.530422820078796,40.99842826783431],[-8.530710967942083,40.99834197922973],[-8.53086191882467,40.99831387543869],[-8.531156142130959,40.99831469266448],[-8.531704911597856,40.99815447983353],[-8.531827915835187,40.99811789947023],[-8.531892320717455,40.99809025693972],[-8.532054042286273,40.99805492854791],[-8.532095790550162,40.99805814216932],[-8.532531591154966,40.99792992388987],[-8.532666786537126,40.997865548204544],[-8.53290687727542,40.99779685414568],[-8.532925564767115,40.99777989654047],[-8.53301424933692,40.9977149080136],[-8.533135823699784,40.99763098532507],[-8.533178872719036,40.9975979056973],[-8.53333137022174,40.99743547244955],[-8.533447238354123,40.99733972834049],[-8.533573416116424,40.99727816543584],[-8.53389816750877,40.997157821048006],[-8.533954117737213,40.99713756359165],[-8.534114938252298,40.99707386212198],[-8.534174245918994,40.99705459233701],[-8.534230731930771,40.99703256798325],[-8.534285448835105,40.99701083792882],[-8.534342539906097,40.99698864932416],[-8.534397078424048,40.996968864822435],[-8.534453326004602,40.99694869612966],[-8.534508757932226,40.99692730564247],[-8.53456404448241,40.996907419396464],[-8.534835616280366,40.9968080678081],[-8.534891296720401,40.99678654119896],[-8.5349464493957,40.99676617799672],[-8.535169973381361,40.99668891984596],[-8.535241335610479,40.996664447691785],[-8.536290163232612,40.99627716670478],[-8.536861101406467,40.996062175834396],[-8.536861125506517,40.99606222977693],[-8.537007971380323,40.995984202145564],[-8.537019075459712,40.995978985467936],[-8.537043077676051,40.99597428169579],[-8.537050565400682,40.99596075753414],[-8.538282871323736,40.99550194694608],[-8.538815568606577,40.99530325349118],[-8.53907199443279,40.995210995988295],[-8.539076739674021,40.99519994863692],[-8.539166272002902,40.995088912096314],[-8.539194647127268,40.995051388834746],[-8.53917940696963,40.99502950764902],[-8.539174800466753,40.99501870047061],[-8.539157002760287,40.99498678825293]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.384887090212817e-05,-0.7294417267833372,-5.980157261700759e-06,0.55250502112088,7.868713640427412e-06,-0.1769367056624572,0.0072549657213093,0.0054950456295337,0.0072549657213093,0.9674830398242948,-5.3747954527151185,0.9675046220332256,-5.375498844352566,1.156704408620615,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1000113287:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0109L5150000,E-REDES,,0.9151615293847052,LINE:002820,BUS:JUNCTION:60:00296,BUS:JUNCTION:60:02629,"[[-8.544979202748626,40.98893612504091],[-8.545021024181587,40.98891573278092],[-8.545316875572913,40.988685631178065],[-8.545350213843015,40.9886826480491],[-8.54542801592295,40.98868470089526],[-8.545561705370199,40.98868855197722],[-8.5456237928428,40.98868985972847],[-8.54568425614908,40.98869178559175],[-8.54574923962878,40.98869062462573],[-8.545811191412342,40.98868734043845],[-8.545872715337554,40.98868404875128],[-8.54593410718797,40.98868054139669],[-8.545994165602096,40.98867284267931],[-8.54605511591922,40.98866524877795],[-8.5461161309401,40.988658501040256],[-8.546153263755755,40.988658016303475],[-8.546155172983916,40.98865547915491],[-8.546215002874407,40.988643558006245],[-8.546274933755997,40.98863448190386],[-8.5463336713913,40.98862462666759],[-8.54638989093518,40.98860927867838],[-8.546442017923491,40.988587507132955],[-8.546498735852696,40.98856636736513],[-8.54655370304735,40.988542721600716],[-8.546608687676368,40.98851996719863],[-8.546668714348316,40.98850724370005],[-8.546690733442384,40.98849572860762],[-8.54669531938771,40.98849555901324],[-8.54747766015186,40.98850410239342],[-8.548246720558863,40.98851346286667],[-8.54855310064116,40.988417446809315],[-8.549033911127664,40.987936285593065],[-8.549369097520142,40.98759446459698],[-8.54950781247174,40.98749495655434],[-8.549628320777527,40.987470522370856],[-8.550160817347384,40.987362777145336],[-8.550463128037197,40.98729536026071],[-8.551444899205162,40.98709911743135],[-8.552553981527907,40.98687311848218],[-8.553503676925258,40.98666900623354],[-8.554535649003144,40.9864804142839],[-8.554673383167366,40.98647257005102],[-8.554893337469904,40.98647233871969]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.6426277016579032e-06,-0.3628617579312664,-1.970712884950223e-07,0.1845883180724928,1.445556413162881e-06,-0.1782734398587735,0.0036088502433994,0.0018358098901842,0.0036088502433994,0.9675211378173876,-5.376037094533857,0.9675304225698452,-5.376339677759232,0.5753814899952903,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1000113306:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0109L5150000,E-REDES,,0.1865435758915598,LINE:002821,BUS:JUNCTION:60:02630,BUS:JUNCTION:60:02631,"[[-8.562972536113335,40.98362666533493],[-8.56357237127267,40.985242025422714]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.3071288471661663e-09,-0.0363398038168126,-1.3012492951610611e-11,-2.0871734407224348e-11,1.2941163542145559e-09,-0.0363398038376844,0.0003614137509501,2.4461512732155785e-13,0.0003614137509501,0.9675335383512303,-5.376441217530742,0.9675336639793652,-5.376445311593564,0.0576224471787988,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1126641106:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0613L5150100,E-REDES,,2.269772046880726,LINE:002823,BUS:JUNCTION:60:02632,BUS:JUNCTION:60:02633,"[[-8.402189971823388,40.34046450468844],[-8.400733268225347,40.340222611202876],[-8.395080472764448,40.340180876723586],[-8.389215224103818,40.34022399212128],[-8.375682528813304,40.338280078466816]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.418931874721729e-07,-0.0709037465174444,-8.805702864948526e-08,0.0481754494153671,2.538361588226876e-07,-0.0227282971020773,0.0006954725915723,0.0004725310616258,0.0006954725915723,0.9810187018855784,-2.999128180979303,0.9810328162216742,-2.999372453209299,0.099795177438987,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:839092504:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5659100,E-REDES,,0.7631567694152799,LINE:002826,BUS:JUNCTION:60:02634,BUS:JUNCTION:60:02635,"[[-8.780396506443362,39.76956832138107],[-8.780326411442234,39.76955730215964],[-8.77777414162362,39.763037849783565]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6591 PINHEIROS-ANDRINOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.090219864171217,-3.1917143097368963,-4.089880071166147,3.186725088731654,0.0003397930050699,-0.0049892210052422,0.0521353238509012,0.052090328248197,0.0521353238509012,0.9575663586199464,-8.75836339640483,0.957777276057341,-8.780651059371824,3.740516849684407,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:839092533:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5659100,E-REDES,,0.1886592099100922,LINE:002827,BUS:JUNCTION:60:02635,BUS:JUNCTION:60:02636,"[[-8.77777414162362,39.763037849783565],[-8.777346057697471,39.76137341709552]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6591 PINHEIROS-ANDRINOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.089880071162953,-3.1867250887435556,-4.08979616170448,3.1854906037616955,8.390945847303044e-05,-0.0012344849818601,0.0520903282482452,0.0520792097997121,0.0520903282482452,0.957777276057341,-8.780651059371824,0.9578293474009406,-8.786158444472505,3.73728858144965,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:839092568:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1015L5659000,E-REDES,,0.1543777922380974,LINE:002828,BUS:JUNCTION:60:02637,BUS:JUNCTION:60:02638,"[[-8.772092239535061,39.76639232415673],[-8.772105557544256,39.766426529012286],[-8.7734609383932,39.76566712273416],[-8.773385082332094,39.76564218024846]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9578359227032291,-8.52951717410989,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:839092964:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5659100,E-REDES,,0.562557421729393,LINE:002829,BUS:JUNCTION:60:02634,BUS:JUNCTION:60:00307,"[[-8.780396506443362,39.76956832138107],[-8.782496011486781,39.769898293635755],[-8.784784517368283,39.770299962799015],[-8.786823872848833,39.77065785378616]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6591 PINHEIROS-ANDRINOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.090219864169941,3.191714309739454,4.0904707169116294,-3.1953874979371766,0.0002508527416882,-0.0036731881977232,0.0521353238509069,0.0521685122948557,0.0521685122948557,0.9575663586199464,-8.75836339640483,0.9574105939767236,-8.741924483146235,3.742897997909006,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:974490092:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5659000,E-REDES,,0.2774967896007214,LINE:002831,BUS:JUNCTION:60:02639,BUS:JUNCTION:60:02230,"[[-8.774287407660845,39.768162418840085],[-8.776053286144869,39.76855618407143],[-8.777405624749465,39.768857711408145]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6590 RANHA-PINHEIROS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.708974594602257,-0.1291399359578408,-18.70736708841194,0.1373412644321104,0.001607506190318,0.0082013284742695,0.1879714302967015,0.1879712407923486,0.1879714302967015,0.957759806235577,-8.561734410878582,0.9576814734862786,-8.594996098651032,13.48625558162588,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:974490105:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5659000,E-REDES,,0.2688209106734401,LINE:002832,BUS:JUNCTION:60:02637,BUS:JUNCTION:60:02639,"[[-8.772077216786021,39.766442401603854],[-8.773266877892663,39.76737110814828],[-8.774287407660845,39.768162418840085]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6590 RANHA-PINHEIROS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.710531845446837,-0.1211954138264503,-18.70897459460475,0.1291399359527105,0.0015572508420866,0.0079445221262601,0.187971602753188,0.1879714302967262,0.187971602753188,0.9578359227032291,-8.52951717410989,0.957759806235577,-8.561734410878582,13.486267954741576,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
