source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:796933644:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0113L5109400,E-REDES,,0.58827966293443,LINE:002833,BUS:JUNCTION:60:02640,BUS:EREDES:0113S5008000:60,"[[-8.487339586683731,40.84035553284779],[-8.487350979693542,40.84035303039005],[-8.487362360845717,40.84035052796777],[-8.487373753853799,40.840348025507815],[-8.487385146812851,40.84034551404206],[-8.48739652791427,40.84034300261177],[-8.487407920967918,40.840340509153066],[-8.48741931397253,40.840338006688604],[-8.487430458225209,40.840335550014494],[-8.487441428912824,40.84033389530201],[-8.487452524188916,40.84033336580403],[-8.487463672046381,40.84033379965633],[-8.487474682873914,40.8403352154535],[-8.487485402389614,40.84033758665737],[-8.487495699928672,40.84034086864717],[-8.487505373733818,40.84034502602646],[-8.487514246146617,40.84035009536284],[-8.48752260201863,40.84035612980615],[-8.487531243273573,40.84036231644976],[-8.487539919955863,40.84036847596895],[-8.487548620208738,40.84037460840034],[-8.487557367842086,40.840380731680035],[-8.487566150806419,40.84038680982601],[-8.487574957389512,40.8403928698888],[-8.487583811208529,40.84039889378591],[-8.487592676789538,40.84040489963645],[-8.487601589558269,40.8404108603166],[-8.487610525945755,40.840416802913566],[-8.487619509617357,40.84042271834949],[-8.487628505002732,40.84042860673413],[-8.487637547624018,40.84043445895304],[-8.487646613864056,40.84044029308874],[-8.48765571548321,40.84044609109528],[-8.487664852529686,40.84045186197732],[-8.487674013194901,40.84045761477609],[-8.487683209191024,40.84046332244103],[-8.487692428757677,40.8404690030181],[-8.487701588656343,40.84047461174028],[-8.487710405770368,40.84048041962569],[-8.48771915290222,40.84048644384172],[-8.487727935702422,40.84049248595655],[-8.487736730361007,40.840498528034075],[-8.487745513164407,40.84050457014754],[-8.487754307826194,40.840510612223696],[-8.487763090680987,40.84051666334044],[-8.48777188534596,40.840522705415225],[-8.487780680012525,40.84052874748933],[-8.487789605587595,40.84053487920646],[-8.487799062598432,40.840540613070374],[-8.487808518357168,40.840546112812575],[-8.487817914737043,40.84055159472781],[-8.487827334783836,40.84055706756437],[-8.487836754880396,40.84056254940481],[-8.48784616307349,40.84056802227641],[-8.487855559459547,40.840573504188534],[-8.487864979512526,40.84057897702198],[-8.487874387758485,40.840584458895876],[-8.487883807862795,40.840589940732436],[-8.487893430016634,40.84059551199198],[-8.487903594401734,40.84060048725878],[-8.487913568500643,40.84060535505498],[-8.487923530792434,40.840610231891596],[-8.487933493085684,40.84061510872732],[-8.487943467237205,40.84061998552559],[-8.48795342953337,40.840624862359576],[-8.487963403687802,40.84062973915607],[-8.487973365986877,40.840634615988314],[-8.487983340144222,40.840639492783055],[-8.487993302446215,40.84064436961358],[-8.488003276606484,40.8406492464066],[-8.488013238911387,40.84065412323535],[-8.48802321307457,40.84065900002663],[-8.488033175382391,40.84066387685366],[-8.488043149548485,40.84066875364317],[-8.488053111859218,40.840673630468444],[-8.488063074171414,40.840678507292886],[-8.488073048341882,40.840683384079796],[-8.488083034418889,40.84068826983383],[-8.488093103109035,40.84069308329322],[-8.488103195321235,40.84069786065984],[-8.4881134774371,40.84070267345772],[-8.488124432980234,40.84070703393294],[-8.488135976780871,40.84071053713265],[-8.488147693704988,40.840713157325666],[-8.488159231136535,40.84071547190924],[-8.48817069737966,40.84071777770699],[-8.488182151718465,40.84072007453557],[-8.488193617963153,40.840722380330995],[-8.488205072351807,40.840724686161956],[-8.488216538598072,40.840726991955115],[-8.488228004845125,40.84072929774714],[-8.488239459236135,40.84073160357466],[-8.488250925484762,40.840733909364396],[-8.488262379877348,40.84073621518963],[-8.488273846127548,40.84073852097708],[-8.488285312378533,40.84074082676337],[-8.488296766773475,40.84074313258518],[-8.488308233026038,40.84074543836922],[-8.488319687422553,40.84074774418873],[-8.488331153676688,40.840750049970445],[-8.48834261993161,40.84075235575101],[-8.488354074330486,40.84075466156713],[-8.48836554058698,40.84075696734543],[-8.488377006844262,40.840759273122586],[-8.488388461245496,40.84076157893524],[-8.488400022455622,40.84076390242595],[-8.488411677023848,40.8407659464779],[-8.488423260161957,40.84076793672085],[-8.48843481953878,40.840769918031384],[-8.488446390821416,40.84077190830872],[-8.488457950199603,40.84077388961692],[-8.488469521483609,40.840775879891915],[-8.488481080863153,40.84077786119778],[-8.488492652100215,40.84077984246581],[-8.488504211529436,40.840781832774006],[-8.488515782767864,40.8407838140397],[-8.48852734219845,40.840785804345586],[-8.488538913438237,40.84078778560894],[-8.488550472870193,40.840789775912505],[-8.488562044111342,40.840791757173534],[-8.488573603544662,40.84079374747477],[-8.488585174787183,40.84079572873347],[-8.48859685288691,40.84079773667465],[-8.48860867138459,40.840799392992885],[-8.488620406015016,40.84080088748315],[-8.488632093218605,40.84080238211902],[-8.488643792327892,40.84080388572169],[-8.488655479532513,40.84080538035518],[-8.488667178594495,40.84080687495082],[-8.488678865800152,40.840808369581964],[-8.48869055305467,40.840809873216564],[-8.4887022521182,40.84081136780862],[-8.488713939325415,40.840812862436174],[-8.488725638389985,40.84081435702587],[-8.488737325646571,40.84081586065571],[-8.48874901285534,40.84081735527973],[-8.488760711921461,40.840818849865855],[-8.488772399131255,40.840820344487504],[-8.488784098246766,40.84082184807589],[-8.488795785457599,40.84082334269516],[-8.488807472668945,40.84082483731326],[-8.488819171737655,40.84082633189341],[-8.488830858998393,40.84082783551377],[-8.488842558068141,40.840829330091566],[-8.488854245281562,40.840830824704916],[-8.488865932495496,40.840832319317066],[-8.488877631615155,40.84083382289595],[-8.488889318830129,40.84083531750571],[-8.488901017902462,40.84083681207757],[-8.488912705166836,40.84083831568963],[-8.488924511048562,40.840839827937764],[-8.488936658941178,40.84084099694266],[-8.488948873524802,40.840841337298215],[-8.488960932082838,40.840841326948706],[-8.48897295361898,40.84084104656873],[-8.48898496204029,40.84084053210337],[-8.488996933391041,40.840839738602895],[-8.489008879769843,40.84083871105377],[-8.489020789174573,40.84083742247883],[-8.489032637939788,40.84083588195625],[-8.48904441416013,40.84083408051813],[-8.489056141645923,40.84083203610025],[-8.489067784778133,40.84082973980831],[-8.489079248847059,40.84082721895024],[-8.489090641774046,40.84082469831155],[-8.489102022891714,40.84082218671315],[-8.489113403960117,40.840819666108956],[-8.489124785076054,40.84081715450833],[-8.489136177999564,40.84081463386516],[-8.489147559113764,40.840812122262236],[-8.489158940178692,40.84080960165359],[-8.489170333147994,40.8408070900117],[-8.48918171421119,40.84080456940079],[-8.48919309532192,40.84080205779344],[-8.489204488240212,40.84079953714352],[-8.489216035054476,40.84079697099129],[-8.489227424775779,40.840793856032306],[-8.489238552725729,40.840790570792784],[-8.489249609678794,40.84078731278673],[-8.489260654773942,40.84078405481642],[-8.489271711724829,40.84078079680825],[-8.489282768674636,40.84077753879905],[-8.48929382562335,40.84077428078878],[-8.489304882667819,40.840771040786755],[-8.489315927709095,40.840767773806505],[-8.489326984654545,40.84076451579305],[-8.4893380415989,40.84076125777858],[-8.489349098542172,40.840757999763],[-8.48936014362752,40.840754741783186],[-8.489371200568607,40.840751483765516],[-8.489382257508607,40.84074822574682],[-8.489393314544396,40.840744985736336],[-8.489404466143096,40.840741691402584],[-8.489415580232688,40.840738036992235],[-8.489426360489205,40.8407340414342],[-8.489436998704711,40.84073009133984],[-8.489447660681044,40.84072615017561],[-8.489458322607664,40.84072220000574],[-8.489468972676189,40.84071824987166],[-8.489479469040758,40.84071438125675],[-8.48949016978007,40.84071103428499],[-8.489501191718386,40.84070788442107],[-8.489512284748129,40.84070472533068],[-8.489523389585177,40.840701557197775],[-8.48953449442116,40.840698389063796],[-8.489545658491727,40.84069521174009],[-8.489556738255143,40.8406917915474],[-8.489567711160682,40.840688344670966],[-8.489578672256714,40.840684906834895],[-8.48958962149479,40.84068146903462],[-8.489600582588544,40.8406780311965],[-8.48961154368115,40.840674593357285],[-8.489622504772628,40.84067115551711],[-8.489633465862966,40.840667717675856],[-8.489643101218546,40.84066469817005],[-8.48965412027038,40.84066542036402],[-8.489664027440213,40.84066003175049],[-8.489672987051895,40.84065703234977],[-8.489684001575304,40.840654710932874],[-8.489695418696318,40.8406522892121],[-8.489706847721784,40.84064987645806],[-8.489718276697932,40.84064745469822],[-8.489729682008097,40.84064504201554],[-8.48974112283938,40.84064262021664],[-8.489752528147866,40.84064020753168],[-8.48976395716915,40.84063779477197],[-8.489775386141105,40.8406353730065],[-8.48978679144709,40.840632960318175],[-8.489798232274177,40.84063053851362],[-8.489809637578492,40.84062812582303],[-8.4898210784039,40.84062570401621],[-8.489832483706543,40.840623291323396],[-8.489843900816664,40.840620869587966],[-8.489855329831245,40.84061845681922],[-8.489866746988184,40.8406160440862],[-8.4898781878094,40.840613622273686],[-8.48988954572915,40.840611218727226],[-8.489900703246485,40.84060903191741],[-8.48991184146342,40.840607664603176],[-8.489923090999229,40.840607152397915],[-8.489934510944327,40.84060745909879],[-8.489946063691335,40.840608206621084],[-8.489957594519897,40.84060928738786],[-8.489969056148503,40.84061072856048],[-8.4899804484318,40.840612503124994],[-8.489991735848045,40.84061462019662],[-8.49000289463529,40.84061707084445],[-8.490013924745162,40.840619846063845],[-8.490024802512709,40.840622954933174],[-8.490035516032757,40.84062638848474],[-8.490046041494766,40.84063012878292],[-8.490056367139104,40.840634193873974],[-8.490066469058151,40.84063854781301],[-8.490076335540776,40.84064321765092],[-8.490085966392957,40.84064816736918],[-8.490095326044328,40.84065339707839],[-8.490104402686661,40.84065891582015],[-8.490113196125872,40.84066468757591],[-8.490121682696902,40.84067072142409],[-8.490129838589066,40.84067699942919],[-8.490137675707707,40.840683530559076],[-8.49014515828823,40.840690278905825],[-8.490152298187413,40.84069724443258],[-8.490159071643042,40.84070441820857],[-8.490165454892884,40.840711791302844],[-8.49017147160196,40.84071935463712],[-8.490177086005579,40.84072707230349],[-8.490182286392432,40.84073497135282],[-8.49018708442507,40.840743015729664],[-8.490191456341178,40.840751196503184],[-8.490195401995004,40.84075948665949],[-8.490198921532029,40.840767913212574],[-8.49020200275548,40.84077641316677],[-8.490204609803417,40.840784932604855],[-8.490206339349049,40.84079343676177],[-8.4902069428839,40.84080201645825],[-8.490206563369224,40.84081079731696],[-8.490206054448658,40.84081976767882],[-8.490205533816752,40.84082876509145],[-8.490205025041565,40.84083776246721],[-8.490204504360852,40.840846750875194],[-8.490203995585404,40.8408557482509],[-8.490203486809824,40.84086474562659],[-8.490202966177266,40.84087374303917],[-8.49020245740143,40.84088274041485],[-8.490201936768608,40.84089173782738],[-8.490201427992508,40.84090073520302],[-8.490200907359423,40.8409097326155],[-8.490200398534526,40.8409187209865],[-8.490199889758038,40.840927718362096],[-8.490199369124568,40.84093671577453],[-8.490198860347817,40.84094571315009],[-8.490198339714079,40.84095471056254],[-8.490197830742899,40.84096367191948],[-8.490197132013153,40.84097262486163],[-8.490196409715121,40.84098160489144],[-8.490195675608573,40.84099059396275],[-8.490194953310167,40.84099957399252],[-8.490194231060116,40.841008563026946],[-8.490193496953008,40.841017552098165],[-8.490192774702578,40.84102654113253],[-8.490192052451972,40.841035530166884],[-8.490191318344294,40.84104451923808],[-8.49019059609331,40.841053508272395],[-8.490189861742538,40.841062452320315],[-8.490188961443716,40.84107140588901],[-8.490188061290294,40.841080386471596],[-8.490187161136634,40.84108936705417],[-8.49018626098274,40.841098347636745],[-8.49018536078007,40.84110731921463],[-8.490184460625702,40.84111629979715],[-8.49018356047111,40.84112528037965],[-8.490182660316279,40.84113426096211],[-8.490181760161212,40.841143241544565],[-8.490180859957375,40.841152213122385],[-8.490179959801843,40.8411611937048],[-8.490179059646072,40.84117017428719],[-8.49017815949008,40.84117915486958],[-8.490177271190742,40.84118813541506],[-8.490176370985733,40.841197106992766],[-8.490175470829028,40.841206087575074],[-8.49017455862102,40.84121503217564],[-8.490173504129809,40.84122397721858],[-8.49017244973541,40.841232940270764],[-8.490171383532356,40.84124191236447],[-8.490170329137399,40.84125087541661],[-8.490169262933794,40.84125984751026],[-8.49016820858683,40.841268819567034],[-8.490167142334128,40.84127778265598],[-8.490166087986605,40.84128675471267],[-8.490165033638814,40.841295726769374],[-8.490163967385277,40.84130468985824],[-8.49016291303693,40.841313661914896],[-8.490161846782833,40.841322625003734],[-8.490160792433938,40.84133159706033],[-8.49015972622783,40.84134056915378],[-8.490158672121076,40.84134958623357],[-8.49015790277469,40.8413586384472],[-8.490157180564626,40.841367636485494],[-8.49015645830584,40.84137662551912],[-8.490155736046864,40.84138561455274],[-8.49015501373916,40.841394594581686],[-8.49015429147981,40.84140358361526],[-8.490153569220276,40.84141257264883],[-8.490152846960557,40.84142156168235],[-8.490152124700648,40.84143055071588],[-8.490151402440551,40.84143953974938],[-8.490150680180273,40.84144852878288],[-8.490149957919805,40.84145751781634],[-8.490149235659155,40.84146650684979],[-8.490148513349773,40.841475486878586],[-8.490147791088749,40.841484475912],[-8.490147068827534,40.8414934649454],[-8.490146346566133,40.84150245397876],[-8.490145636210046,40.84151145197991],[-8.490144961424683,40.84152044987049],[-8.490144274733636,40.841529438793195],[-8.490143588042411,40.841538427715925],[-8.490142913207979,40.84154741660177],[-8.490142226564943,40.841556414529116],[-8.490141551730163,40.84156540341493],[-8.490140865038233,40.84157439233759],[-8.49014017834613,40.84158338126023],[-8.490139503510829,40.84159237014597],[-8.490138816672754,40.84160133205463],[-8.490137999310635,40.84161027635948],[-8.490137122808997,40.84161924786252],[-8.490136234450144,40.841628219402416],[-8.49013535804512,40.841637208914726],[-8.490134469685806,40.84164618045456],[-8.490133593280326,40.84165516996685],[-8.490132704920555,40.84166414150665],[-8.490131828514615,40.84167313101886],[-8.490130940154382,40.84168210255865],[-8.490130051793919,40.841691074098385],[-8.490129175387292,40.84170006361057],[-8.4901282757518,40.8417091432429],[-8.490127933880489,40.841718311189254],[-8.49012797094783,40.8417273879096],[-8.49012801953244,40.841736401560546],[-8.490128056162991,40.84174539723905],[-8.490128092842104,40.84175440192219],[-8.490128129521226,40.841763406605324],[-8.490128178105921,40.84177242025621],[-8.490128214736552,40.84178141593466],[-8.49012825141574,40.841790420617734],[-8.490128288094942,40.841799425300806],[-8.490128336679716,40.84180843895165],[-8.490128373310425,40.841817434630045],[-8.490128409989685,40.84182643931307],[-8.490128422857849,40.841835426060506],[-8.490128376489439,40.84184442199688],[-8.490128330169568,40.84185342693789],[-8.490128283849696,40.84186243187887],[-8.49012823752981,40.84187143681985],[-8.490128191209926,40.8418804417608],[-8.490128144890033,40.84188944670174],[-8.490128086664575,40.8418984426749],[-8.490128040393213,40.841907456620476],[-8.49012799460721,40.84191656061248],[-8.490128518444406,40.84192575288165],[-8.490129504123871,40.84193483565749],[-8.490130608034267,40.841943855032184],[-8.490131854132418,40.84195285595521],[-8.490133206895784,40.84196184754185],[-8.490134689989953,40.84197082071367],[-8.490136291655011,40.84197979351686],[-8.490138023699512,40.84198875690988],[-8.49013987416939,40.84199769292032],[-8.490141855018813,40.84200661952057],[-8.49014395434224,40.84201552774288],[-8.490146172139719,40.8420244175872],[-8.490148520316884,40.84203329802135],[-8.490150986968201,40.84204216007752],[-8.490153583902227,40.84205099471416],[-8.490156287404888,40.84205980200505],[-8.490159133144497,40.84206859984884],[-8.49016215732334,40.84207750519533],[-8.490166046729083,40.84208634481811],[-8.490170752428975,40.84209483972057],[-8.490175563775752,40.8421031361888],[-8.490180529022947,40.84211138715433],[-8.490185659930578,40.842119574570994],[-8.49019093288164,40.84212771652177],[-8.49019637149324,40.84213579492366],[-8.490201952099813,40.842143818854936],[-8.490207674604294,40.84215177030636],[-8.490213550960895,40.84215966725033],[-8.490219569215473,40.84216749171436],[-8.49022575313078,40.84217525262936],[-8.4902320671356,40.84218295010589],[-8.490238523087049,40.84219058410712],[-8.490245132745132,40.8421981365868],[-8.490251860635722,40.84220562566484],[-8.490258742233,40.84221303322129],[-8.49026576572846,40.84222036829766],[-8.490272919265022,40.842227630930786],[-8.490280202794162,40.84223481211605],[-8.490287532830639,40.84224182206502],[-8.490294365356245,40.84224892360884],[-8.490300820204379,40.84225635049958],[-8.490307322967965,40.84226386728887],[-8.490313849495786,40.842271393008694],[-8.490320376025087,40.842278918728105],[-8.490326890650206,40.84228643547939],[-8.490333393419691,40.84229395226713],[-8.490339931859095,40.84230148695316],[-8.49034644648864,40.8423090037033],[-8.490352949262551,40.842316520489895],[-8.490359475800721,40.84232404620699],[-8.490366002340377,40.84233157192372],[-8.490372505118712,40.84233908870919],[-8.490379031661318,40.84234661442513],[-8.490385558205409,40.84235414014072],[-8.490392072845289,40.842361656888144],[-8.490398575629522,40.84236917367207],[-8.490405090320925,40.84237669942335],[-8.490411616870926,40.842384225137394],[-8.49041814342241,40.842391750851036],[-8.490424646212546,40.84239926763345],[-8.49043117276698,40.84240679334633],[-8.490437675560068,40.84241431012795],[-8.490444202166046,40.84242184484472],[-8.490450728676336,40.84242936155178],[-8.490457303053855,40.84243695915268],[-8.49046442237505,40.842444465009606],[-8.490472108459556,40.842451527867446],[-8.490479675245595,40.84245845602405],[-8.490487230224666,40.84246539322169],[-8.490494797062446,40.842472330381945],[-8.49050236390181,40.84247926754166],[-8.49050991888561,40.84248620473775],[-8.490517485679536,40.84249313289181],[-8.490525052523635,40.84250007005],[-8.490532631372231,40.84250703418471],[-8.490540435216557,40.84251394358988],[-8.490548439662073,40.84252067227426],[-8.490556396389051,40.8425273470778],[-8.490564353166228,40.842534030885425],[-8.490572309896395,40.84254070568786],[-8.490580266628166,40.84254738048971],[-8.490588211504386,40.84255405532791],[-8.490596168287956,40.8425607391333],[-8.490604125024518,40.84256741393347],[-8.490612081762679,40.84257408873307],[-8.490620121891354,40.8425808353109],[-8.490628504615428,40.84258734669695],[-8.490636874852106,40.842593741058884],[-8.490645221376077,40.84260013549403],[-8.4906535797102,40.84260652088701],[-8.490661926237383,40.842612915320935],[-8.490670189425762,40.842619246980135],[-8.490676645174199,40.84262462975787],[-8.49067710513675,40.84263076059167],[-8.490673315766351,40.8426382733846],[-8.490669080635282,40.84264667904],[-8.490664845551755,40.842655093699896],[-8.490660610418555,40.842663499355],[-8.490656363475729,40.84267191405147],[-8.490652128340399,40.84268031970623],[-8.490647893252612,40.84268873436549],[-8.490643646209373,40.84269713105218],[-8.490639411070855,40.842705536706454],[-8.490635164025486,40.84271393339285],[-8.490630845738757,40.842722312291194],[-8.490626539356741,40.84273070015718],[-8.490622221116462,40.842739088059886],[-8.490617914732283,40.8427474759255],[-8.49061359648984,40.842755863827875],[-8.490609290103498,40.84276425169317],[-8.490604971858891,40.84277263959519],[-8.490600665421786,40.842781018455476],[-8.490596464337496,40.842789144853406],[-8.490591227642556,40.84279652707676],[-8.490584387455053,40.84280340101768],[-8.490577097616104,40.842810447448905],[-8.490569784207008,40.84281752096742],[-8.49056244713056,40.84282460356395],[-8.49055512190975,40.8428316861231],[-8.490547796687386,40.84283876868174],[-8.490540542266517,40.84284578798602],[-8.490533285122922,40.84285230302976],[-8.4905248007577,40.842857723307326],[-8.490515330396669,40.842862804470585],[-8.49050796930349,40.84286983310954],[-8.490497929161862,40.84287479898216],[-8.490463730016348,40.8428721589403],[-8.490453828183304,40.84286979447531],[-8.49044456630347,40.842865167814615],[-8.490438550186143,40.84286215191745],[-8.490421250930055,40.8428534890996],[-8.490411285841159,40.84284599209439],[-8.490402632483443,40.84283767157096],[-8.490398961375886,40.842834144107535],[-8.490394373048732,40.842825441740146],[-8.490389905388703,40.84281492903326],[-8.490386693572686,40.8428042233186],[-8.490384535039938,40.842799736640764],[-8.490380840178087,40.84279400307574],[-8.490374124847385,40.842786658043735],[-8.490356522457729,40.84277015298213],[-8.49020288604983,40.84260296150326],[-8.490198584497495,40.842599057792164],[-8.490192905901525,40.842597058374466],[-8.490147754369922,40.84259069729244],[-8.490137496791787,40.84258611872632],[-8.490122155207615,40.84257545971714],[-8.490105797068013,40.84256538917767],[-8.49007932654165,40.84253367552488],[-8.490050696679802,40.84251491747383],[-8.49002992241686,40.84251047964161],[-8.490015741000915,40.842508272515886],[-8.490003242293353,40.8425102744037],[-8.489990668202486,40.84251369027738],[-8.489973662867058,40.84251993842051],[-8.48996296048424,40.84252523047737]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.280021727298396e-08,0.0773934239540157,2.381402361383286e-07,-0.1908500378025268,2.2534001886534465e-07,-0.113456613848511,0.0007735757429128,0.0019076221592336,0.0019076221592336,0.9626963824104408,-5.729500159609119,0.9626934433082548,-5.729403896345845,0.3041440919681808,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:796933773:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0113L5109400,E-REDES,,0.4012869660347893,LINE:002834,BUS:JUNCTION:60:02641,BUS:JUNCTION:60:02640,"[[-8.486001941176509,40.83880827694088],[-8.485942464995775,40.83882105740884],[-8.485932785591022,40.83882024069594],[-8.48592232107809,40.838816715948745],[-8.48590836388983,40.83881413842993],[-8.48589440008912,40.83881922401657],[-8.485886260151105,40.838829181318935],[-8.485887723192235,40.83884118923091],[-8.485899171870901,40.838849177339796],[-8.485913422984607,40.83885128570699],[-8.485926397022427,40.838849588964564],[-8.485936547199229,40.83884752269489],[-8.485944630106129,40.83884911872558],[-8.48595044202541,40.838853972466865],[-8.485953624480468,40.83886156274197],[-8.48595697829952,40.838870161028304],[-8.485960332311313,40.83887879533316],[-8.48596369818049,40.83888742960144],[-8.485967052194045,40.838896063906105],[-8.485970418064978,40.83890469817417],[-8.485973772080287,40.83891333247859],[-8.485977137952982,40.83892196674641],[-8.485980492018019,40.83893061005522],[-8.485983857892476,40.83893924432286],[-8.4859872119113,40.83894787862679],[-8.485990577787515,40.83895651289418],[-8.48599390775926,40.83896508423816],[-8.485996676637763,40.838972936922055],[-8.485995721706518,40.8389806389622],[-8.485992693323178,40.838988617517785],[-8.485988359714352,40.83899641098313],[-8.485982826149186,40.83900374889056],[-8.4859761632389,40.839010531970125],[-8.485968500877417,40.83901666076969],[-8.485959921580696,40.839022044987516],[-8.485950330640485,40.839026711928774],[-8.485940158105516,40.839031263593654],[-8.48592996315111,40.83903605845621],[-8.485919911288935,40.839041005959864],[-8.48591000256692,40.839046115109326],[-8.485900236985032,40.83905138590464],[-8.485890614591186,40.83905682735052],[-8.485881147050046,40.83906240339192],[-8.485871858266501,40.83906814997471],[-8.485862724383578,40.839074040157726],[-8.485853745401263,40.839080073941076],[-8.485844956889148,40.839086251215484],[-8.485836323325572,40.839092581094945],[-8.485827773906932,40.83909912683056],[-8.485819938180617,40.83910610260403],[-8.48581233872046,40.839112915564904],[-8.485804500545635,40.83911943209994],[-8.485796293473905,40.83912569763291],[-8.485787860119423,40.83913177475941],[-8.485779057580386,40.83913754685577],[-8.48577002866273,40.83914311253618],[-8.485760666130215,40.839148373077116],[-8.485751124789177,40.839153454070306],[-8.485741332493651,40.83915816663642],[-8.485731289675176,40.83916259181732],[-8.485720937099003,40.839166738799555],[-8.485710429763207,40.83917076919363],[-8.485699815621286,40.83917478190506],[-8.485689225334983,40.8391788215567],[-8.485678599190143,40.83918280728861],[-8.485668008757475,40.83918681992431],[-8.485657382610077,40.839190805654276],[-8.485646732748284,40.839194791456066],[-8.485636130503138,40.83919881312992],[-8.485625504303977,40.83920278985232],[-8.485614878055614,40.83920675756907],[-8.48560423970983,40.83921068029798],[-8.485593553984456,40.83921461217613],[-8.485582903971245,40.83921857095808],[-8.485572241860623,40.839222484752156],[-8.485561567892184,40.83922639858166],[-8.485550882065917,40.83923031244655],[-8.485540231903899,40.839234244210594],[-8.485529770727021,40.839238040321675],[-8.485518926497825,40.839241153242384],[-8.48550783351924,40.83924431194938],[-8.48549672868303,40.839247470691674],[-8.485485623893661,40.8392506384376],[-8.485474519055323,40.83925379717776],[-8.485463426072501,40.83925695588052],[-8.485452321279944,40.83926012362322],[-8.485441228294993,40.83926328232382],[-8.485430111595846,40.839266441096115],[-8.485419018656676,40.83926960879924],[-8.485407925668543,40.83927276749666],[-8.485396808966206,40.83927592626574],[-8.485385704167276,40.83927909400206],[-8.485374611175965,40.83928225269629],[-8.48536350632702,40.83928541142582],[-8.485352401524896,40.83928857915891],[-8.485341308530403,40.83929173784993],[-8.48533020372616,40.83929490558093],[-8.48531911072954,40.83929806426979],[-8.485307994018715,40.83930122303035],[-8.485296901067858,40.83930439072177],[-8.48528580806806,40.83930754940749],[-8.485274691354043,40.83931070816483],[-8.485263586543422,40.839313875889424],[-8.485252493540443,40.83931703457193],[-8.485241388679826,40.839320193289716],[-8.485230283866017,40.839323361011104],[-8.485219072437642,40.83932654706793],[-8.485207981488658,40.83933009294631],[-8.48519709296195,40.839333800289445],[-8.485186287334388,40.83933748936781],[-8.485175469896896,40.83934118748616],[-8.485164652410338,40.83934487659882],[-8.485153846779163,40.83934856567416],[-8.485143029338046,40.839352263789465],[-8.485132152708506,40.83935598009481],[-8.485121265465374,40.83935993055648],[-8.485110593601505,40.839364249553846],[-8.485100148781951,40.83936890103195],[-8.48508997838511,40.839373875840835],[-8.485080082410901,40.839379173980646],[-8.485070496381168,40.83938478633766],[-8.485061232152454,40.83939071287573],[-8.485052289485484,40.8393969085716],[-8.485043704045719,40.83940339132569],[-8.485035487594063,40.83941014309238],[-8.48502765193928,40.839417154830784],[-8.485020208794484,40.83942439949067],[-8.48501318187292,40.839431876999456],[-8.485006571126828,40.83943957835258],[-8.485000388317196,40.83944748550444],[-8.484994645157231,40.83945557140484],[-8.484989353551473,40.83946384502214],[-8.484984525165325,40.83947227030145],[-8.484980160046758,40.839480856247505],[-8.484976293574412,40.83948956673274],[-8.484972901987405,40.83949839282519],[-8.484969996999016,40.83950730747462],[-8.484967590561727,40.83951632865406],[-8.48496569424533,40.83952540229928],[-8.48496428433679,40.8395345284829],[-8.484963396358346,40.839543698091376],[-8.484963006453457,40.83955288418339],[-8.48496312647895,40.839562086722594],[-8.484963756195883,40.839571260685766],[-8.484964883795662,40.83958041511381],[-8.484966532848246,40.839589522920086],[-8.484968667736126,40.83959857520897],[-8.484971312029256,40.83960754489379],[-8.484974453871185,40.839616432010786],[-8.484978116592703,40.83962516445009],[-8.48498201553903,40.83963372507425],[-8.484985890533904,40.83964224074763],[-8.484989765434108,40.83965073841155],[-8.484993640430982,40.83965925408463],[-8.484997515381012,40.83966776075293],[-8.485001390379887,40.839676276425706],[-8.485005265379755,40.83968479209835],[-8.485009140284943,40.839693289761534],[-8.48501301528681,40.83970180543391],[-8.485016890241832,40.83971031210144],[-8.485020765245697,40.83971882777351],[-8.485024652250736,40.83972737042303],[-8.485028777155353,40.83973605642021],[-8.485033944202872,40.83974450509873],[-8.485039571556214,40.839752556155105],[-8.485045127292523,40.83976051738266],[-8.485050682982319,40.83976846960526],[-8.48505622686464,40.839776430868625],[-8.485061782557098,40.83978438309067],[-8.485067338298743,40.839792344317104],[-8.485072893993868,40.83980029653861],[-8.48507843788151,40.83980825780076],[-8.485083993627155,40.83981621902635],[-8.48508954927843,40.839824162242316],[-8.485095105026739,40.839832123467325],[-8.485100648871859,40.839840075723735],[-8.485106204622834,40.83984803694817],[-8.485111760327294,40.83985598916767],[-8.485117316080936,40.83986395039154],[-8.48512285993138,40.83987190264681],[-8.485128451592729,40.839879926793664],[-8.485134422573525,40.839887931767855],[-8.485140984571302,40.83989559274758],[-8.485147462951637,40.83990313692079],[-8.485153941333447,40.839910681093656],[-8.485160419764588,40.83991823427081],[-8.485166898101483,40.839925769438246],[-8.485173376439846,40.83993330460528],[-8.485179842875128,40.8399408308037],[-8.48518616707943,40.83994836644256],[-8.485192337770405,40.839956019614156],[-8.485198544128611,40.83996369068563],[-8.485204738679425,40.83997137079777],[-8.485210945040508,40.83997904186855],[-8.48521715145089,40.83998672194363],[-8.485223345958138,40.83999439305006],[-8.485229552371395,40.84000207312448],[-8.485235782690976,40.84000978914442],[-8.485242392761654,40.840017567033165],[-8.485250067974617,40.84002497245854],[-8.485258427191988,40.84003168241627],[-8.485266749548291,40.840038149356815],[-8.485275036192455,40.84004458939186],[-8.485283322838221,40.84005102942627],[-8.485291609485593,40.8400574694601],[-8.485299896134565,40.840063909493324],[-8.485308182785145,40.84007034952594],[-8.485316481294046,40.84007678952157],[-8.485324767947832,40.84008322955295],[-8.485333054603228,40.84008966958374],[-8.485341341260224,40.84009610961391],[-8.485349627918827,40.84010254964347],[-8.485357914579033,40.840108989672416],[-8.485366201240844,40.84011542970077],[-8.48537452366599,40.84012190563801],[-8.485383225603703,40.84012839842006],[-8.485392861350862,40.84013434804883],[-8.485403192575593,40.840139530135204],[-8.48541379262712,40.84014398200713],[-8.48542422587163,40.84014828130818],[-8.485434635451927,40.84015258968573],[-8.485445045033565,40.84015689806229],[-8.485455466425375,40.8401611973969],[-8.485465876009705,40.840165505771616],[-8.485476285595373,40.84016981414535],[-8.485486683277744,40.84017411354986],[-8.485496915110922,40.84017844047676],[-8.485506958818647,40.840183065138426],[-8.485517097621194,40.84018773453141],[-8.485527224616332,40.84019241296452],[-8.485537363421715,40.84019708235572],[-8.485547502228512,40.84020175174597],[-8.485557641084654,40.84020643014001],[-8.485567768037555,40.840211099564875],[-8.485577930657927,40.84021578688898],[-8.485588163988899,40.84022039295196],[-8.485598408938422,40.840224953954355],[-8.485608630175857,40.8402295150286],[-8.48561885136677,40.8402340670973],[-8.485629084463747,40.84023862813334],[-8.485639305705377,40.84024318920484],[-8.485649526948396,40.84024775027543],[-8.485659760001635,40.84025230230406],[-8.485669981247456,40.84025686337285],[-8.485680214351419,40.8402614244043],[-8.485690435552097,40.84026597646657],[-8.485700656802107,40.84027053753258],[-8.485710889910266,40.8402750985613],[-8.485721111163071,40.84027965962548],[-8.48573133236933,40.84028421168408],[-8.485741565481682,40.840288772710025],[-8.48575178673868,40.84029333377149],[-8.485762007949127,40.84029788582736],[-8.48577224106567,40.84030244685058],[-8.485782450422155,40.84030699894104],[-8.485792576878627,40.84031156929476],[-8.48580253830086,40.840316320250466],[-8.48581258296157,40.840321115973666],[-8.48582261571901,40.84032590272774],[-8.485832660382599,40.84033069844916],[-8.485842693190877,40.84033549420612],[-8.485852737809397,40.840340280921104],[-8.485862770620555,40.84034507667631],[-8.485872815241963,40.840349863389555],[-8.485882848056004,40.84035465914297],[-8.485892892680297,40.84035944585444],[-8.485902925497227,40.840364241606075],[-8.485912970124396,40.84036902831577],[-8.48592300294421,40.84037382406569],[-8.48593304762223,40.84037861977824],[-8.485943080396964,40.84038340652173],[-8.485953125077872,40.84038820223254],[-8.485963157855481,40.84039298897425],[-8.485973131206768,40.840397748883284],[-8.485982725814385,40.84040263602243],[-8.485991896458014,40.840408064751536],[-8.486001198247296,40.84041362814892],[-8.48601052379965,40.8404192004773],[-8.486019873115094,40.84042478173672],[-8.486029530756289,40.8404303710526],[-8.486039742452975,40.84043535534337],[-8.486049846336588,40.84044013285413],[-8.486059914555343,40.84044489246406],[-8.486069982727551,40.840449643068425],[-8.486080050949184,40.84045440267657],[-8.486090119124258,40.84045915327915],[-8.48610018734876,40.84046391288553],[-8.486110255526702,40.840468663486334],[-8.486120323754072,40.84047342309091],[-8.486130391934887,40.84047817368996],[-8.486140460117136,40.8404829242881],[-8.48615052839681,40.840487692894655],[-8.486160596581932,40.840492443491044],[-8.486170664816479,40.84049720309119],[-8.486180733004467,40.84050195368578],[-8.486190801241893,40.84050671328413],[-8.486200869432746,40.84051146387697],[-8.486210937673041,40.84051622347356],[-8.486221041485146,40.84052098295986],[-8.486231299293005,40.84052571495739],[-8.48624185212994,40.84053018490754],[-8.486252616662256,40.840534330032995],[-8.486263604842664,40.840538168306466],[-8.486274757339041,40.84054169090561],[-8.486286085912024,40.84054487978456],[-8.48629759056148,40.84054773494327],[-8.486309200098436,40.84055024759587],[-8.486320950141153,40.8405524266376],[-8.48633279311819,40.84055424520024],[-8.486344717364675,40.840555739338924],[-8.486356698926706,40.8405568641033],[-8.4863687379962,40.840557655511965],[-8.486380858142482,40.840558086477955],[-8.486393153547356,40.84055803064433],[-8.486405503385138,40.840557065157185],[-8.48641749285949,40.84055522731185],[-8.48642912557247,40.840553192457286],[-8.486440687143952,40.84055115782045],[-8.48645223690595,40.84054913222359],[-8.486463786667242,40.84054710662557],[-8.486475324571025,40.84054508106289],[-8.486486898044488,40.840543055389574],[-8.4864984477556,40.84054102078346],[-8.486509997514046,40.84053899518082],[-8.486521547271778,40.84053696957704],[-8.4865330970288,40.840534943972074],[-8.486544658593859,40.84053290932484],[-8.486556208349452,40.84053088371759],[-8.48656775810434,40.84052885810917],[-8.486579307858515,40.8405268324996],[-8.486590857563925,40.84052479788422],[-8.486602407316678,40.840522772272394],[-8.486613968925512,40.84052074662283],[-8.486625518676842,40.84051872100866],[-8.486637044665814,40.84051668646166],[-8.486648535420144,40.84051471505561],[-8.486660098420018,40.84051295053636],[-8.486671720607093,40.840511167824154],[-8.486683342841605,40.8405093941154],[-8.486694965027418,40.84050761140085],[-8.486706587212602,40.840505828685124],[-8.486718209397152,40.840504045968224],[-8.486729831581068,40.84050226325015],[-8.486741453812437,40.840500489535565],[-8.486753135230963,40.84049869762796],[-8.486764898540557,40.84049669835661],[-8.486776458312745,40.840494330514026],[-8.486787911517265,40.84049199001295],[-8.486799364720973,40.840489649510715],[-8.48681080606708,40.84048730904386],[-8.486822259269166,40.84048496853939],[-8.486833712470434,40.84048262803377],[-8.486845153814102,40.8404802875635],[-8.486856607013745,40.84047794705561],[-8.48686806026067,40.84047561555123],[-8.486879513458685,40.84047327504104],[-8.486890954799101,40.84047093456627],[-8.486902455374533,40.84046858490307],[-8.48691395508336,40.840466073155],[-8.486925335453872,40.84046341769665],[-8.486936668396355,40.840460762383316],[-8.486948001337927,40.84045810706889],[-8.4869593343748,40.84045546976265],[-8.48697066736265,40.84045282345063],[-8.48698200030149,40.840450168132854],[-8.486993333239418,40.840447512813974],[-8.487004666272655,40.840444875503266],[-8.487015999208756,40.84044222018215],[-8.487027320335292,40.84043957390113],[-8.487038653269579,40.8404369185778],[-8.48704998629918,40.84043428126266],[-8.487061319279766,40.84043163494175],[-8.487072687733532,40.840428970500824],[-8.487084091034868,40.840426170879354],[-8.487095339042208,40.84042315562023],[-8.487106575239874,40.84042014940121],[-8.487117905472557,40.84041698980966],[-8.48712893634903,40.840413281847034],[-8.487139777612176,40.84040959247748],[-8.487150583351934,40.8404059122212],[-8.487161412852155,40.84040224089548],[-8.487172230446284,40.84039856060063],[-8.487183059895973,40.84039488026822],[-8.487193889344463,40.840391199934814],[-8.487204695078207,40.840387519673506],[-8.48721542991084,40.84038388465378],[-8.487226071861954,40.84038061911625],[-8.48723712074533,40.840378063702126],[-8.487248478240758,40.84037557036882],[-8.487259859352568,40.840373058951975],[-8.487271252368428,40.84037055650213],[-8.48728264538342,40.840368054051126],[-8.487339586683731,40.84035553284779]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.815105619114472e-12,1.0616764699437014e-11,1.2792049836841004e-08,-0.0773934239531963,1.2795864942460118e-08,-0.0773934239425795,1.1276200206337309e-13,0.0007735757429046,0.0007735757429046,0.9626969608525636,-5.729519105028345,0.9626963824104408,-5.729500159609119,0.1233360027589848,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:944250382:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5645800,E-REDES,,1.304197365120628,LINE:002836,BUS:JUNCTION:60:02642,BUS:JUNCTION:60:01587,"[[-8.910405605658259,38.67149982515522],[-8.910384509967331,38.6714302619492],[-8.909777150054637,38.66942737174496],[-8.909153156108014,38.6673695311166],[-8.908462324040206,38.66509110927075],[-8.907710957354352,38.66261287145138],[-8.906946483155274,38.660086125107014]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.403177101128463,-17.559571097755285,-28.358911842926116,17.695403046658353,0.0442652582023477,0.1358319489030677,0.3217624836294465,0.3216936403851502,0.3217624836294465,0.9986321335760094,-11.975777063941102,0.9998647743990884,-12.233450584908075,46.170538618086745,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:828396797:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1101L5620500,E-REDES,,0.3927873658906564,LINE:002837,BUS:JUNCTION:60:00016,BUS:EREDES:1114P5329500:60,"[[-8.977846775504837,38.97984413994863],[-8.977924325922332,38.97986644752517],[-8.9779361318315,38.979871316021764],[-8.977951021696235,38.97987835097315],[-8.977964844357865,38.979886861890144],[-8.977979995300318,38.97989740787671],[-8.977990160784998,38.979906008373746],[-8.978000594745154,38.97991874137396],[-8.978014105277442,38.97994271145367],[-8.9780269514702,38.97997872940544],[-8.978030678146443,38.98000773360574],[-8.978032086654595,38.98003298047292],[-8.978032410562747,38.980060180832815],[-8.97802318664733,38.98011223915442],[-8.97801066423776,38.98015574624569],[-8.977981751965418,38.98025620968369],[-8.97794814063496,38.980372974780764],[-8.977867965100517,38.980642007451316],[-8.977798678548945,38.9808534660894],[-8.977774214387074,38.98094180010728],[-8.977743864164765,38.981057244400155],[-8.977706949893879,38.98116902518909],[-8.977664298235995,38.98129326893839],[-8.977626775523127,38.9813937046381],[-8.977579701458911,38.98150031667914],[-8.977545197316505,38.981577076720725],[-8.97750807186887,38.981646919968426],[-8.977469066660165,38.98171882153875],[-8.977417562956184,38.98180138853143],[-8.977355330743313,38.981894986414645],[-8.977445590926266,38.98192421000664],[-8.977441316582263,38.98193257294858],[-8.9774366133906,38.98195338738822],[-8.977438263687912,38.981991206995964],[-8.97744745803555,38.98201903661852],[-8.977480361552244,38.9820559991112],[-8.977502686597193,38.98207586095808],[-8.977550973435143,38.98209728201749],[-8.977924582995565,38.98218988998563],[-8.978256602996312,38.982342716567985],[-8.978539336221003,38.982471489626434],[-8.9785677111358,38.98249927899992],[-8.978594219282625,38.98252439767892],[-8.978613019862243,38.982560300259735],[-8.978621311589437,38.982592721163506],[-8.978614362916488,38.98262264053264],[-8.978607112402214,38.982631106190425]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.076616330756153,-0.3426663080192665,3.0766922517730113,0.2630416173238968,7.592101685816033e-05,-0.0796246906953697,0.0301549715080484,0.0300788639982084,0.0301549715080484,0.9878242365836556,-11.63273499077397,0.9878526974674152,-11.630328303717532,4.807795077892323,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:828396942:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1114L5620600,E-REDES,,0.4596063376498469,LINE:002838,BUS:EREDES:1114S5340500:60,BUS:JUNCTION:60:00017,"[[-8.975629824461912,38.975481659267686],[-8.975578133111503,38.975462694029055],[-8.975656472571092,38.97534490336029],[-8.97642081590423,38.97565487809269],[-8.976417591660791,38.97566127876801],[-8.976410241709143,38.975675906166074],[-8.976406271139188,38.97568456412682],[-8.976398773512521,38.97570327300323],[-8.976392426139606,38.97572361292058],[-8.976385200437528,38.97574869715636],[-8.976379590046873,38.97576987844434],[-8.976373920381588,38.97580743584536],[-8.976369946824459,38.97583720746966],[-8.976369541844372,38.97587498796999],[-8.976367313523586,38.9759215009577],[-8.976365513193427,38.975932169896986],[-8.976360270488724,38.97596195971692],[-8.976352956750985,38.97598352264428],[-8.97634113953745,38.97601551286277],[-8.97633562582383,38.97604289062624],[-8.976327113050278,38.97615486176989],[-8.976316615010253,38.97620075906272],[-8.976291839284238,38.97628426706147],[-8.976251287785223,38.97639973987453],[-8.976204728445529,38.97651461662823],[-8.97615530188678,38.97662225405041],[-8.976101202822695,38.976728051705116],[-8.976030723214121,38.97685475725813],[-8.975820328279408,38.97723058752356],[-8.975549963460638,38.977702087755766],[-8.975397933373921,38.97797008030563],[-8.974977450109645,38.97872260958306]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.99904133174676,-0.490062846543857,2.9991267720585753,0.3968966019961253,8.54403118153435e-05,-0.0931662445477317,0.029603130135271,0.0294701625310669,0.029603130135271,0.9877682813640352,-11.637091969223563,0.9878032198083384,-11.63442554361984,4.7198115679391295,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:828397027:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1101L5620500,E-REDES,,0.4487925247238289,LINE:002839,BUS:EREDES:1114S5340500:60,BUS:JUNCTION:60:00017,"[[-8.975663894138549,38.975439320624666],[-8.975623365454092,38.97541971618462],[-8.975635662729292,38.97539995478502],[-8.975661753489275,38.975357187455266],[-8.976405333705944,38.97565811580695],[-8.976395320782524,38.97568170696031],[-8.97638763245642,38.97570087660067],[-8.97638118508657,38.975721541512485],[-8.976373915152985,38.97574678820332],[-8.9763682065845,38.97576844760056],[-8.976362472819174,38.975806437826414],[-8.976358424266715,38.97583669639982],[-8.976357999842243,38.97587478329683],[-8.976355822571199,38.975920737448085],[-8.976354074687995,38.97593096463863],[-8.976348940621873,38.975960186197355],[-8.976341815545231,38.97598111723119],[-8.976329853676415,38.97601355887226],[-8.976324144143213,38.97604193788839],[-8.976315629853339,38.97615378293689],[-8.976305307755421,38.976198949345296],[-8.976280642480274,38.976282042195876],[-8.976240169808607,38.97639735229904],[-8.97619381237019,38.97651174118047],[-8.976144509191364,38.97661908045669],[-8.976090544940197,38.97672457087484],[-8.976020121618696,38.97685115891633],[-8.975809795442833,38.977226952635455],[-8.97554073263275,38.977697317485266],[-8.975387354292323,38.97796644571462],[-8.97496699380492,38.97871863178134]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.071304282065794,-0.4996489998477249,3.071391781092612,0.4086822041712395,8.749902681826072e-05,-0.0909667956764854,0.0303129445186266,0.03018310405694,0.0303129445186266,0.9877682813640352,-11.637091969223563,0.9878032198083384,-11.63442554361984,4.832981699690166,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
