source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:813258615:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0213L5638300,E-REDES,,7.578907630332439,LINE:002845,BUS:EREDES:0213P5902300:60,BUS:JUNCTION:60:02643,"[[-7.627084483938855,38.108984239133],[-7.627082515916977,38.10895870821941],[-7.626873226391224,38.10747602895157],[-7.626899021027624,38.10477185623157],[-7.626921879424477,38.10237650714768],[-7.626944375840663,38.10001853387913],[-7.626965840232145,38.097767221858604],[-7.626986705963581,38.095579473970155],[-7.626996586322694,38.0945434802414],[-7.625532976159995,38.09358809744168],[-7.623591584960983,38.093836632721775],[-7.62103086380863,38.09416451031759],[-7.617448989916223,38.09501414878737],[-7.613460074098863,38.095127704219784],[-7.610899736954694,38.09545794798407],[-7.607802184054838,38.09585736458695],[-7.606351781436004,38.09650017067653],[-7.604135478544241,38.097482361513215],[-7.600842132589357,38.097154545093375],[-7.597890733063063,38.096860685112894],[-7.594552903102265,38.09652825630884],[-7.591494453562255,38.09647423272419],[-7.588040961030124,38.09543977324011],[-7.58423073052233,38.09466989351854],[-7.581172548945012,38.09652237416846],[-7.578998101507742,38.09783937523361],[-7.575981012886526,38.099666750088396],[-7.573994947524782,38.09963327230164],[-7.571383109049757,38.09958920327266],[-7.568649008357529,38.09954297713278],[-7.566909283867912,38.09951364934786],[-7.564708961448283,38.099476336358805],[-7.563334427755828,38.098658511756746],[-7.563060356755525,38.098582682016946],[-7.562998372377918,38.098569499316035]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.5236758715549074e-07,-0.0776720603375076,-6.250194274193826e-14,-1.7063800295646778e-13,3.52367524653548e-07,-0.0776720603376783,0.0007530906692836,1.761906282240205e-15,0.0007530906692836,0.9924432469619342,-6.080202766757984,0.9924736343816488,-6.080722615532106,0.1080629458004908,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:826818767:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5638800,E-REDES,,2.615192648091972,LINE:002848,BUS:EREDES:1109S5905600:60,BUS:JUNCTION:60:00335,"[[-9.263704302203262,38.97697643102795],[-9.264743695554461,38.97755074729511],[-9.266828365414757,38.977472780564945],[-9.268316295621618,38.97630881926068],[-9.269361313300095,38.97407994026045],[-9.268111526711882,38.97213736999612],[-9.267095407487792,38.970344501895696],[-9.265719487713543,38.96752433624145],[-9.264762404985044,38.965562506063634],[-9.264186476568307,38.96451990021744],[-9.26116094118956,38.96230247216962],[-9.260756759940147,38.96055690660147],[-9.259332458344396,38.9595378755426]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6166 VENDA DO PINHEIRO-GRADIL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.7004012112858402,-0.4337701800310807,-1.7001454123266868,0.408717005975001,0.0002557989591533,-0.0250531740560797,0.0173025102116523,0.0172410610381042,0.0173025102116523,0.9759343009882504,-12.241096571035634,0.9759116257105952,-12.270515938109089,2.482782352080979,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:846513042:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5603600,E-REDES,,2.3667934746217423,LINE:002850,BUS:JUNCTION:60:02644,BUS:EREDES:1109S5430000:60,"[[-9.305898446055464,38.884959463389066],[-9.304944157807123,38.887554417453295],[-9.299672514631583,38.90188599397298],[-9.297476591934577,38.904742229600615],[-9.297536037970728,38.90507112821942],[-9.297539119717104,38.90508897721733]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6036 SABUGO-MAFRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2839595589539007,0.368854,9.2,0.26335,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.743922956248575,2.677168285702332,21.839564514866932,-2.5760921926713856,0.0956415586183574,0.1010760930309464,0.2177841455404681,0.2178116446466034,0.2178116446466034,0.967981003317955,-13.360602228392882,0.971519326388108,-13.00875980316553,82.70804809060316,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:848711988:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5616600,E-REDES,,1.9880577341247412,LINE:002851,BUS:JUNCTION:60:00372,BUS:JUNCTION:60:02645,"[[-9.230471200753842,38.96096279527239],[-9.237941477068938,38.96071363998781],[-9.250975479197114,38.95996001202104],[-9.253414736182298,38.95981881495092]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6166 VENDA DO PINHEIRO-GRADIL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.331705873911163,1.6644811556038115,-12.321918471153934,-1.6511866206307506,0.0097874027572313,0.0132945349730608,0.1225186704419396,0.1225445847557594,0.1225445847557594,0.9773035718417404,-12.088455119415158,0.9761960853899464,-12.2332409742536,17.5842423239718,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:848712257:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5616600,E-REDES,,0.1712759012389454,LINE:002852,BUS:JUNCTION:60:02646,BUS:JUNCTION:60:00335,"[[-9.257335835375066,38.95959116702577],[-9.259316034388005,38.95955051851537]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6166 VENDA DO PINHEIRO-GRADIL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.320244316363803,1.648907253658403,-12.319400855267528,-1.6477582921556106,0.0008434610962773,0.0011489615027924,0.122548994984717,0.122551214427376,0.122551214427376,0.9760069073071894,-12.258026496100507,0.9759116257105952,-12.270515938109089,17.58519363285637,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:869919059:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5603601,E-REDES,,2.279482152347264,LINE:002853,BUS:JUNCTION:60:02644,BUS:JUNCTION:60:00365,"[[-9.305898446055464,38.884959463389066],[-9.30817932216867,38.88569631541148],[-9.311523799445697,38.8864364657083],[-9.31334879261895,38.886373303047776],[-9.316586866309985,38.88455904919331],[-9.320674499570625,38.884276431446736],[-9.323167578936875,38.88394201252392],[-9.329879622334527,38.88267684650646],[-9.330839063090622,38.8823790103493]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.76969710089894,2.244148257326655,-10.760754456512329,-2.2361628710748924,0.0089426443866145,0.0079853862517627,0.1093589888899038,0.109403965683687,0.109403965683687,0.967981003317955,-13.360602228392882,0.9666699270857484,-13.50506245616457,15.698660594588464,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:827527154:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5102501,E-REDES,,0.2636570112877903,LINE:002855,BUS:JUNCTION:60:02647,BUS:JUNCTION:60:00341,"[[-8.71555387253613,41.70539972138414],[-8.713312176710325,41.703916706118314],[-8.713244885174657,41.70379142214656]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.655594658711502,-0.8533450677872774,11.65672514787662,0.854506703881594,0.0011304891651189,0.0011616360943166,0.1143527013324125,0.1143508044816399,0.1143527013324125,0.9834153267832314,0.2630662111338163,0.983533656961988,0.2813140537057638,16.408767589670333,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:843441419:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148400,E-REDES,,0.2497081259669639,LINE:002857,BUS:JUNCTION:60:02647,BUS:EREDES:1609P5024200:60,"[[-8.71555387253613,41.70539972138414],[-8.718076914002074,41.704177064328455]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PC DEOCRISTE-LANHESES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.11242505778851,-6.986112247745459,30.119915856917583,7.00887760474746,0.0074907991290729,0.0227653570020009,0.3024691030354977,0.3024635374006845,0.3024691030354977,0.9834153267832314,0.2630662111338163,0.983829463179223,0.3055545352527461,43.402081078418384,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:843441476:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148400,E-REDES,,4.981807539363823,LINE:002858,BUS:JUNCTION:60:02647,BUS:JUNCTION:60:02648,"[[-8.71555387253613,41.70539972138414],[-8.715548596962977,41.70540224214112],[-8.664982246744898,41.729530832864036]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PC DEOCRISTE-LANHESES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.76801971650049,7.839457315542522,-41.48549987220608,-6.935647986726378,0.2825198442944128,0.903809328816144,0.415827278492988,0.4159125402251679,0.4159125402251679,0.9834153267832314,0.2630662111338163,0.9731245406201176,-0.9422429523471162,59.68037598294848,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:838646896:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0307L5146100,E-REDES,,0.1615625069390567,LINE:002863,BUS:JUNCTION:60:02649,BUS:JUNCTION:60:00344,"[[-8.291501894282417,41.429941835961074],[-8.291483061506018,41.429936135674055],[-8.29145383330845,41.42993082800102],[-8.291423163908258,41.42992812444955],[-8.291392083142021,41.42992841975856],[-8.291376617014382,41.42992957574293],[-8.291363640548209,41.42993123248387],[-8.291333019746757,41.429938586191284],[-8.291290899201433,41.42995459960216],[-8.291189515914995,41.429992223583554],[-8.291180034654198,41.42999463177943],[-8.291163840029355,41.4299963199761],[-8.29111963148313,41.429995129779186],[-8.291077262641938,41.42999283853839],[-8.29106043975694,41.42999201550528],[-8.291038879333488,41.4299912170473],[-8.291033136786645,41.42999121600656],[-8.291030302076305,41.429991490054185],[-8.291026821971107,41.429992026109595],[-8.291023414991942,41.42999311130107],[-8.291020332175838,41.429994664245505],[-8.291014300390836,41.42999868834581],[-8.290911587393868,41.430069925464295],[-8.290806533264675,41.43014278643305],[-8.290619236284147,41.43027267469844],[-8.290474811401877,41.43037105282065],[-8.290362563253408,41.43044274381109],[-8.290339324716442,41.43045541736475],[-8.290315834274804,41.430467821144624],[-8.290291984036081,41.430479865260516],[-8.290243431916899,41.43050305426311],[-8.290218741781189,41.430514109094325],[-8.290168641448664,41.430535310340595],[-8.290144569673709,41.43054483364106],[-8.290105744047064,41.43055822193997],[-8.290090155568542,41.430563249594364],[-8.290070772513282,41.430567427106915],[-8.290050229438853,41.43056687917062],[-8.290038429748023,41.43056546381239],[-8.29002302515113,41.430562477738796],[-8.290007991101763,41.430559356094214],[-8.289995834370073,41.43055379042849],[-8.28998442368888,41.430545072370876],[-8.289982589827346,41.43054367028967],[-8.28997945501825,41.4305386234235],[-8.289979081435993,41.4305325913292],[-8.289980386033495,41.43052789850337],[-8.289982903365196,41.43052501378961],[-8.289986484589257,41.43052176745442],[-8.289990920490837,41.43052068087627],[-8.289998696452072,41.430520490085875],[-8.290022388875432,41.430522231209885],[-8.290031745555448,41.43052265950784],[-8.290037885075934,41.4305235334292],[-8.290043742287432,41.430526388595936],[-8.290047257814106,41.430530561557994],[-8.290048145622432,41.43053650290448],[-8.290045304835294,41.43053920798751]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 GUIMARAES B-FAFE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.726460912378755,-0.9862258946762276,21.727718534710373,0.9931632519278976,0.001257622331618,0.0069373572516699,0.2178962819991861,0.2178955750159496,0.2178962819991861,0.9604489028605124,-1.8316428607749888,0.9605214402230386,-1.80945606979654,15.633253120905882,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:838646914:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0307L5146100,E-REDES,,0.1643079359077889,LINE:002864,BUS:JUNCTION:60:02649,BUS:JUNCTION:60:00344,"[[-8.291522245153136,41.42995188301461],[-8.291481598429336,41.429939577196365],[-8.291452992601851,41.42993437670443],[-8.291422909548126,41.42993172636102],[-8.291392343214207,41.42993202095501],[-8.291377259854091,41.42993314939582],[-8.291364773739494,41.429934742428195],[-8.291334846404794,41.429941924098486],[-8.291293036624014,41.42995782002777],[-8.291191354530797,41.42999556147642],[-8.291181143931592,41.429998150762614],[-8.291164076184089,41.429999930210144],[-8.291119377105971,41.42999873168999],[-8.291076936458834,41.42999643154475],[-8.291060161427287,41.429995608445296],[-8.291038756551417,41.42999481877543],[-8.291033432730043,41.42999481715405],[-8.291031088394645,41.429995036498326],[-8.291028254102926,41.429995481619315],[-8.291025695877547,41.42999629551712],[-8.291023258301964,41.42999752342674],[-8.291017513180309,41.430001358047946],[-8.290914836007405,41.4300725681079],[-8.290809769935995,41.43014543810006],[-8.290622472954329,41.43027532637067],[-8.290477964479209,41.43037376763964],[-8.290365525218034,41.43044558495154],[-8.290342095481247,41.43045834880872],[-8.29031853334477,41.430470788703715],[-8.290294599491322,41.43048288695895],[-8.290245939807297,41.430506121130506],[-8.290221142107296,41.43051722113012],[-8.290170922245846,41.430538467561746],[-8.290146683175603,41.43054807212843],[-8.290107678223485,41.430561514698624],[-8.290091766987398,41.43056665084491],[-8.290071355578851,41.430571045868604],[-8.290049759631934,41.43057047237169],[-8.290037457311726,41.430568994678836],[-8.29002178940313,41.43056596394847],[-8.290006073049856,41.430562690177524],[-8.289992838402329,41.43055663978633],[-8.28998102016705,41.43054759814968],[-8.28997859901143,41.43054575568661],[-8.289970949926326,41.43053908533377],[-8.289964339026035,41.43053624020537],[-8.28995820890733,41.430534312811545],[-8.289952582183652,41.43053276288762],[-8.289944996961223,41.430532674291534],[-8.289937043797831,41.4305337927234],[-8.289931177899089,41.43053720427339],[-8.289926654626075,41.43054172145312],[-8.289924467644205,41.430547622015176],[-8.28992044203946,41.43055508278263],[-8.289921050719405,41.43056431993958],[-8.289921373048776,41.43056895650107],[-8.289924525083867,41.430571248153555],[-8.28993072709672,41.430573220469654],[-8.28993587177266,41.430573330435436]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 GUIMARAES B-FAFE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.36343246310046,-0.96977313113739,21.364669071761934,0.9765423059000938,0.0012366086614754,0.0067691747627037,0.2142554547266205,0.2142547357296338,0.2142554547266205,0.9604489028605124,-1.8316428607749888,0.9605214402230386,-1.80945606979654,15.372037216718365,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:829237196:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5146900,E-REDES,,0.4388015942332845,LINE:002867,BUS:JUNCTION:60:00348,BUS:JUNCTION:60:00349,"[[-8.834754877744363,40.06333711492689],[-8.834509587044003,40.06518285443059],[-8.836445145922653,40.06665863642753]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.7285148447143497,-2.1837011062435203,-1.7284113702079351,2.179496310525496,0.0001034745064143,-0.0042047957180244,0.0268343016257325,0.0267999104029056,0.0268343016257325,0.9986780828555744,-3.287626051249932,0.9987532352261675,-3.2937595511806346,3.8505239813075898,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:837243566:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1808L5148500,E-REDES,,7.075354922119504,LINE:002870,BUS:JUNCTION:60:02650,BUS:JUNCTION:60:00312,"[[-8.268553566111931,40.50552141319053],[-8.276215542005417,40.51197394973863],[-8.295510735149087,40.515612083761766],[-8.324048529822802,40.513929355896465],[-8.347664854164984,40.51195578845789]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.5690214892773894e-11,0.003168328316336,3.417086916799061e-07,-0.0763661448290652,3.4168300146501337e-07,-0.0731978165127291,3.0574103875354914e-05,0.0007369482926878,0.0007369482926878,0.9971593464495248,-3.679512769273064,0.9971304344313738,-3.6790204857651463,0.1057466340490492,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:837243566:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1808L5148500,E-REDES,,4.974059339446187,LINE:002871,BUS:JUNCTION:60:00312,BUS:JUNCTION:60:02378,"[[-8.347868440378255,40.511938753698026],[-8.363177153953785,40.51065676895694],[-8.376914879970444,40.517360070062004],[-8.401523163494884,40.52601939041822]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.417089025376313e-07,0.0763661448285463,1.9249096492116707e-06,-0.1278163703595544,1.5832007466740397e-06,-0.0514502255310081,0.0007369482926828,0.0012335176236717,0.0012335176236717,0.9971304344313738,-3.6790204857651463,0.9970782530942968,-3.678131938386804,0.1770006634627246,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:837243578:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1808L5148500,E-REDES,,2.9824464520392917,LINE:002872,BUS:JUNCTION:60:02378,BUS:EREDES:0101P5025000:60,"[[-8.401523163494884,40.52601939041822],[-8.401045490944808,40.52730101446956],[-8.400198168589426,40.52933372780082],[-8.39932946152795,40.53141803912412],[-8.398418855715933,40.5336052804251],[-8.397332084587699,40.5362095938349],[-8.396262589115988,40.538776943678954],[-8.395096190035845,40.541391114990496],[-8.395517386670118,40.54361660897737],[-8.392598930587916,40.546307686052096],[-8.392308965860245,40.54788112941573],[-8.39108717574054,40.54938658103887],[-8.390620560802914,40.55078869474538],[-8.39062157222859,40.550940827415026]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1486 PC CASARÃO-BARRÔ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1086924242424242,0.3668172272727272,11.25151515151515,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.357283371307668,-7.718914066183438,6.366314278385693,7.711550345125698,0.0090309070780252,-0.0073637210577404,0.0965054149080093,0.096224066355461,0.0965054149080093,0.9970782530942968,-3.678131938386804,1.0,-3.606959499766196,13.847813876884684,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1055505834:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5125701,E-REDES,,0.2792653892473016,LINE:002876,BUS:JUNCTION:60:01040,BUS:EREDES:0409S5025200:60,"[[-7.127548487107651,41.13846812707697],[-7.125549568448081,41.13945853351903],[-7.125200996055411,41.13923966807919],[-7.125228006994792,41.13906212577904],[-7.125373653018226,41.13890820218732]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6349379455870694,-0.3514267958251578,2.63499811531067,0.3487367467304055,6.016972360045614e-05,-0.0026900490947523,0.0256354487774458,0.0256317743194426,0.0256354487774458,0.9978063616452372,4.1082035431228165,0.9978387906666132,4.112371438566672,3.6784974569444406,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:837325630:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5107800,E-REDES,,1.2181380486888265,LINE:002877,BUS:JUNCTION:60:02653,BUS:JUNCTION:60:02654,"[[-8.520267769898082,41.268988808446224],[-8.529740140602009,41.26066321184238]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.918105487692973,-5.796564044606914,-3.9161887628070553,5.791070227812231,0.001916724885917,-0.0054938167946829,0.0693215692339122,0.0692234131848401,0.0693215692339122,0.9711887655374,-3.4296243612189308,0.9717839910182964,-3.472313157812694,9.94713290772166,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:842307682:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1508L5001100,E-REDES,,0.2068430356912386,LINE:002878,BUS:JUNCTION:60:00317,BUS:JUNCTION:60:00361,"[[-8.952037893440513,38.61991348527654],[-8.954303541587876,38.620485182162035]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0011 CARRASCAS-MOITA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0748239002568708,6.163512594078466,-0.0745776443380939,-6.164767303535186,0.0002462559187769,-0.0012547094567194,0.0602460670498378,0.0602664528457189,0.0602664528457189,0.9845090414233632,-13.671885569406577,0.9843758636239756,-13.669690549446326,13.647294575570411,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:843441476:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148400,E-REDES,,0.5608788763912306,LINE:002879,BUS:JUNCTION:60:02648,BUS:JUNCTION:60:02655,"[[-8.664982246744898,41.729530832864036],[-8.663091682808297,41.73043216720889],[-8.659285041531882,41.732244853647764]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PC DEOCRISTE-LANHESES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.485499872205686,6.935647986728805,-41.45368545721448,-6.8338041055268235,0.0318144149912029,0.1018438812019812,0.4159125402251681,0.4159214849216767,0.4159214849216767,0.9731245406201176,-0.9422429523471162,0.9719916223136144,-1.0794998932703734,59.68165948079734,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:845790506:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5607600,E-REDES,,0.8080269174932876,LINE:002880,BUS:JUNCTION:60:01790,BUS:JUNCTION:60:00362,"[[-9.398518201391921,38.725839240731275],[-9.39848233031868,38.72605438960603],[-9.398389569094018,38.7265563997051],[-9.398317555460002,38.726966856437514],[-9.398171126990208,38.727765880145604],[-9.398052429049114,38.72842473259417],[-9.398033098894025,38.7285413116537],[-9.398002299238236,38.728694099554964],[-9.397887753510215,38.729338836845415],[-9.397854793236347,38.72952950717794],[-9.3978390592486,38.72962053761516],[-9.397806778485043,38.72980737232207],[-9.397721069366881,38.73025533151827],[-9.397656458728944,38.73061391357194],[-9.397610430312575,38.73085780732019],[-9.397587754029242,38.731007696697745],[-9.397553941555804,38.73110392212311],[-9.397531804392099,38.73126351587102],[-9.397484183079358,38.73155597792493],[-9.397483430166542,38.7315758659178],[-9.397485279674743,38.731590086949424],[-9.397435352236595,38.73192652216911],[-9.397374777671056,38.73224484121424],[-9.397288566559057,38.732671169062314],[-9.397260903427348,38.732812888376515],[-9.397257081750155,38.7328354848599],[-9.39725687557899,38.732857033338405],[-9.39725876741612,38.7328788653579],[-9.397227814612226,38.73301143250224],[-9.397222118237481,38.733032716154675]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6076 ALCOITÃO-ESTORIL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.105,250.0,0.3737499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.573200624275326,-1.6352814331082013,15.57773509201934,1.4327330894135772,0.0045344677440137,-0.202548343694624,0.1576147529755733,0.1574087308881878,0.1576147529755733,0.955983416594665,-15.676446403967756,0.956296914148828,-15.655067909253592,42.17117136470191,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:860477121:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610500,E-REDES,,1.9494950705962568,LINE:002881,BUS:JUNCTION:60:00363,BUS:JUNCTION:60:00364,"[[-9.321109540241862,38.732898870375195],[-9.320582891514988,38.73200332519241],[-9.319787489634423,38.73063205736654],[-9.318202026830187,38.7278960254223],[-9.318641815558005,38.724821314037],[-9.319046583393721,38.72194474653525],[-9.321682326581445,38.71625332114649]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6105 TRAJOUCE-PAREDE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.825847520558424,2.0270334767869698,-11.811978193250344,-2.1363240952384217,0.0138693273080789,-0.1092906184514519,0.1191277435918581,0.1193601829328489,0.1193601829328489,0.9691598698248026,-14.182344417289231,0.967699704083652,-14.291081577396527,39.766844222171905,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:846070155:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133900,E-REDES,,0.1907477245914917,LINE:002882,BUS:JUNCTION:60:02443,BUS:JUNCTION:60:02444,"[[-8.574000015180438,40.155131296245465],[-8.574796488612073,40.15505513175385],[-8.576226910097708,40.15491720807708]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.643312186302,-0.8274631741885989,-11.642495059107418,0.8283042676296951,0.0008171271945816,0.0008410934410961,0.1143001937117654,0.1142988626423391,0.1143001937117654,0.9826789764475468,-2.4975078108194717,0.9826268241393078,-2.511294206107143,16.40123313413193,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:846070155:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133900,E-REDES,,4.7348763596708565,LINE:002883,BUS:JUNCTION:60:02445,BUS:JUNCTION:60:00183,"[[-8.58388465410958,40.15417852555695],[-8.591501088935791,40.153443309946745],[-8.60978264779629,40.151676483260964],[-8.627591177506066,40.149952513154865],[-8.639155773778548,40.148842455937086]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.852193607993982,-0.8850235725299079,-11.831160699391738,0.908514538070258,0.021032908602244,0.02349096554035,0.1164095126203532,0.1163743666743732,0.1164095126203532,0.9824394853752022,-2.5608701215810847,0.9811487091575488,-2.9100074258670223,16.70390480992299,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:846070155:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133900,E-REDES,,0.9245211282590248,LINE:002886,BUS:JUNCTION:60:00299,BUS:JUNCTION:60:00300,"[[-8.486145298542105,40.16352530778512],[-8.496942428665662,40.16250287273898]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.534032795311672,0.1567654695083403,-12.529486750034277,-0.1507532257356474,0.0045460452773955,0.0060122437726928,0.1224575870785541,0.1224587054591466,0.1224587054591466,0.984979556697866,-1.9326351634600856,0.9846075749295156,-2.0025116987849993,17.57191927954465,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:846070155:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133900,E-REDES,,3.324629579894309,LINE:002887,BUS:JUNCTION:60:00301,BUS:JUNCTION:60:00302,"[[-8.509097342678553,40.161354913844875],[-8.509348116210536,40.161331256363894],[-8.515398884310578,40.16075123365256],[-8.536160797872121,40.15875853301277],[-8.547914340299792,40.15762874134835]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.042013408660909,-0.8241443587349122,-12.026836372998698,0.8418821574736302,0.0151770356622087,0.0177377987387179,0.1180026845417304,0.1179800715953783,0.1180026845417304,0.9842605176884628,-2.0824442680806516,0.9833141787187092,-2.3301065392421663,16.932513207308144,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:846347885:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5618900,E-REDES,,0.3730330166729822,LINE:002888,BUS:EREDES:1111S5903100:60,BUS:JUNCTION:60:02656,"[[-9.302290448652489,38.75088163556829],[-9.302247564243235,38.750321733945995],[-9.302160997904727,38.748769840369455],[-9.302137952018196,38.747563024739534],[-9.302123306989394,38.74759457217581]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6189 CACÉM-LEIÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.216849106057865,1.3498537071508223,-11.21531019608932,-1.3483058780034325,0.0015389099685449,0.00154782914739,0.1121641018850732,0.1121684244264605,0.1121684244264605,0.9692310345033464,-14.138682353437698,0.96904675464262,-14.163901433190642,16.095339995187334,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1022552914:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600800,E-REDES,,1.6734236359758352,LINE:002890,BUS:JUNCTION:60:02657,BUS:JUNCTION:60:02658,"[[-9.244960595596616,38.7911257846554],[-9.245193904645692,38.79360192541275],[-9.246893111265223,38.796853068059995],[-9.248069408872606,38.7990666111517],[-9.24912006419934,38.80104266790551],[-9.249966313254347,38.80266828378793],[-9.251312507265093,38.80522863347041]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.923937492763308,8.962149645307392,-27.878284701146615,-8.824703241404052,0.0456527916166926,0.1374464039033398,0.2884179462546076,0.2884676549520815,0.2884676549520815,0.9784346760831876,-12.804779863337751,0.9754227615769208,-13.06484966094629,41.392976747321214,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022552927:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600800,E-REDES,,0.3369963086922807,LINE:002891,BUS:JUNCTION:60:02658,BUS:JUNCTION:60:02659,"[[-9.251312507265093,38.80522863347041],[-9.25280519344498,38.80802719884559]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.87828470114262,8.824703241404269,-27.869089192374684,-8.79700534355351,0.0091955087679345,0.0276978978507589,0.2884676549520445,0.2884775713750646,0.2884775713750646,0.9754227615769208,-13.06484966094629,0.9748183059004704,-13.11741085269921,41.39439968073822,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:848212264:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5640900,E-REDES,,0.2089201951244667,LINE:002892,BUS:JUNCTION:60:01339,BUS:JUNCTION:60:00370,"[[-9.120576010994965,38.58267316895035],[-9.120445868074539,38.582699788515704],[-9.120439107690405,38.582704746015295],[-9.120372476405779,38.58282440433893],[-9.11999805375803,38.58291751268432],[-9.119936136783904,38.582929899222805],[-9.119813776681156,38.58259583343969],[-9.119807104038241,38.582590448930425],[-9.119690912547762,38.58256070363043],[-9.119467518491462,38.582537430201924],[-9.119364331901728,38.582539670445854],[-9.118927900013707,38.58249678188269],[-9.118799242224112,38.58248437325739],[-9.11863802074811,38.58249166950332]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.235951685634745,5.855434644836421,-22.2336769275756,-5.892977938150355,0.0022747580591477,-0.0375432933139334,0.2259693893731813,0.2260740120982433,0.2260740120982433,0.9791582416187288,-14.662051485089014,0.9790196601464604,-14.670560544976013,36.044388976298734,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:862063761:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5640900,E-REDES,,0.3994197110714516,LINE:002893,BUS:JUNCTION:60:00370,BUS:JUNCTION:60:02660,"[[-9.11863802074811,38.58249166950332],[-9.118608892056065,38.582499905321505],[-9.11787028122659,38.58267856463094],[-9.114245988576348,38.58354775710324]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.381623235755304,3.549412132656847,-14.37884680299443,-3.5440245822600156,0.0027764327608732,0.0053875503968314,0.1455942186720154,0.1456035924480268,0.1456035924480268,0.9790196601464604,-14.670560544976013,0.9786932244531475,-14.703179660882345,20.893039524756325,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:862063775:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5641000,E-REDES,,0.4002221247743465,LINE:002894,BUS:JUNCTION:60:00370,BUS:JUNCTION:60:02660,"[[-9.118666845783787,38.58256939097918],[-9.118644319256445,38.58257284189572],[-9.117877661026986,38.58269454575736],[-9.114246123095363,38.58356688905801]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.352789218743467,3.5422878476859085,-14.35001835251022,-3.536927082371119,0.0027708662332486,0.0053607653147893,0.1453022949525381,0.1453116875599854,0.1453116875599854,0.9790196601464604,-14.670560544976013,0.9786932244531475,-14.703179660882345,20.851153330461397,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:862063871:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5641000,E-REDES,,0.9314450355752324,LINE:002895,BUS:JUNCTION:60:02660,BUS:JUNCTION:60:00840,"[[-9.114246123095363,38.58356688905801],[-9.112912281994092,38.58331846102382],[-9.109936282834322,38.58431945481165],[-9.10677202149209,38.58620906339059],[-9.10531191648466,38.58741396803221]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.374293924676651,3.5429127866819004,-14.367822005094355,-3.530347879822117,0.0064719195822942,0.0125649068597835,0.1455575133394725,0.1455793153434875,0.1455793153434875,0.9786932244531475,-14.703179660882345,0.9779328040642692,-14.779296499743452,20.889555939659573,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:987090477:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5633300,E-REDES,,0.242421659258933,LINE:002896,BUS:JUNCTION:60:00369,BUS:JUNCTION:60:01767,"[[-9.107316716696,38.59138504663766],[-9.106030331025147,38.593319503957154]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.85624525223121,8.033135689724006,-29.84885693643884,-8.010603417799686,0.0073883157923724,0.0225322719243195,0.3048680572632476,0.3048742026210602,0.3048742026210602,0.9758621721624472,-14.970257559672472,0.9754327436856922,-15.011335214083765,43.74719509557472,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:851749463:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5004200,E-REDES,,0.1244038686154755,LINE:002899,BUS:EREDES:0813S5062400:60,BUS:JUNCTION:60:02662,"[[-8.261169663077588,37.16319818612566],[-8.259800714791837,37.16295012100976]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0042 TUNES-LOULÉ II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.776422520062553,5.99299121028321,-30.76856240469009,-5.981174226042443,0.0078601153724626,0.0118169842407676,0.3079948648221851,0.3079971946320406,0.3079971946320406,0.9795901425243672,-11.921793931204698,0.9792711781723884,-11.942477813331942,51.20911042182071,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:852056825:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0511L5147100,E-REDES,,0.2742348013887911,LINE:002900,BUS:EREDES:0511S5011400:60,BUS:JUNCTION:60:02663,"[[-7.67267198624539,39.67368707246873],[-7.672402745260507,39.673588259906815],[-7.670482902554461,39.672153559896806],[-7.670271671819051,39.6722236661957]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.682045576973093e-11,-0.0028357385991876,-1.3338454469592037e-12,-5.686789927966053e-12,1.5486610322771727e-11,-0.0028357386048744,2.7371752743879665e-05,5.638100103168654e-14,2.7371752743879665e-05,0.9969002587643142,0.8360444496889033,0.9969002987274044,0.8360437690830943,0.0039276442450681,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1106338568:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147800,E-REDES,,0.1824346495166582,LINE:002901,BUS:JUNCTION:60:00375,BUS:JUNCTION:60:02664,"[[-8.596788467956388,41.15261218526988],[-8.596658464301763,41.15282835417322],[-8.596405141007565,41.15328139242658],[-8.596288022883657,41.153519209230524],[-8.595945157746614,41.15412464517188]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.615461948698972,-0.2243379431574458,4.615515654120844,0.1716989818509638,5.370542187232985e-05,-0.052638961306482,0.0457045168544327,0.0456821629777884,0.0457045168544327,0.972873970703832,-5.148069183129135,0.972886074790544,-5.1469933468318265,6.634901191033274,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
