source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:859604775:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5637100,E-REDES,,1.4998324437435897,LINE:002902,BUS:JUNCTION:60:02665,BUS:JUNCTION:60:00379,"[[-8.532748197824517,37.199137704946004],[-8.534511565231133,37.20102957192021],[-8.537087202177053,37.20386227470449],[-8.538411504766284,37.20529827943079],[-8.54101928906385,37.20715284954342],[-8.543888881746536,37.209199957270336]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.152118406374807,4.3405316415338815,-10.146349776031972,-4.336072106515405,0.0057686303428354,0.0044595350184764,0.1082749604150125,0.1083328413181889,0.1083328413181889,0.98123297834416,-10.752395451389525,0.9800818747591636,-10.833547162054092,15.544962163608696,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:944250305:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5645800,E-REDES,,0.0861179150928844,LINE:002904,BUS:JUNCTION:60:02666,BUS:JUNCTION:60:00383,"[[-8.915707169742005,38.69243923598712],[-8.91664997446829,38.69219777241584]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.219613151169067,-4.433867303561633,-30.217156768465852,4.441267114211456,0.0024563827032153,0.0073998106498232,0.2949385029433916,0.294937254627959,0.2949385029433916,0.9964844343073072,-11.490875741391315,0.9964444381235718,-11.506930896158693,42.32149561535251,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:944250382:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5645800,E-REDES,,1.9884397306529635,LINE:002905,BUS:JUNCTION:60:00383,BUS:JUNCTION:60:02667,"[[-8.91664997446829,38.69219777241584],[-8.91630305037339,38.6909413611005],[-8.915849699399068,38.68944722081007],[-8.91506433389071,38.68685871524269],[-8.914365642904633,38.68455571691968],[-8.91398922545666,38.68331491595819],[-8.913580327855946,38.6819670273561],[-8.913077281765679,38.68030864769489],[-8.912542901841505,38.678546945536304],[-8.91215684747165,38.677274151036364],[-8.91154843262851,38.67526811760616],[-8.9114036792937,38.67479083635724]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.483477803824396,-17.313062313548976,-28.415944380139425,17.520386279525653,0.0675334236849707,0.207323965976677,0.3218859056349359,0.3217822331343138,0.3218859056349359,0.9964444381235718,-11.506930896158693,0.998280126083356,-11.90135412898795,46.18824876380197,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:971537861:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0105L5123100,E-REDES,,0.969574324494852,LINE:002907,BUS:JUNCTION:60:01155,BUS:JUNCTION:60:01157,"[[-8.584609902693606,40.68633884181877],[-8.585213003289411,40.68243029978239],[-8.586605935051432,40.68178266877036],[-8.589437374361754,40.68114396644767],[-8.591156010557013,40.68107515533031]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9744861610873436,-4.661272925433468,0.974310238521281,-5.40124379571757,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:971537932:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5150900,E-REDES,,1.7908024839821286,LINE:002908,BUS:JUNCTION:60:01156,BUS:JUNCTION:60:01157,"[[-8.604336494061211,40.66835240705654],[-8.592092386090206,40.6798989775058],[-8.590982600783624,40.6808733854714]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1509 ESGUEIRA-PC CACIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.110879817987152,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-37.0710164484717,-15.02887482321133,37.16493040982207,15.323691905243235,0.093913961350367,0.2948170820319067,0.3970910116940224,0.3970250675537851,0.3970910116940224,0.9693382230212558,-5.763638606891324,0.974310238521281,-5.40124379571757,66.02228143553454,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1035484216:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5150900,E-REDES,,0.3293772970495357,LINE:002909,BUS:JUNCTION:60:01157,BUS:EREDES:0105P5023800:60,"[[-8.590982600783624,40.6808733854714],[-8.589318076106451,40.68104453774821],[-8.587148135892939,40.68142203095345]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1509 ESGUEIRA-PC CACIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.110879817987152,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-37.16493040982164,-15.323691905246056,37.18220031209859,15.37788574869695,0.0172699022769435,0.0541938434508946,0.3970250675537918,0.3970127979763039,0.3970250675537918,0.974310238521281,-5.40124379571757,0.9752285830645252,-5.334986142709283,66.01131724229643,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:861330336:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5115300,E-REDES,,1.7522772269493536,LINE:002910,BUS:JUNCTION:60:02669,BUS:JUNCTION:60:02520,"[[-8.542127861903674,41.09163652175516],[-8.54302608631009,41.09394873484967],[-8.543660431001149,41.095581485307115],[-8.54430823610538,41.097248787419],[-8.545415961648184,41.10009960036423],[-8.546315628252037,41.10241479544196],[-8.547322801442657,41.105006425123825],[-8.548004375115958,41.10676009566599]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1153 GONDOMAR-PC BARBOSA & ALMEIDA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1103667280505952,0.3672274880952381,10.800000000000002,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.30164103606046,0.9326191511119002,-8.297645286917103,-0.9393976312744126,0.0039957491433568,-0.0067784801625123,0.0829773177057823,0.0829996698181735,0.0829996698181735,0.9687597013429088,-5.396498266492784,0.968126553183177,-5.4840559330785235,13.799928475878891,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:861330349:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5115300,E-REDES,,0.521707609315727,LINE:002911,BUS:JUNCTION:60:02518,BUS:JUNCTION:60:02669,"[[-8.540391204137489,41.08713096968856],[-8.541110437750623,41.08899700921755],[-8.542127861903674,41.09163652175516]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1153 GONDOMAR-PC BARBOSA & ALMEIDA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1103667280505952,0.3672274880952381,10.800000000000002,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.302830279384638,0.9305945328067954,-8.301641036060865,-0.9326191511125532,0.0011892433237736,-0.0020246183057578,0.0829706929435791,0.082977317705787,0.082977317705787,0.9689479300970248,-5.370439000261808,0.9687597013429088,-5.396498266492784,13.79621210504399,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1043148340:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1317L5113100,E-REDES,,2.43597264195048,LINE:002912,BUS:JUNCTION:60:01220,BUS:JUNCTION:60:01227,"[[-8.609713074044956,41.0695301468996],[-8.609808500038243,41.070001879692015],[-8.609521332151003,41.07131667215219],[-8.608537652528277,41.07232282328041],[-8.604427655042734,41.074139009060445],[-8.600337975200262,41.07594596089202],[-8.596751623717148,41.077530344183174],[-8.5947185521321,41.07876394527706],[-8.592796814726794,41.07992992780992],[-8.588173436860998,41.08197432666294],[-8.587270025384717,41.08200655556192]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9779455750227496,-4.490272311422788,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:862154899:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5604400,E-REDES,,0.2996635311567786,LINE:002913,BUS:JUNCTION:60:02022,BUS:JUNCTION:60:02670,"[[-9.147485737747022,38.937205268152034],[-9.145606931669636,38.93494099941963]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.38797505957972,-1.6536116534658016,-1.3879318959724545,1.6506973017969546,4.316360726552837e-05,-0.002914351668847,0.0209704119860267,0.0209476542133654,0.0209704119860267,0.9906411044062888,-10.822799880128375,0.9906795625218155,-10.826165342591564,3.009099151388535,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1016536629:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5615300,E-REDES,,0.2213031664387301,LINE:002914,BUS:JUNCTION:60:02020,BUS:JUNCTION:60:00389,"[[-9.07400936623934,38.84091758672268],[-9.074748872465056,38.83901253682461]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.502135002316643e-07,-0.0645142579102333,-1.2275254187778333e-07,0.0622508672962257,2.7460958353880962e-08,-0.0022633906140075,0.0006261370664488,0.0006041690582594,0.0006261370664488,0.99145821170847,-10.88773585947358,0.9914596612625456,-10.887760682310816,0.0898460419642422,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1016536640:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5615200,E-REDES,,0.2213262219616855,LINE:002915,BUS:JUNCTION:60:02020,BUS:JUNCTION:60:00389,"[[-9.073987600691357,38.84091169117413],[-9.074727220106805,38.83900645133438]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.501964021033213e-07,-0.0645077732679908,-1.227393571969169e-07,0.0622441468363757,2.7457044906404405e-08,-0.002263626431615,0.000626074130363,0.0006041038335633,0.000626074130363,0.99145821170847,-10.88773585947358,0.9914596612625456,-10.887760682310816,0.0898370111010204,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:871227269:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5601000,E-REDES,,2.59500432804124,LINE:002917,BUS:EREDES:1101S5335200:60,BUS:JUNCTION:60:00401,"[[-8.958769986014143,39.01452874019044],[-8.958786390266086,39.01454141447518],[-8.958880684695199,39.014583963605865],[-8.959092042782125,39.01512275980361],[-8.957537752423788,39.01656101054184],[-8.956315655314345,39.017691818002625],[-8.955207232880747,39.01871738634101],[-8.9526754416858,39.02105980350972],[-8.954461263806545,39.022790550655984],[-8.956188320387588,39.02446402833996],[-8.95581140536759,39.02627012143047],[-8.953035260533122,39.02824711790703],[-8.950744801540386,39.02987783220401],[-8.948819086660583,39.03166836867835],[-8.94789304909108,39.03243827517755]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.48137556060397,-0.6262251788531374,-16.459584727467966,0.6732378700545384,0.0217908331360021,0.0470126912014009,0.1600332776502749,0.1600231271635329,0.1600332776502749,0.9917096637007036,-11.091749442970638,0.9905746954349028,-11.350151382006546,22.963592717789492,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:867539389:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0305L5149500,E-REDES,,2.8989589520279404,LINE:002918,BUS:EREDES:1709P5023900:60,BUS:JUNCTION:60:02672,"[[-7.765875874218404,41.53844125553263],[-7.765910147287221,41.53844763107097],[-7.766865466727875,41.539800139358114],[-7.77230404007093,41.54273222148461],[-7.773173920820462,41.54428957689247],[-7.776370347325137,41.54808993979355],[-7.779561202494777,41.548902248437585],[-7.787437362234646,41.54764479451739],[-7.788912592812637,41.54663239352877],[-7.789556762966341,41.543864773232535],[-7.78918242378821,41.54349680377484]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.97057851619899,-3.3190975674007173,-18.937942381694594,3.3990912072016455,0.0326361345044006,0.0799936398009282,0.1853173598984736,0.1852667281071592,0.1853173598984736,1.0,10.02762466068652,0.9993292385896956,9.68788550624669,26.591671674339736,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:899225185:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1709L5149100,E-REDES,,1.712069805742998,LINE:002919,BUS:EREDES:1709P5023900:60,BUS:JUNCTION:60:00411,"[[-7.764955063477144,41.536818440369],[-7.764799883677063,41.5369408552836],[-7.763585129364079,41.53743276462208],[-7.762127254997194,41.53763486147541],[-7.759619881470462,41.53784785775613],[-7.753488832777167,41.53997336995888],[-7.749490697515005,41.54317215602387],[-7.747586904346223,41.54420179075653]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1491 PC FONTE DO MOURO-SOUTELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.724936125578411,-8.425524715913832,-14.694563187045532,8.458173217032765,0.0303729385328814,0.032648501118933,0.1632463517375909,0.1631610327889984,0.1632463517375909,1.0,10.02762466068652,0.9999277172519706,9.828697046751376,35.399837739909124,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:867558226:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122701,E-REDES,,0.1017407578562457,LINE:002920,BUS:JUNCTION:60:02673,BUS:JUNCTION:60:02674,"[[-8.570670127842885,40.77413598416084],[-8.5718747937132,40.774206151985744]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.6929407471661894e-11,-0.0022636907308546,-6.7933491171065145e-12,0.0012585306874649,1.013605835455538e-11,-0.0010051600433897,2.2353997155750987e-05,1.2428018757426465e-05,2.2353997155750987e-05,0.9744286027199016,-4.6602700499026,0.9744286215600187,-4.660270378165555,0.0032076333987302,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:945123759:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1103L5612800,E-REDES,,9.175922583016291,LINE:002921,BUS:JUNCTION:60:00407,BUS:JUNCTION:60:00450,"[[-8.90836517494169,39.054514665200905],[-8.908708815211861,39.05485423491739],[-8.90615968431325,39.056454937065624],[-8.904253959006391,39.058123129145635],[-8.902165342843665,39.05911704018531],[-8.9007463406254,39.059792256466835],[-8.897843506828623,39.061173445385116],[-8.895874890642403,39.06224971992949],[-8.893525247313915,39.06353424448537],[-8.890925117185791,39.06495557276222],[-8.88711775278681,39.06703673766948],[-8.884453866464096,39.06853140303599],[-8.881468768374969,39.07020628577032],[-8.878577114314748,39.071828466559445],[-8.876653043092654,39.07290778823838],[-8.874282606935653,39.07421357668013],[-8.872892053882303,39.07559334699505],[-8.871320626944826,39.07614077357543],[-8.867509684130125,39.07804291991614],[-8.866690928936226,39.07935296301223],[-8.86408062894977,39.08352940451141],[-8.863204991542114,39.084930196103805],[-8.861915530357168,39.08699288940557],[-8.85945501581782,39.09092893156473],[-8.857239863443544,39.09447178729018],[-8.855992046766957,39.09646717462421],[-8.854042301010663,39.09958533059323],[-8.853669713360087,39.10102049009921],[-8.853177646699795,39.10291589072969],[-8.850140839523977,39.106491829115974],[-8.849055213145945,39.10777008864354],[-8.847349316305017,39.1097785485979],[-8.845301913041547,39.11169622671576],[-8.844106363492164,39.11375400745429],[-8.843082526240185,39.11551614124292],[-8.842995706558206,39.11566434524357]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6128 ESPADANAL-CRUZ DO CAMPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.022890583394592,-2.8627014509073847,-6.010243995518012,2.8123097787155293,0.0126465878765795,-0.0503916721918553,0.0650255522806305,0.0646386364611778,0.0650255522806305,0.9868223084302756,-11.979741651221362,0.987826629586586,-12.358678933225631,9.330686221930051,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:945123794:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5602500,E-REDES,,9.396230902522134,LINE:002922,BUS:JUNCTION:60:02675,BUS:JUNCTION:60:00450,"[[-8.911304965756123,39.05350050691655],[-8.908793695903396,39.054942131269364],[-8.90617693627755,39.05646691044876],[-8.904268922428756,39.05813711762245],[-8.902177386664095,39.05913241735279],[-8.900758384257578,39.05980763378105],[-8.89785555007562,39.06118882299947],[-8.895888151650018,39.062264477257706],[-8.893538508081408,39.063549002080016],[-8.890938377687478,39.06497033065172],[-8.887131127667447,39.06705142318757],[-8.884467355858225,39.068546016058015],[-8.881482234565768,39.07022091729865],[-8.878591567928368,39.07184252462467],[-8.876666531834868,39.07292241116628],[-8.8742987378613,39.07422673285365],[-8.872906697978731,39.075607972013735],[-8.871331632376576,39.076156664901525],[-8.867527610055474,39.078055363110266],[-8.866711696870366,39.079360848669985],[-8.86410139783255,39.08353729061954],[-8.863225760743086,39.084938082363045],[-8.861936300026704,39.08700077588733],[-8.859475786381552,39.090936818471135],[-8.857260634812203,39.09447967457894],[-8.856012818588978,39.09647506212838],[-8.854064370311164,39.09959115671129],[-8.853692384307688,39.101024060710216],[-8.853199405428551,39.10292290790298],[-8.850160131515713,39.106501762433346],[-8.84907450533931,39.107780022136566],[-8.847367900432632,39.10978931539596],[-8.845321688453033,39.111705869626675],[-8.8441274350048,39.11376142682572],[-8.843103575414963,39.115523596961744],[-8.843017384475335,39.11567061882595]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.136993081593992,-1.5892321391248576,-12.093402650079902,1.6407490494924843,0.0435904315140902,0.0515169103676267,0.1190050547369383,0.1188821449271474,0.1190050547369383,0.9897496999058626,-11.648140302882435,0.987826629586586,-12.358678933225631,17.076345922935623,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:875784634:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0205L5016100,E-REDES,,1.1195899128130535,LINE:002923,BUS:EREDES:0205S5050100:60,BUS:JUNCTION:60:02676,"[[-7.872812466578776,38.01158562194706],[-7.872983462746938,38.01175819980432],[-7.873744666608451,38.01253124728541],[-7.875652071157956,38.01363230025376],[-7.877448589161092,38.014669279536115],[-7.87936887910156,38.015777660317454],[-7.881220806598834,38.01684649396331],[-7.881790264572783,38.018350681097594]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.824722375768157,3.860809084170787,18.83785600934505,-3.8276244774898114,0.0131336335768921,0.0331846066809755,0.1891328445373737,0.1891547670891037,0.1891547670891037,0.977679976618253,-10.96571741022466,0.977883634782411,-10.828427914308437,27.142311248257094,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:882818824:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5001300,E-REDES,,0.4419564666419838,LINE:002924,BUS:JUNCTION:60:00409,BUS:JUNCTION:60:02211,"[[-8.481534948012195,38.00233557699621],[-8.483402597081598,38.00239214855569],[-8.486568499712364,38.002203133179115]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.418512380220672,-0.5742079197910801,-17.414272062691186,0.5840987843075699,0.0042403175294865,0.0098908645164897,0.171056879760853,0.1710554381414532,0.171056879760853,0.980380100157438,-13.453828333899114,0.9801684526218,-13.501315432409283,24.54539815767729,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1027666105:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5002400,E-REDES,,0.2755981428780759,LINE:002925,BUS:JUNCTION:60:02677,BUS:JUNCTION:60:02678,"[[-8.720540696694005,37.991709928405484],[-8.71792939715536,37.99309118649829]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.058032306724991,6.175812768559676,-8.057129228166804,-6.175503506975849,0.0009030785581867,0.0003092615838271,0.099958165090063,0.0999745680446747,0.0999745680446747,0.9773302768825136,-15.138983333102372,0.9770828291894323,-15.14953444395028,14.345611715407482,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:899225173:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1702L5149000,E-REDES,,1.10330541983548,LINE:002926,BUS:JUNCTION:60:00403,BUS:JUNCTION:60:00410,"[[-7.732623090992318,41.567849727679416],[-7.729993936838405,41.5652232156806],[-7.726160250388419,41.55923391714104]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.67150169410607e-07,0.0904300704412277,9.770406104891078e-07,-0.101905288793105,3.098904410785009e-07,-0.0114752183518772,0.000870294699631,0.0009807423207093,0.0009807423207093,0.9998495439846176,9.539908057524988,0.9998386711251251,9.540092692261076,0.1407292754640993,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:899225185:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1709L5149100,E-REDES,,2.484481992384684,LINE:002927,BUS:JUNCTION:60:00411,BUS:JUNCTION:60:00410,"[[-7.747586904346223,41.54420179075653],[-7.747581808854267,41.544204546481616],[-7.741095216646214,41.5478793266599],[-7.733054633910036,41.553463500659014],[-7.728084194798652,41.5569146837059],[-7.72747423087129,41.558711547628214],[-7.726149646515508,41.559217772199915]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1491 PC FONTE DO MOURO-SOUTELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.698312656989144,-8.460328862735558,-14.654270862256022,8.507654468790903,0.0440417947331219,0.0473256060553453,0.1632026527993537,0.1630781752750423,0.1632026527993537,0.9999277172519706,9.828697046751376,0.9998386711251251,9.540092692261076,35.39036166092458,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:980054445:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5634600,E-REDES,,3.2992668936262284,LINE:002928,BUS:JUNCTION:60:02679,BUS:JUNCTION:60:02326,"[[-7.518738624370162,37.19017305934987],[-7.517293849056596,37.19003904618026],[-7.513907849651574,37.1897281671374],[-7.512355160906328,37.18958505250541],[-7.510937265900408,37.18946104976456],[-7.508444278979195,37.18922797873126],[-7.506029650715173,37.18900542362169],[-7.504513138800547,37.18886563198906],[-7.502626548386341,37.18869181649359],[-7.500116617917313,37.18846021043235],[-7.498048577394986,37.18827352445556],[-7.49634748140523,37.188121090141586],[-7.493158685114329,37.18783166967577],[-7.490823952352487,37.18761286652021],[-7.488442769577949,37.187391062203254],[-7.486054633643377,37.187178083411276],[-7.48177651762263,37.186572831798905]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6346 PS CONCEIÇÃO-ALDEIA NOVA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.11093412048274,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.86727192022228,3.958841021286578,-17.828188110266034,-3.85869788202336,0.0390838099562458,0.1001431392632175,0.1886338369065721,0.1886996908126514,0.1886996908126514,0.9335417956970083,-14.181531338873013,0.930176621830781,-14.553397990311566,31.37412766026294,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1008363738:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5146300,E-REDES,,3.257913957687789,LINE:002930,BUS:JUNCTION:60:00425,BUS:EREDES:1705P5024500:60,"[[-7.876787172810715,41.32584378366466],[-7.887096682576259,41.32435182437804],[-7.913284677558064,41.31588143649951]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.4927055880230636e-08,0.0215770362419487,1.6174175721682276e-07,-0.055475424426885,1.468147013365921e-07,-0.0338983881849363,0.0002076224579785,0.0005338125204401,0.0005338125204401,1.0000128601932068,4.941554300984544,1.0,4.941772642667312,0.0765981518783349,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020487408:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5607800,E-REDES,,0.3688390457149856,LINE:002931,BUS:JUNCTION:60:00429,BUS:JUNCTION:60:00430,"[[-9.178170868189419,38.78219081426276],[-9.17999527025212,38.78279155845429],[-9.182089555950755,38.78348367202068]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.607859350826732,8.735983745564683,-22.60157119872187,-8.73025415079439,0.0062881521048581,0.0057295947702922,0.2376611782887963,0.2377159785690587,0.2377159785690587,0.9813161391684184,-12.928969893119048,0.9807689010120204,-12.970440686799186,34.110486234618854,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1110041544:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5607800,E-REDES,,0.3170523490788038,LINE:002932,BUS:JUNCTION:60:00430,BUS:JUNCTION:60:02681,"[[-9.182089555950755,38.78348367202068],[-9.183576489114929,38.78438799842205],[-9.184977999590092,38.78523307546851]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.61001444453143,8.733525930924461,-22.604602819086526,-8.72856550320536,0.0054116254449034,0.0049604277191015,0.2378048187487176,0.2378518859537958,0.2378518859537958,0.9807689010120204,-12.970440686799186,0.9802982933072888,-13.006131521283743,34.12998793999079,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021204166:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1207L5655900,E-REDES,,9.150898913801427,LINE:002933,BUS:JUNCTION:60:00749,BUS:JUNCTION:60:00452,"[[-7.165612653742424,38.89914736475823],[-7.164542339794528,38.89957344537357],[-7.160667061128786,38.90108939117011],[-7.157573577566397,38.90187747032686],[-7.154160317339962,38.90189549004688],[-7.149115437633721,38.90161613444164],[-7.146652662760849,38.90191362348762],[-7.144037408015729,38.90226911274605],[-7.139650319450861,38.902828739381285],[-7.136733034248048,38.903210322540076],[-7.133056982675337,38.90369658048624],[-7.128966572045418,38.90399097029624],[-7.126418892575164,38.904182184335276],[-7.124113667772619,38.90435366373419],[-7.11951551294469,38.90468824235152],[-7.117219788225174,38.90486226194126],[-7.113839947102825,38.90510678750831],[-7.111013861386215,38.90629293958566],[-7.107711630234269,38.90767406767228],[-7.104457192491231,38.91017219401268],[-7.10305391673848,38.9112652349393],[-7.100625716034674,38.91311128494804],[-7.098011215239468,38.91509683593655],[-7.096434236922562,38.916294239921584],[-7.093343267478319,38.915615135660595],[-7.089357822736254,38.91475964484629],[-7.086235273296556,38.9140638843876],[-7.083093720564026,38.91338112899073],[-7.080305864626022,38.9133657152226],[-7.077621642852215,38.91337631941651],[-7.074419001274397,38.9133709364296],[-7.071132889503786,38.91335621335006],[-7.066830908133208,38.91369512941836]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000245118122035,-9.56647424950776,1.0001060851883312,-9.567859182032564,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1033771186:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1213L5652900,E-REDES,,0.4002183111521482,LINE:002935,BUS:JUNCTION:60:02683,BUS:JUNCTION:60:00435,"[[-8.034577101987308,39.082399200917536],[-8.033990985600067,39.08162287265515],[-8.032220547968528,39.07929948904503]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.73460364103784,-4.762272985521642,-2.7342305883352664,4.759443411485786,0.0003730527025735,-0.0028295740358563,0.0533342385964186,0.0532998089340888,0.0533342385964186,0.9907823436975496,-4.3948635407424135,0.9909458357042754,-4.40478294877316,7.653069105527139,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1043200103:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5649800,E-REDES,,14.065511575149047,LINE:002936,BUS:JUNCTION:60:02684,BUS:JUNCTION:60:00528,"[[-7.765717132720068,38.33788435546719],[-7.764010249480219,38.336267303936495],[-7.762730296408491,38.33505403324602],[-7.761152840934071,38.33355868442682],[-7.759103222178815,38.33161562475396],[-7.757313770741325,38.329919089103804],[-7.755384432826723,38.328089820753604],[-7.75366835095405,38.326462641793455],[-7.751885161050697,38.32477170895556],[-7.750088740348422,38.3230681475365],[-7.74783746507588,38.320930212416464],[-7.746578812449339,38.31973485941156],[-7.745074345519656,38.31830597039924],[-7.742713783504384,38.316063867498336],[-7.741057265114735,38.3144903460623],[-7.739117233124333,38.3126474294401],[-7.736840109096325,38.310484105008925],[-7.735741517041286,38.30944036594031],[-7.733840698752322,38.30763434795426],[-7.731248509908501,38.306624465672776],[-7.728964860220592,38.30573471647603],[-7.725961860669633,38.30456459137695],[-7.723585494528721,38.30363855315356],[-7.720774504009331,38.30254305940899],[-7.717956526271688,38.30144473499843],[-7.716397753709203,38.30083715899271],[-7.713993355596719,38.299899908621654],[-7.711703058012989,38.299007069952644],[-7.709235319423317,38.29804497361433],[-7.70713454538058,38.29736426158776],[-7.705430482384102,38.29681206646965],[-7.702263059641185,38.29578557055853],[-7.700554427515399,38.2952317924601],[-7.697567918180593,38.294263769323095],[-7.694113072762853,38.293143821699864],[-7.691926952029037,38.29243507861028],[-7.68947830402986,38.29164115547395],[-7.687084467647268,38.29086494689072],[-7.68520492954997,38.29025544363905],[-7.68203395166067,38.28922707289819],[-7.678104383180575,38.28795252378916],[-7.675615772997855,38.287145256467],[-7.672947296975402,38.28627891101687],[-7.671755011601858,38.285891797484375],[-7.668503712548547,38.284836089570305],[-7.666812583726036,38.28428691614248],[-7.663191162432939,38.28311080545439],[-7.662218454152723,38.28279488350872],[-7.660739921949753,38.28231465079474],[-7.657590493531987,38.281291615830824],[-7.65655708108677,38.28095590686612],[-7.653608204120864,38.27999788102534],[-7.652259111145333,38.279559562844135],[-7.651118081176638,38.279188817891296],[-7.649495423973828,38.27866156650261],[-7.646796501151484,38.277122341528134],[-7.64440376928528,38.27575764495484],[-7.643026771373639,38.27497221425693],[-7.638805478272278,38.272564240216234],[-7.637080701273116,38.271580275652155],[-7.635838911185245,38.27087182330475],[-7.634190115418801,38.269931117816384],[-7.634091847895684,38.26987494618841]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.656975339256633,7.756047923149693,24.944193625156274,-6.932404994093072,0.287218285899641,0.8236429290566214,0.2493383346652616,0.2497371591137504,0.2497371591137504,0.9975328018834708,-8.822099451063982,0.997539682661122,-6.582993897627664,35.83543680782759,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1058008104:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5649800,E-REDES,,0.5501435620037812,LINE:002937,BUS:JUNCTION:60:02685,BUS:JUNCTION:60:02684,"[[-7.767937871380466,38.3420506377513],[-7.766478731479931,38.340971641000905],[-7.765359666634071,38.33965222867301],[-7.765717132720068,38.33788435546719]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.645761176680097,7.78819612574375,24.656975339257535,-7.756047923145171,0.0112141625774384,0.032148202598579,0.2493218128627206,0.2493383346652569,0.2493383346652569,0.997559209973125,-8.909580723500746,0.9975328018834708,-8.822099451063982,35.77820844672936,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1046902525:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5647100,E-REDES,,0.5081440273208202,LINE:002938,BUS:EREDES:1405P5704500:60,BUS:JUNCTION:60:02687,"[[-8.774769550985356,38.96076850016632],[-8.774788655756705,38.96077860952068],[-8.774989786151835,38.96088212439653],[-8.775700239267351,38.96182628559352],[-8.777175963087501,38.96378734300563],[-8.777824401321539,38.96464900857143]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6471 BENAVENTE-PS MAXOQUEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.40391826831976,-3.127610899067738,-18.39836658800936,3.1412267250518404,0.0055516803104005,0.0136158259841026,0.1825400134592424,0.1825316070177268,0.1825400134592424,0.984062789287204,-16.015900307484067,0.9839401282763826,-16.075452894364282,41.33605377247338,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1060942729:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5651500,E-REDES,,0.5414103156453314,LINE:002941,BUS:JUNCTION:60:00440,BUS:JUNCTION:60:02688,"[[-8.510422857540126,39.50797784434336],[-8.508552561718458,39.50690467686134],[-8.505359119552917,39.505072138552684]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.436217270970318,0.4505511690883985,2.436321759827961,-0.455640559125178,0.0001044888576431,-0.0050893900367794,0.0242557124695753,0.0242654541036269,0.0242654541036269,0.9828627335804097,-6.646060227845105,0.9828779060330184,-6.63760292690149,3.4819133453331874,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1088455210:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1820L5149700,E-REDES,,2.846100206535564,LINE:002942,BUS:JUNCTION:60:02689,BUS:EREDES:1805P5021600:60,"[[-7.836543225262304,41.0092160133119],[-7.841651842841553,41.009355848215236],[-7.851394144125625,41.00982916944648],[-7.856737558872095,41.012529975561144],[-7.860238340791588,41.01402086423271],[-7.867491549708775,41.01745789754554],[-7.867495514661931,41.01748021085669]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.560432909516965e-08,0.0365457646259307,2.6347376606157524e-07,-0.0661589832972412,2.2786943696640557e-07,-0.0296132186713104,0.0003516565180903,0.0006366151136046,0.0006366151136046,1.000014974797477,12.072870241621246,0.9999999999999998,12.073124485581864,0.0913495642997012,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1126641106:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0613L5150100,E-REDES,,4.81078363490293,LINE:002943,BUS:JUNCTION:60:02633,BUS:JUNCTION:60:02690,"[[-8.375682528813304,40.338280078466816],[-8.350768356202236,40.3346968270455],[-8.344976599433608,40.3340952797258],[-8.341395749373216,40.33299585407273],[-8.32536706831343,40.324403741284826],[-8.323531341655567,40.3243347582757],[-8.323364937371712,40.32449038142918]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.805687285873435e-08,-0.0481754494150099,0.0,0.0,8.805687285873435e-08,-0.0481754494150099,0.0004725310616223,0.0,0.0004725310616223,0.9810328162216742,-2.999372453209299,0.9810449189283932,-2.999581906653571,0.0678047153999597,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:864040233:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5653000,E-REDES,,3.3628895795957052,LINE:002944,BUS:EREDES:1413S5585200:60,BUS:JUNCTION:60:00444,"[[-7.997572054884872,39.4829829567564],[-7.997316012858941,39.48438134121844],[-7.996481792504289,39.48473420425957],[-7.993924013255897,39.48583733050236],[-7.992115492493198,39.48659257017376],[-7.990227097380807,39.48739488092457],[-7.986330885657102,39.48901259125548],[-7.984513585330297,39.489774096142966],[-7.982963030222227,39.49042440775225],[-7.980712249764458,39.491367598702794],[-7.976693970703801,39.49305093721925],[-7.974814553694379,39.49383985840161],[-7.972648943953434,39.49475562626443],[-7.970200043079725,39.49579030267693],[-7.96683511133913,39.49721354315676],[-7.964520340224325,39.49818911382211]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.097003681954456,3.2399714591300826,9.106536507706894,-3.242785245803887,0.0095328257524371,-0.0028137866738044,0.0929221553164511,0.0930351026186537,0.0930351026186537,1.0,0.1310347139860801,0.9998124330207976,0.3297198590672823,13.349849708516825,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
