source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:909600816:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5631000,E-REDES,,1.5299878599802192,LINE:002945,BUS:JUNCTION:60:02691,BUS:JUNCTION:60:02692,"[[-8.900936587839661,38.70165024816541],[-8.90093957866232,38.70164936371892],[-8.903420620281818,38.70096932152194],[-8.904541460855004,38.700909850807705],[-8.907958162252585,38.701193033615304],[-8.910688961294806,38.70110122815401],[-8.913206283168831,38.700658664532675],[-8.91820558576096,38.70091267091346],[-8.918313373054382,38.700944202632066]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.29949269612587,3.8574247314965,-26.266491820252064,-3.761861725359171,0.0330008758738067,0.0955630061373287,0.2564656718565185,0.2564875666967601,0.2564875666967601,0.997305447834011,-11.167570364613228,0.9954807569093967,-11.39513853477288,36.80407041135889,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:944250284:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5638400,E-REDES,,1.736759982102371,LINE:002947,BUS:JUNCTION:60:02691,BUS:JUNCTION:60:02666,"[[-8.900878658528322,38.701507195286844],[-8.903121574504132,38.70027120410813],[-8.903762706110948,38.69900456610555],[-8.906122611382177,38.69595770732335],[-8.909823992893157,38.69355069746291],[-8.912408682317162,38.69266156443823],[-8.915611864495398,38.692482589222074],[-8.915712534999807,38.69245680707009]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.247275573309818,-4.281680138301262,-30.197804172000573,4.430672090908891,0.0494714013092441,0.1489919526076288,0.2947503874125212,0.2947256573539699,0.2947503874125212,0.997305447834011,-11.167570364613228,0.9964844343073072,-11.490875741391315,42.294502426821815,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:944250305:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5645800,E-REDES,,1.7374960118898766,LINE:002948,BUS:JUNCTION:60:02691,BUS:JUNCTION:60:02666,"[[-8.900865441832549,38.7014924551148],[-8.903102735265318,38.70025956400263],[-8.90374204360459,38.69899652331794],[-8.90610496504094,38.695945771533],[-8.909811802260721,38.693535212799475],[-8.912403087233313,38.69264382003436],[-8.91560741735588,38.692464783228715],[-8.915707169742005,38.69243923598712]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.234462366452945,-4.2798739688754885,-30.185011921983428,4.428787587700915,0.0494504444695174,0.1489136188254267,0.2946255369554948,0.2946007964164444,0.2946255369554948,0.997305447834011,-11.167570364613228,0.9964844343073072,-11.490875741391315,42.27658730886711,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:944250382:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1502L5645800,E-REDES,,0.3760619854231714,LINE:002951,BUS:JUNCTION:60:02667,BUS:JUNCTION:60:02642,"[[-8.9114036792937,38.67479083635724],[-8.91096486428444,38.673343932614635],[-8.910405605658259,38.67149982515522]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.415944380154063,-17.520386279523667,-28.40317710112034,17.55957109775211,0.0127672790337243,0.039184818228442,0.321782233134424,0.3217624836293639,0.321782233134424,0.998280126083356,-11.90135412898795,0.9986321335760094,-11.975777063941102,46.17337252610477,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:934037789:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5150400,E-REDES,,0.2635192781609581,LINE:002952,BUS:JUNCTION:60:00446,BUS:EREDES:0115P5025100:60,"[[-8.625383684679026,40.93527321512292],[-8.622422743476273,40.936056115185494]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1504 NOGUEIRA DA REGEDOURA-PC CORTEGACA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.14704265625,0.368854,9.2,0.6842499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.0013963291530887,-0.0025105717104281,0.0013963291941013,1.3199227440793242e-06,4.1012637730375445e-11,-0.002509251787684,2.8896182561058565e-05,1.404527639145352e-05,2.8896182561058565e-05,0.9566340202096428,-6.35610861967747,0.9566340713681472,-6.356107105650712,0.0042230445832749,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:934037811:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0115L5150500,E-REDES,,0.2637965121238982,LINE:002953,BUS:EREDES:0115P5025100:60,BUS:JUNCTION:60:00446,"[[-8.622416468255766,40.93604250889567],[-8.6253802239577,40.93525813818856]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1504 NOGUEIRA DA REGEDOURA-PC CORTEGACA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.14704265625,0.368854,9.2,0.6842499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0013948617390368,-1.3199152450595005e-06,-0.0013948616977115,-0.0025105717026883,4.132537736491193e-11,-0.0025118916179333,1.4030515693379988e-05,2.888901078717312e-05,2.888901078717312e-05,0.9566340713681472,-6.356107105650712,0.9566340202096428,-6.35610861967747,0.0042219964614063,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:968395372:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0115L5150501,E-REDES,,0.2250633058411701,LINE:002954,BUS:JUNCTION:60:02693,BUS:JUNCTION:60:02694,"[[-8.627804216956326,40.922637158523145],[-8.625166070396915,40.92298820997421]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.922643775709228e-11,0.0048470712367205,3.6097734801512357e-10,-0.0069841313736725,2.6175091025803126e-10,-0.0021370601369519,4.8823788762241045e-05,7.035007104169247e-05,7.035007104169247e-05,0.955291793286014,-6.46494697938376,0.9552916504888512,-6.464944441498849,0.010094715316644,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:939389284:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1701L5100600,E-REDES,,0.7591293976144369,LINE:002956,BUS:JUNCTION:60:02695,BUS:JUNCTION:60:00448,"[[-7.531525989705919,41.15459049705819],[-7.528013969285623,41.15532583776464],[-7.526349239493695,41.15567434827024],[-7.522801571229492,41.15641696622443],[-7.522790100011844,41.15641936376938]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 01 VILA FLOR - PINHÃO/MIRANDELA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.163789854751461,0.368854,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.7292513517099819,-1.3230175817708782,0.7293333874915675,1.3156451827128492,8.203578158560987e-05,-0.007372399058029,0.0148624890401227,0.014797424202456,0.0148624890401227,0.978074222732777,3.12124968565032,0.9782048851554996,3.1219178229825477,4.32237575690642,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:993207565:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1823L5150300,E-REDES,,3.6207124633234073,LINE:002957,BUS:EREDES:1817S5010700:60,BUS:JUNCTION:60:00420,"[[-7.731608585029328,40.73083038026746],[-7.731650864521005,40.73094772633114],[-7.733278850543443,40.73189132006005],[-7.735334876649212,40.73308290740943],[-7.737580483497093,40.734384344263304],[-7.746527395419294,40.73426409312128],[-7.750077543320273,40.73423760758122],[-7.75407799397689,40.73420758737533],[-7.757808261463109,40.73417955279782],[-7.761927671108451,40.73420647589984],[-7.765287343507615,40.73422827774332],[-7.769738914687245,40.734257092020044],[-7.772924121689084,40.73427754615706]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1503 PC MUNDÃO-SÁTÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.119057032899836,-2.043429365876458,6.123924241447141,2.0244499968591736,0.0048672085473047,-0.0189793690172845,0.0640837396727622,0.0639729296060821,0.0640837396727622,0.968686597622963,-2.422642787515598,0.9701591042893652,-2.297822330281668,9.195543072573145,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1135861733:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5601800,E-REDES,,1.094322448423669,LINE:002962,BUS:EREDES:1114S5192200:60,BUS:JUNCTION:60:02699,"[[-9.074503461850703,38.859067072197604],[-9.074525679875753,38.85906231690888],[-9.074755150933452,38.85919253397194],[-9.074977896010742,38.85964976464346],[-9.075623273600003,38.86154804557791],[-9.073922095206656,38.86525789330806],[-9.07338170511766,38.865884500928445],[-9.071636493227409,38.86792987689138],[-9.071636413886761,38.86792997661416]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.40317074626067,2.573129801705672,5.404396633338519,-2.580052996042629,0.0012258870778483,-0.0069231943369572,0.0584264079371809,0.0584728835874783,0.0584728835874783,0.9856277802057234,-12.183091978871994,0.985516822262045,-12.14230352860405,8.390426687828713,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1135861746:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5601800,E-REDES,,0.799956880147375,LINE:002963,BUS:JUNCTION:60:02699,BUS:JUNCTION:60:02700,"[[-9.071636413886761,38.86792997661416],[-9.066512501087264,38.873916777232196]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.404396633357717,2.5800529960553544,5.4052939995733205,-2.585108150150221,0.0008973662156037,-0.0050551540948666,0.0584728835877009,0.0585069131266046,0.0585069131266046,0.985516822262045,-12.14230352860405,0.9854352314162044,-12.11246736432104,8.395309675219496,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1319151044:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1114L5649100,E-REDES,,0.4083402684089855,LINE:002965,BUS:JUNCTION:60:00461,BUS:JUNCTION:60:00462,"[[-8.974350377221874,38.97991504383195],[-8.974315241527295,38.979976728919745],[-8.974251128806706,38.98008908342073],[-8.974146055360785,38.980273136313805],[-8.9740261195512,38.98048949831155],[-8.973941577947222,38.98063872380462],[-8.973846427103442,38.980798384471385],[-8.973776726388964,38.980923317510026],[-8.973721173358689,38.98102287328687],[-8.973615383772,38.98121392068837],[-8.973495384313111,38.98143102119453],[-8.973385749915682,38.981616169175624],[-8.973312477474174,38.98175342296035],[-8.973235514016961,38.98190061159465],[-8.973146802048833,38.98207315101028],[-8.973024376353301,38.98230196027168],[-8.97293912357108,38.98247043019795],[-8.972862531057999,38.98262178638039],[-8.9727378651804,38.98286819415572],[-8.972704462735384,38.98293419885881],[-8.972688844096764,38.98296506312404],[-8.972676755312595,38.98298896615126],[-8.97259975882115,38.98296875887128],[-8.97227565750986,38.98286994925909]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.771385186168128e-07,-0.2753671665168125,-2.2524045840899234e-07,0.1924574016419638,4.518980602078205e-07,-0.0829097648748486,0.0026825155680681,0.0018748355885181,0.0026825155680681,0.9877749925445328,-11.637306199079958,0.9877784602028702,-11.637416890282026,0.4276901784200116,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1319151084:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1114L5649100,E-REDES,,0.412947219142194,LINE:002966,BUS:JUNCTION:60:02701,BUS:JUNCTION:60:02702,"[[-8.971327862712727,38.982576698392165],[-8.97110379278366,38.98250762891648],[-8.971080100273864,38.98249887294361],[-8.97105878722577,38.982489316191035],[-8.970986509449592,38.982454247511406],[-8.970914604093068,38.982411618798345],[-8.97082215496964,38.982345403001986],[-8.970752533448056,38.98230167685704],[-8.97071360338468,38.98228182505017],[-8.970462905460538,38.98231203757458],[-8.970372392512445,38.98244895409697],[-8.970281782866365,38.98257868324166],[-8.970170230793611,38.98272833434731],[-8.970068756310395,38.98287432792719],[-8.969960329643422,38.98301604776477],[-8.969765749283766,38.98326136943743],[-8.969562665808988,38.9835628056423],[-8.969523133295894,38.983710173344576],[-8.969322796778316,38.983985386518945],[-8.969202253862134,38.98414514461968],[-8.96903434997029,38.984371808112975],[-8.968904270002934,38.98453915563355],[-8.968770323554375,38.984729067559535],[-8.968664793347548,38.984879052301004],[-8.968652444389699,38.98489570572545]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.701401732776105e-07,-0.1761753308782146,-1.9599882660045764e-08,0.0923290535217815,1.505402906175647e-07,-0.083846277356433,0.0017162218646894,0.0008994268195253,0.0017162218646894,0.9877789967980912,-11.63743401888106,0.987781009483279,-11.637498265452496,0.2736279499194034,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1319151142:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1114L5649100,E-REDES,,0.4547227416225812,LINE:002967,BUS:JUNCTION:60:02702,BUS:JUNCTION:60:00460,"[[-8.968652444389699,38.98489570572545],[-8.968537508732574,38.98505067593458],[-8.96837363080969,38.98526871640653],[-8.968166584429358,38.98555900021923],[-8.96800141944459,38.98578457066328],[-8.967740116647203,38.98614073631263],[-8.967626343506184,38.98629185106607],[-8.967530457485255,38.986442846551405],[-8.967492780897595,38.98651397862588],[-8.967318240402959,38.986762152058915],[-8.967204478095486,38.98691434721648],[-8.967088815808982,38.98707382493177],[-8.966699858914874,38.98764046213663],[-8.966633018417891,38.98778157488019],[-8.966617183586855,38.98781694362566],[-8.966582831085937,38.98788429547108],[-8.966573083678973,38.98790143447197],[-8.966888037710152,38.98804946126214],[-8.96691077805382,38.988060557836405],[-8.966843181914278,38.98813836229234],[-8.966755925101758,38.988256967366496],[-8.966745342309729,38.98827667950209],[-8.966758441479467,38.98830707616137],[-8.966777079933403,38.988346251519424],[-8.966823537615692,38.98836415914204]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.9604413175006348e-08,-0.0923290534997836,-1.1326320708348558e-12,-5.499466012897729e-12,1.9603280542935513e-08,-0.0923290535052831,0.000899426819311,5.4697605301576935e-14,0.000899426819311,0.987781009483279,-11.637498265452496,0.9877817715878174,-11.637522592395383,0.1434012243604307,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1397060018:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1114L5649100,E-REDES,,0.0801904730063137,LINE:002968,BUS:JUNCTION:60:00462,BUS:JUNCTION:60:02701,"[[-8.972189838302473,38.98284339192712],[-8.971327862712727,38.982576698392165]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.2524466159958097e-07,-0.1924574016772258,-1.701354856116915e-07,0.1761753308313874,5.5109175987889444e-08,-0.0162820708458383,0.0018748355888616,0.0017162218642333,0.0018748355888616,0.9877784602028702,-11.637416890282026,0.9877789967980912,-11.63743401888106,0.2989167246793983,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1138024434:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5002401,E-REDES,,0.5320874623302733,LINE:002969,BUS:JUNCTION:60:02703,BUS:JUNCTION:60:00871,"[[-8.74207853208419,37.98029966403699],[-8.74337474797817,37.97961364761396],[-8.745478169569498,37.978507796204504],[-8.74712498466649,37.97763978797875]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.1852186412554835e-10,-0.0053102791465078,5.548735391413687e-13,2.733216155469809e-12,1.190767376646897e-10,-0.0053102791437746,5.217451583680831e-05,2.7402166218898614e-14,5.217451583680831e-05,0.9793705622804636,-15.052062090688356,0.9793707100807792,-15.052064652909529,0.0074866574597228,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1143834054:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1010L5647700,E-REDES,,0.5664239619179259,LINE:002972,BUS:EREDES:1010S5011000:60,BUS:JUNCTION:60:02704,"[[-8.927509509778092,39.72159460170248],[-8.927510985650446,39.721596167705385],[-8.927514036024121,39.72159570547595],[-8.927517260939545,39.72159317958102],[-8.927521031962966,39.72158946109494],[-8.927523673531187,39.72158590346212],[-8.92752515890327,39.72158220965431],[-8.927528957391665,39.72157885123619],[-8.92753489783287,39.72157717133676],[-8.927541571984127,39.72157641406666],[-8.927632090063257,39.721571524322854],[-8.927693767403088,39.72156779599263],[-8.927697146879188,39.721569583104674],[-8.927793841455168,39.72181371422205],[-8.926928428969337,39.72203223426068],[-8.927039177959598,39.7222816555326],[-8.927160357104116,39.72250795779369],[-8.927238492399221,39.72266661959617],[-8.927581763265815,39.72337980756315],[-8.927604018655503,39.72342054405357],[-8.92763334488125,39.723459502818955],[-8.927668700338291,39.723495358048574],[-8.927709482483321,39.723527438388665],[-8.927755058132185,39.723555450964916],[-8.927804838778355,39.72357893147505],[-8.927858049003133,39.723597389880354],[-8.927913765296012,39.72361064337691],[-8.92797118097474,39.72361852637384],[-8.928080420707161,39.72362271238096],[-8.92810199508734,39.723619439120384],[-8.92814539938956,39.723608747885045],[-8.928197687274004,39.72372947124102],[-8.930300734400516,39.72319310741775],[-8.93035909685429,39.72333256636435],[-8.9303587411782,39.72333610833074],[-8.930356655013119,39.723339274929366],[-8.930353171265454,39.72334160454243],[-8.930333341707259,39.7233464783622]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.62510393310442e-08,-0.1100408899027785,-2.714852456891617e-12,4.133135351453754e-13,3.6248324478587305e-08,-0.1100408899023652,0.0010959007044887,2.7348802650788467e-14,0.0010959007044887,0.966208847617494,-8.656295509632063,0.9662100043020256,-8.656333256211798,0.1747262805900395,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1211072582:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612400,E-REDES,,0.3843996581267074,LINE:002973,BUS:JUNCTION:60:02705,BUS:JUNCTION:60:02706,"[[-9.221142961106937,38.717077371463944],[-9.221155852167751,38.717058587201855],[-9.219522083844032,38.717801775714506],[-9.21874166089477,38.71858863213042],[-9.217585511018816,38.71893192974067]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-23.51177046274782,-4.5590608100289876,23.51872980231821,4.578697447258064,0.0069593395703897,0.0196366372290768,0.2349786735740361,0.2349714726644683,0.2349786735740361,0.9807534596946132,-12.889021208212094,0.9812166562033348,-12.837053948279827,33.71770319615958,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1307687559:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5634500,E-REDES,,2.585150090709279,LINE:002974,BUS:JUNCTION:60:01387,BUS:JUNCTION:60:00466,"[[-9.306153552158323,38.72969633667513],[-9.3029603555915,38.72813396286983],[-9.30185428407851,38.72746260902905],[-9.298245617291874,38.72527750695692],[-9.294945908859969,38.725379086377444],[-9.291662332985183,38.72492881605597],[-9.289093561715493,38.72457619103276],[-9.285992693317178,38.72327642397766],[-9.284657141963743,38.722716156013746],[-9.281872666377945,38.72369429181671],[-9.279420792001002,38.72462532748834]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6345 PS TRAJOUCE - BARCARENA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1088892445582586,0.3674770268886043,10.586939820742638,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.85423615448032,-3.287470519092755,18.884670161131584,3.360983181374228,0.0304340066512622,0.0735126622814732,0.1898629407463668,0.1898127533048158,0.1898629407463668,0.9699743778360358,-14.123083982877263,0.9723968612965688,-13.83639633204817,27.243928934763503,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1307687572:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612400,E-REDES,,0.5524988277755688,LINE:002975,BUS:JUNCTION:60:00466,BUS:JUNCTION:60:00467,"[[-9.279415786704705,38.724617215638304],[-9.27550970533082,38.72609932758007],[-9.274367515667791,38.727404189252916]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6345 PS TRAJOUCE - BARCARENA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1088892445582586,0.3674770268886043,10.586939820742638,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.867873886334515,-3.357996090958357,18.874364573687497,3.3736421767532443,0.0064906873529828,0.0156460857948874,0.1896439351738044,0.1896330635404917,0.1896439351738044,0.9723968612965688,-13.83639633204817,0.9729162502652348,-13.77534726793954,27.212503253523384,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1629217174:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1512L5010600,E-REDES,,0.1744187911687939,LINE:002976,BUS:JUNCTION:60:02707,BUS:JUNCTION:60:01574,"[[-8.851956396995694,38.514687523754915],[-8.851148419867686,38.513251985750685]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1176757850:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5108100,E-REDES,,0.2606415645971937,LINE:002977,BUS:JUNCTION:60:02708,BUS:JUNCTION:60:02620,"[[-8.543444485821496,41.35093163669016],[-8.543485915340337,41.35101344273822],[-8.543010913992523,41.35112736791116],[-8.544250743155095,41.35276331130908]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.12567890645546e-13,5.5879029477924696e-12,1.3382959401643678e-11,-0.0025323478553191,1.2470391510998132e-11,-0.0025323478497312,5.638100103168654e-14,2.521690280984956e-05,2.521690280984956e-05,0.9663173017443036,-4.761072917686662,0.9663172667522604,-4.7610723028809945,0.0036184392035944,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1395748523:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5103500,E-REDES,,2.100099532654615,LINE:002978,BUS:JUNCTION:60:00471,BUS:EREDES:0312S5002700:60,"[[-8.552670490860637,41.375516672013056],[-8.551896409852286,41.37398860506038],[-8.543952134936792,41.35809538103056],[-8.544104402293202,41.35784293080552]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.67639877039963,-14.707396483813003,-11.652213373018853,14.768663640452909,0.0241853973807764,0.0612671566399036,0.1874864157603714,0.1873273009256075,0.1874864157603714,0.9638016673501452,-4.548850646661328,0.9663170875219996,-4.7610691538279015,26.902915161482483,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1179142195:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5151100,E-REDES,,0.1596492017355452,LINE:002979,BUS:JUNCTION:60:00472,BUS:JUNCTION:60:00473,"[[-8.875889671321243,40.054172186779596],[-8.875767101512887,40.054349238167326],[-8.875817392986978,40.05558402328759]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.7189977866352276,0.675857073129898,-0.7189930556274104,-0.6775002166838705,4.731007817171395e-06,-0.0016431435539725,0.0095010713452509,0.0095120195506876,0.0095120195506876,0.9993950226930048,-3.2565968250787964,0.9993804598970826,-3.2570833501356105,1.364904512941267,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1260310679:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5151100,E-REDES,,0.1317322497774284,LINE:002981,BUS:JUNCTION:60:00475,BUS:JUNCTION:60:00474,"[[-8.836822628770031,40.05922755065411],[-8.835992130746662,40.06022728158094]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.7772894432026473,-0.7819045018292132,0.7772943113501136,0.7805532760433773,4.868147466363659e-06,-0.0013512257858359,0.0106207730017406,0.010611433542792,0.0106207730017406,0.9988931609300106,-3.2727308561681188,0.998906829186092,-3.272307844091406,1.5240024396241452,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1510005388:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137300,E-REDES,,1.0497770710404604,LINE:002982,BUS:JUNCTION:60:02709,BUS:JUNCTION:60:02594,"[[-8.847975456427983,40.12301160763299],[-8.838069797828496,40.12864736136347]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1373 GALA-VILA ROBIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.144407845465413,0.3648929834254144,13.189686924493556,1.1592,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.950272633168066,10.487407382360194,-17.93175233860326,-10.455975137263772,0.018520294564805,0.0314322450964219,0.201761478346751,0.2018367199598036,0.2018367199598036,0.9914966424795566,-3.8594144423456096,0.9896090772413756,-3.945139173123816,17.411725324344694,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1183158945:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1609L5149800,E-REDES,,0.6448838840235749,LINE:002983,BUS:EREDES:1609S5021900:60,BUS:JUNCTION:60:00476,"[[-8.843210231307058,41.69271160212804],[-8.843223355547424,41.69271224112181],[-8.843230043836884,41.692712019632445],[-8.843238992531516,41.69270981239806],[-8.843244510177165,41.692705825731515],[-8.843247515386318,41.69270057614149],[-8.843247897272327,41.69269708045548],[-8.843249679716411,41.69269096510815],[-8.843253478360163,41.69268686303977],[-8.843258560816565,41.69268371638441],[-8.843266556446366,41.69268222631947],[-8.843270388037949,41.69268220258864],[-8.843277450456107,41.69268431966451],[-8.843281325720609,41.692687167748836],[-8.843285530649151,41.692690499975065],[-8.843286158200907,41.69269839207385],[-8.843264147485597,41.692823279566994],[-8.843261866421152,41.69282992920345],[-8.843258064990646,41.69283377919396],[-8.843251260140068,41.692838683176994],[-8.843245706648228,41.69284268807262],[-8.84323610137152,41.69285071557293],[-8.843233441998423,41.692856827347484],[-8.843220147198677,41.69293225016868],[-8.843217034137217,41.692951689790384],[-8.843215829000794,41.69296549947207],[-8.843217116979092,41.69297010123841],[-8.843223347170373,41.692972997764215],[-8.8432329707084,41.69297534207333],[-8.843268955009885,41.69297824339227],[-8.844599515202182,41.693070697967244],[-8.844675874236929,41.69308245975507],[-8.845733664332753,41.693155201515104],[-8.84678439991424,41.69322525841331],[-8.847462484726572,41.69327375988846],[-8.847545148711093,41.693279907382006],[-8.847589613307292,41.69327408423215],[-8.847634695144157,41.693250268420655],[-8.847679933657998,41.69322000517882],[-8.847732376479089,41.693195972391344],[-8.84775812245457,41.69316817148536],[-8.847791400068408,41.69312521592069],[-8.84780590486413,41.693098700526974],[-8.847815285859358,41.69305318387489],[-8.84780556434203,41.69301279218033],[-8.84780116378966,41.69298752004673],[-8.847802316355454,41.69296689507029],[-8.847914455826297,41.69293498126084],[-8.847919614212378,41.69293328347431],[-8.847695054219075,41.691596552229626],[-8.847641439777249,41.69126575909964]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.452943605317569e-07,-0.2400338100865574,-3.5794228727366756e-08,0.1113174114158813,4.095001318043902e-07,-0.128716398670676,0.0023584090110443,0.0010937245634722,0.0023584090110443,0.97935786526244,0.6639726537782272,0.9793620135709586,0.6638390976777913,0.3760158497224721,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1185212632:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5001800,E-REDES,,0.514681377581255,LINE:002986,BUS:JUNCTION:60:00485,BUS:JUNCTION:60:02711,"[[-8.748036639269799,37.116850852065895],[-8.749891794082549,37.1163251255792],[-8.753496871613489,37.11528047215129]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0018 LAGOS-VILA DO BISPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.973741047069245,0.9612080710834578,4.974613821719536,-0.9647574568675684,0.0008727746502907,-0.0035493857841105,0.0504532015080527,0.0504626648360324,0.0504626648360324,0.9661505831084946,-12.12638211980054,0.9662614322173778,-12.108407319043112,10.94278756067059,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1579658244:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0811L5643400,E-REDES,,1.2925860561962503,LINE:002987,BUS:JUNCTION:60:02712,BUS:JUNCTION:60:00486,"[[-8.699544099088582,37.15318625064626],[-8.699570291584845,37.15319948755159],[-8.699583115567316,37.15322688983449],[-8.699573559035414,37.153265265934245],[-8.699578721715179,37.15330418129535],[-8.699598134571202,37.15334010024977],[-8.699630033857819,37.15336975936449],[-8.700395928229918,37.15389514099823],[-8.700507439065657,37.15397162670314],[-8.700524602334427,37.1539861591925],[-8.700526383462925,37.15398799777593],[-8.700628243070664,37.15406703155278],[-8.70075379557121,37.15411987237943],[-8.700753851989411,37.15411989012926],[-8.700754077594677,37.154119952118535],[-8.700754156526122,37.15411996976023],[-8.700754235525116,37.15411999641202],[-8.700764845433541,37.15412227013663],[-8.700764980715649,37.15412229651804],[-8.700765115930206,37.15412231388941],[-8.700812486553566,37.154129961445406],[-8.700812610579078,37.154129987880864],[-8.700812836049309,37.154130031849846],[-8.700888775245101,37.15415346340757],[-8.700956804111364,37.154189217413],[-8.701013844948454,37.154235676322465],[-8.701057317151877,37.154290738289745],[-8.701057408354005,37.15429089102849],[-8.701057476772498,37.15429100783507],[-8.701057522542525,37.15429110672967],[-8.701094069738216,37.15433853310691],[-8.701094171723994,37.15433862272091],[-8.701094285304377,37.154338757331224],[-8.701191021170624,37.154426306098024],[-8.70119108911623,37.154426359833906],[-8.701191157061837,37.15442641356979],[-8.701191225075043,37.15442647631574],[-8.701191360898655,37.1544265747774],[-8.701450122812174,37.154586454869595],[-8.701450314919853,37.15458655306028],[-8.70145055239245,37.15458669608486],[-8.701551482802289,37.154640483139765],[-8.701660366052211,37.15468316153434],[-8.701660603051897,37.15468324148791],[-8.701660806281474,37.1546833216039],[-8.701789995053517,37.154743705100934],[-8.701908779629433,37.15481650043719],[-8.70201530957207,37.15490057361887],[-8.702107925328924,37.15499461496393],[-8.702129092447214,37.155049026049674],[-8.702127733812521,37.155805907269354],[-8.702136747759724,37.155833949322464],[-8.705570577410843,37.16080041809825],[-8.705571283149851,37.160801441865495],[-8.70557130600574,37.16080148680678],[-8.705597557891055,37.160822981526586],[-8.705633829363794,37.16083077407773],[-8.706694147766196,37.16082690282914],[-8.708317161472799,37.16081823020132],[-8.70836663360822,37.1608092563683],[-8.708406856814104,37.160784518170736],[-8.70843299367306,37.16075729665093]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PORTO DE LAGOS-PS BENSAFRIM,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1051847161028993,0.3658776657191586,11.86878908470722,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.6156058972414127,-1.033539163597097,3.6161719437363113,1.0191528431355594,0.0005660464948986,-0.0143863204615375,0.0372750299832171,0.0372307682196138,0.0372750299832171,0.9707496711938532,-11.727288339237624,0.9710291991287318,-11.70077146258568,5.348691344987396,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1579658271:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0811L5652700,E-REDES,,1.2962499236489902,LINE:002988,BUS:JUNCTION:60:00486,BUS:JUNCTION:60:02712,"[[-8.7083309167807,37.1606816646663],[-8.708319107765556,37.16068619130559],[-8.708186510391439,37.16079279896548],[-8.708170688206312,37.1607981110033],[-8.706694000635286,37.16080599940892],[-8.70563371629763,37.160809870490155],[-8.705594116393636,37.16079128465452],[-8.702159602838837,37.155823837715474],[-8.702153850965617,37.15580594370178],[-8.70215520927223,37.15504905347393],[-8.702129404619193,37.15498271691398],[-8.70203462626142,37.154886507831655],[-8.70192559364396,37.15480051251698],[-8.701804010006144,37.154726074300484],[-8.70167177462908,37.15466435597609],[-8.701671390751068,37.1546642046459],[-8.701670984494983,37.15466407144419],[-8.70156438777101,37.15462231239208],[-8.70146564374056,37.154569611844906],[-8.701465247998033,37.15456937947739],[-8.701464841134088,37.154569165184135],[-8.701209359839075,37.15441142284242],[-8.701114765604913,37.15432574697381],[-8.701114527390244,37.15432550483753],[-8.701114278054105,37.154325280775545],[-8.701081436948574,37.15428269320666],[-8.701081288516946,37.15428241459715],[-8.701081128896258,37.15428214505183],[-8.701034617160024,37.15422300898754],[-8.700973474823101,37.15417312818895],[-8.700900491945315,37.15413477880677],[-8.700818998875475,37.15410971078959],[-8.700818807175162,37.15410966665841],[-8.70081860428578,37.15410963159137],[-8.700770174133854,37.154101799908354],[-8.700762258950606,37.15410009891764],[-8.700642375826042,37.154049421793395],[-8.700545445956868,37.153973561667364],[-8.700524430730844,37.15395574986335],[-8.700412931158308,37.153879264120114],[-8.699647036831585,37.153353882594494],[-8.69961707320311,37.15332470023684],[-8.699601361940255,37.15328907983665],[-8.69960179232566,37.153251304800776],[-8.699618312581809,37.15321591762803],[-8.699618390635692,37.15321581813929],[-8.699618457365675,37.1532157096944],[-8.69965962805521,37.15315609763871],[-8.699663336087427,37.15311006902361],[-8.699621325683122,37.15307850333015],[-8.699614361973643,37.15307907733657]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PORTO DE LAGOS-PS BENSAFRIM,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1051847161028993,0.3658776657191586,11.86878908470722,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.6059507861903017,1.016225886980893,-3.605386339633407,-1.0306641321455496,0.0005644465568943,-0.0144382451646567,0.0371254104868185,0.0371697977102453,0.0371697977102453,0.9710291991287318,-11.70077146258568,0.9707496711938532,-11.727288339237624,5.333591291468691,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1186176276:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656600,E-REDES,,0.5820219336737786,LINE:002989,BUS:JUNCTION:60:00491,BUS:JUNCTION:60:02713,"[[-8.214214722554576,39.44151712512152],[-8.20959401690975,39.43768792624289]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.1421328749175314,0.0109115661299699,0.1421332422776664,-0.0168512950285537,3.673601349785116e-07,-0.0059397288985837,0.0013849057474281,0.0013905148209856,0.0013905148209856,0.990463511224381,-4.801255267962644,0.9904652112446602,-4.800745911761373,0.1995286010884865,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1337091930:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651000,E-REDES,,0.2089995632078706,LINE:002990,BUS:JUNCTION:60:02714,BUS:JUNCTION:60:02332,"[[-8.194862214502386,39.40243983443343],[-8.19357869340824,39.400843230456665]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.426160217720775,0.5124902279506347,-1.4261452668492651,-0.5145603809334807,1.495087150993335e-05,-0.0020701529828459,0.0147668208593909,0.0147738214348971,0.0147738214348971,0.9875107442188504,-3.780629805266756,0.9874904442671985,-3.7822327147622183,2.119934199296475,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1384216303:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5004800,E-REDES,,0.6180879082698915,LINE:002991,BUS:JUNCTION:60:00497,BUS:JUNCTION:60:02697,"[[-7.688117800321081,38.646865650278784],[-7.684627073697997,38.64656480958411],[-7.681048654751794,38.64625630260429],[-7.681043602176003,38.646255867562]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0048 CAEIRA-TERENA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.4807383190813,-0.5100735207231175,2.4808593199314397,0.5040870295153738,0.0001210008501395,-0.0059864912077437,0.0244404095365129,0.0244280516315537,0.0244404095365129,0.9971308778813062,-12.860713548127608,0.997209768252735,-12.852209169623498,5.534513029101664,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1473884278:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007800,E-REDES,,0.3139000416785686,LINE:002992,BUS:JUNCTION:60:02715,BUS:JUNCTION:60:01479,"[[-7.844086059806334,38.62709926418489],[-7.842425878914158,38.629606664528836]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0078 CAEIRA-ESTREMOZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.78148392923928,4.160207346315372,14.78379172141025,-4.155769419099,0.0023077921709688,0.0044379272163714,0.1485774443337987,0.1485859073629508,0.1485859073629508,0.9945045247104976,-12.319209036721372,0.994513932124394,-12.2893352544499,24.704615074062815,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
