source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1526919326:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5013500,E-REDES,,0.1284761694303489,LINE:002993,BUS:JUNCTION:60:00498,BUS:JUNCTION:60:00499,"[[-8.048831090275955,38.605712834429355],[-8.04972803046448,38.606631362217634]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.092520195968974,-2.677496739577329,-7.092293965089798,2.6769355826663235,0.0002262308791758,-0.0005611569110053,0.0732836922436509,0.0732791702648667,0.0732836922436509,0.9954330984870788,-13.9774949100455,0.99544070980764,-13.983497125037932,10.515668280047482,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1343221324:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003800,E-REDES,,0.3296627284539336,LINE:002995,BUS:JUNCTION:60:02217,BUS:JUNCTION:60:00506,"[[-8.092967765808575,38.056785656656096],[-8.09073137266206,38.057248873995675],[-8.089920020015915,38.058197740046154]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.799216183613604,5.175595217685845,-8.798159875270274,-5.17541727442857,0.0010563083433297,0.0001779432572748,0.0988446540317694,0.0988612823924385,0.0988612823924385,0.9937928494241952,-10.224701035849666,0.9935282934665244,-10.238940967245606,14.18586345134718,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1343221380:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5003800,E-REDES,,3.078309588325228,LINE:002996,BUS:JUNCTION:60:00506,BUS:JUNCTION:60:00508,"[[-8.089920020015915,38.058197740046154],[-8.086639438136928,38.05887874321528],[-8.084248434191478,38.05937549017879],[-8.08062729796884,38.06030801174243],[-8.077262499987961,38.061174394953746],[-8.07425572359549,38.06054021223037],[-8.072094298658595,38.05965567611776],[-8.069281075171473,38.05882864083564],[-8.066855496806323,38.05822651215988],[-8.064047896381128,38.05752954580253],[-8.061495880660038,38.057816545117966],[-8.059667781355431,38.0592193651985],[-8.057680523180052,38.060744247705784]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.228468197003738,2.962081629469451,-4.225935652546013,-2.9851088143474267,0.0025325444577246,-0.0230271848779755,0.0500020750481572,0.0501781348496622,0.0501781348496622,0.9935282934665244,-10.238940967245606,0.9921857412586252,-10.300281318032567,7.200191541062169,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1343221394:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5649400,E-REDES,,0.1084229747503486,LINE:002997,BUS:JUNCTION:60:02716,BUS:JUNCTION:60:00508,"[[-8.057786786717594,38.06172426605961],[-8.057784712602437,38.061701804963604],[-8.057767798962931,38.06153517924899],[-8.057703943395314,38.06075139765084]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.4041736895493906e-12,1.0845947313849008e-11,-2.6417354113757297e-12,-0.0011105739582674,7.624382781736609e-13,-0.0011105739474215,1.1024654803900363e-13,1.0770667680081288e-05,1.0770667680081288e-05,0.992185747475868,-10.300281424420689,0.9921857412586252,-10.300281318032567,0.0015455112182639,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1345692832:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5108501,E-REDES,,1.4881305549273374,LINE:002999,BUS:JUNCTION:60:02718,BUS:JUNCTION:60:00804,"[[-8.699192535490749,41.36729317341453],[-8.702084148091972,41.36694158493221],[-8.7073659841663,41.36665752856107],[-8.710815136756045,41.3664713661269],[-8.713128743765166,41.366348164240755],[-8.715951439556969,41.366797449056584],[-8.716858003794558,41.366598176172374]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,62.12291816825566,7.384991682903949,-61.93656791259282,-6.770749904837346,0.1863502556628375,0.614241778066603,0.6179705058965707,0.6179869264395457,0.6179869264395457,0.9741355999250708,-3.9099076804275072,0.9701425774412876,-4.463932341300326,88.67655710138409,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1363267439:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600900,E-REDES,,1.207895631551276,LINE:003000,BUS:JUNCTION:60:00516,BUS:JUNCTION:60:02719,"[[-9.177251906903336,38.84534805166365],[-9.176616748217283,38.84836822383386],[-9.175494659045324,38.85000431259899],[-9.174326285062694,38.850777694903364],[-9.17267269721953,38.85187534225841],[-9.16968317759038,38.853863180854205]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-48.63549948263939,-6.732549902073039,48.72807228719664,7.032919178135705,0.0925728045572427,0.3003692760626659,0.4834633672408542,0.4834467999587603,0.4834633672408542,0.9772364335656112,-12.789204672225708,0.9799312677217812,-12.443829547214946,69.3734204679085,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1363267455:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600900,E-REDES,,0.5230013122612903,LINE:003001,BUS:JUNCTION:60:02720,BUS:JUNCTION:60:02721,"[[-9.166064034292445,38.85468193059179],[-9.162839888068696,38.85541241848011],[-9.160265607735916,38.85599853984002]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-48.75308230190886,-7.1140571704997395,48.79316220383386,7.244074840486582,0.0400799019249973,0.1300176699868425,0.4834421996948215,0.4834347172061318,0.4834421996948215,0.9806651792852368,-12.350839063533323,0.9818464861187396,-12.202099647344474,69.3703830814782,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1211072519:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1106L5634400,E-REDES,,0.4515431544408895,LINE:003002,BUS:EREDES:1106S5183100:60,BUS:JUNCTION:60:02706,"[[-9.212908484413902,38.72075473411756],[-9.215671741280248,38.719509794423864],[-9.217553929946865,38.71895093885971]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.51561660766551,4.599500681013147,-23.507450062552294,-4.576467050640868,0.008166545113216,0.0230336303722795,0.2348502158370448,0.2348587142695218,0.2348587142695218,0.9817613290224853,-12.77609798232061,0.9812166562033348,-12.837053948279827,33.70048992244538,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1287494212:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1106L5603300,E-REDES,,1.5695998817667722,LINE:003003,BUS:JUNCTION:60:02399,BUS:JUNCTION:60:00523,"[[-9.173543192216835,38.77712797969693],[-9.173531050800142,38.777112873929525],[-9.175955742412462,38.77609250607825],[-9.178291353025836,38.77511586188438],[-9.180367989770756,38.774243283037386],[-9.18237383557186,38.77339835418728],[-9.184316250966631,38.77212730294106],[-9.186008021903431,38.771021728301776],[-9.18786863031295,38.76896219897611],[-9.187884904885028,38.76891417583231]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.808417337912144,3.056298948652285,-6.805667810514008,-3.0627856137604317,0.0027495273981363,-0.0064866651081465,0.0730593253738258,0.073122624626097,0.073122624626097,0.9829299240695274,-12.802383042035032,0.9820989684450312,-12.858703905249556,10.492556267197168,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1287494396:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603400,E-REDES,,0.5556880538884521,LINE:003004,BUS:JUNCTION:60:02722,BUS:JUNCTION:60:00733,"[[-9.189813134606016,38.7592835133345],[-9.189828776699535,38.75924975482972],[-9.189850010458706,38.759206685737375],[-9.190024230271419,38.75892222908921],[-9.190080778615727,38.75882985604749],[-9.190140405591062,38.75873173518046],[-9.190426309362808,38.758259058495504],[-9.190690997322717,38.75782540571169],[-9.19080923588931,38.75769066831929],[-9.191038574048545,38.75753910609401],[-9.1910607088973,38.75753371697121],[-9.191313957698476,38.75751945852988],[-9.191393122509758,38.75752910854488],[-9.19141753598673,38.757536219442294],[-9.191443640477075,38.75755732202665],[-9.19150436095866,38.75758697426923],[-9.191544640151925,38.75760662413428],[-9.191741111716327,38.75769237014665],[-9.192408215132884,38.75800540651355],[-9.192726505864698,38.7581547475438],[-9.192746086377982,38.758172630254975],[-9.19275467251915,38.75819542292513],[-9.192751090590766,38.75822000152302],[-9.192734274232954,38.758248159261406],[-9.192683628050979,38.758313114493916],[-9.192682792462643,38.758317283653476],[-9.192685146303258,38.7583224147046],[-9.192691247738987,38.758328133261976],[-9.192835878855949,38.758401863377046],[-9.192939777569586,38.75846344249747],[-9.19302318818016,38.758505669839764],[-9.193141074873182,38.75856248274787],[-9.193166057606101,38.758573038066665],[-9.193301200103658,38.758644538803466],[-9.193320153350331,38.75865733774566],[-9.193333805150884,38.75867881425741],[-9.193352845582055,38.75873165177099],[-9.193344561127487,38.758745535892],[-9.193347907647697,38.75876253010093],[-9.193348447190226,38.758771767131954],[-9.193351419189156,38.75878056770735],[-9.193547605104138,38.758873843697046],[-9.193924157896124,38.75905405291181],[-9.193984138498674,38.75908175589483]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.408697189369317,-1.652014996835021,16.411981963659304,1.504196017921302,0.0032847742899875,-0.1478189789137192,0.1617282846305313,0.1615862668431886,0.1617282846305313,0.9812196416280532,-12.904931148689972,0.9814341273904404,-12.893967155557451,29.66947067153392,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1287494409:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603300,E-REDES,,0.5539747190094384,LINE:003005,BUS:JUNCTION:60:02722,BUS:JUNCTION:60:00733,"[[-9.18982381410934,38.759286857583014],[-9.18983954556099,38.75925291811301],[-9.189860578382184,38.75921026519411],[-9.190034595633689,38.75892611662809],[-9.190091166973128,38.758833743373195],[-9.190150793671084,38.758735604488024],[-9.190436663279662,38.75826295511097],[-9.190700980788586,38.757829927195225],[-9.190817839188771,38.757696769648234],[-9.191044215167183,38.757547161915625],[-9.191062727975032,38.757542670371016],[-9.191313436593674,38.75752856106768],[-9.19139021504389,38.757537872414524],[-9.191411093001246,38.757543952462655],[-9.191436359178384,38.75756437806318],[-9.191497056391364,38.757594012505095],[-9.191538795843945,38.75761438776255],[-9.191735359977303,38.75770016897577],[-9.192402301338394,38.75801313478401],[-9.192718993246622,38.75816171568232],[-9.19273575168491,38.75817702979244],[-9.19274297288839,38.75819621374853],[-9.192739871792329,38.7582175271806],[-9.192724133280707,38.75824389159939],[-9.192672617654702,38.75830995366525],[-9.192670979117523,38.75831816557962],[-9.19267500926572,38.75832695656578],[-9.192683525649283,38.758334941160896],[-9.19282926957483,38.758409237674904],[-9.19293316829377,38.75847081680108],[-9.193017042756098,38.75851329215157],[-9.193135323353912,38.75857029065008],[-9.193160097570772,38.758580748779124],[-9.19329419655114,38.75865170052362],[-9.193310895300046,38.75866297061935],[-9.193323016232355,38.75868206498372],[-9.193340616657698,38.758730889125836],[-9.193332657640411,38.75874422081764],[-9.193336439590238,38.75876342697297],[-9.193337009077489,38.75877313213405],[-9.193341473626404,38.758786386984426],[-9.193541621813393,38.75888153662437],[-9.193918244182973,38.7590617812565],[-9.19397829420766,38.759089510634595]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.459446063371388,-1.6566572239381356,16.462740996815292,1.50931553514129,0.0032949334439038,-0.1473416887968457,0.1622280195872154,0.1620864396563521,0.1622280195872154,0.9812196416280532,-12.904931148689972,0.9814341273904404,-12.893967155557451,29.76114833740881,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1580259944:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,2.5585222081379175,LINE:003008,BUS:JUNCTION:60:00269,BUS:JUNCTION:60:00258,"[[-9.180371541400676,38.70600334587382],[-9.18012980993429,38.70604221199314],[-9.179528594476006,38.70620348287765],[-9.179245391835963,38.70627908346138],[-9.179105550664223,38.706315016619],[-9.178932771756251,38.70636501764218],[-9.178733878410627,38.70641454970486],[-9.178511346221267,38.70646861686874],[-9.178476853975745,38.706473051318724],[-9.178301925579113,38.70649238101846],[-9.177851459174022,38.70654469512887],[-9.177689717884943,38.70656413109408],[-9.177227908946447,38.70659389863621],[-9.177041656112067,38.70660531978454],[-9.176867398725385,38.70660920193604],[-9.176719222424168,38.706604959826734],[-9.176588062027525,38.70659768293269],[-9.176489932985099,38.706578787844656],[-9.17634920021694,38.706556760354886],[-9.1761028996669,38.70652445216945],[-9.175988500888906,38.70649981090123],[-9.175849191388872,38.7064578538003],[-9.175542965953237,38.70636015142515],[-9.175312476976067,38.70627432903339],[-9.17529057765204,38.70627040796286],[-9.175250356645702,38.70627617171438],[-9.175129159884463,38.70630103422074],[-9.174979715840648,38.7063439751821],[-9.17460077562949,38.70648014078411],[-9.174502915040138,38.70651132511995],[-9.174438066226207,38.706523199400266],[-9.174410802148925,38.70652746008219],[-9.17434609083377,38.70652822644052],[-9.174319227182284,38.70652523223279],[-9.174279351098983,38.706516769223505],[-9.174250780568167,38.70651023213335],[-9.174236910463371,38.706503491871544],[-9.17422617204713,38.70648916611617],[-9.174218916006868,38.70646607171583],[-9.174218119348522,38.70644842348884],[-9.17421014742235,38.706426695653306],[-9.174191655227242,38.70641911383941],[-9.174161094365248,38.706412468367056],[-9.174094395699964,38.706384832628125],[-9.173981933408449,38.706345444333145],[-9.173957788460562,38.706338084031],[-9.173808082535325,38.70628386745682],[-9.173750039569219,38.70626328855262],[-9.173703048890413,38.706246988904795],[-9.173401735730048,38.70613105031544],[-9.173283454219902,38.70609065928323],[-9.17321745229501,38.706068214345365],[-9.17306642738193,38.70600462241252],[-9.172879345105738,38.705932658888614],[-9.172695270571507,38.70587306304445],[-9.172522512289122,38.70583514707266],[-9.172414676843442,38.7058110834103],[-9.17234265314254,38.705793501762805],[-9.17213865103142,38.70572952447205],[-9.171874687770819,38.70564498404903],[-9.171481860859108,38.70552422483756],[-9.171043624862923,38.70535173073777],[-9.170983910416911,38.705321995343155],[-9.170935300037382,38.70529854775189],[-9.170917083085367,38.70528293699537],[-9.170896509822027,38.70527767015147],[-9.170877280833752,38.70527949852889],[-9.170872468849076,38.70528141493271],[-9.170787666385262,38.705307759983086],[-9.17076236971106,38.705298616696176],[-9.170565153115971,38.705190969438725],[-9.170228889208063,38.70501135961091],[-9.170148636887864,38.70496047570524],[-9.169979926382203,38.7048755171519],[-9.169912102602765,38.704843799443594],[-9.169829283158558,38.704813304812404],[-9.16974267977647,38.70479062648552],[-9.169640452258427,38.70476784360853],[-9.169383198062397,38.70471833244194],[-9.169291332584523,38.7047029968295],[-9.16921880482438,38.70469415531176],[-9.16916494969087,38.70469112923248],[-9.169112170177712,38.70469094005666],[-9.168969589433363,38.704698132431695],[-9.168903225560568,38.70470057688058],[-9.168796845177944,38.70470063793136],[-9.168398482099747,38.70471480062821],[-9.168342258266069,38.70471810065602],[-9.168288536870868,38.70472194596016],[-9.168269070019871,38.70472083045751],[-9.168263211744721,38.70471875655594],[-9.168178041072933,38.704655141796415],[-9.168168031782818,38.70464742075432],[-9.168152078921937,38.70464206741999],[-9.167980670641308,38.704608906881006],[-9.167949766971567,38.704609478085864],[-9.167932746243977,38.70462172647749],[-9.167925254118831,38.70463149432118],[-9.167922551886738,38.704648164742174],[-9.167924092558431,38.70466331126154],[-9.16791975754455,38.7046711955068],[-9.167908849753067,38.70468166020562],[-9.167892639891283,38.70469354109068],[-9.167886212870151,38.70469825510661],[-9.167871122551242,38.70469770426911],[-9.167794867699232,38.704688678714916],[-9.16770518881475,38.7046734846149],[-9.167082345737532,38.704552740037414],[-9.166854613247057,38.70451825710991],[-9.166770983506815,38.70450718835828],[-9.16613417763306,38.70440967643307],[-9.165924570054063,38.704382850099186],[-9.165777540674817,38.7043660990914],[-9.165485867017546,38.70436808429728],[-9.165036787606132,38.70439671822228],[-9.164804602854822,38.70441061567869],[-9.163802526767398,38.704527399051265],[-9.163576489382908,38.70455074305904],[-9.163275382104862,38.704578685524496],[-9.163156708458741,38.70458563281903],[-9.163058827904933,38.70458519928897],[-9.162937599485888,38.70459515950109],[-9.16264451574754,38.70461749875426],[-9.162518707805683,38.704625571243085],[-9.162478111032943,38.704619587701906],[-9.162320297726076,38.70459794610094],[-9.162301384094464,38.704595320418456],[-9.162281266938342,38.70460014581274],[-9.1620739081987,38.70468747603135],[-9.161115517532586,38.705121575623366],[-9.16069369162299,38.705310832784825],[-9.16054527548967,38.70537302304497],[-9.160384330720737,38.70545541083305],[-9.16031057036904,38.70546963468507],[-9.160143264817268,38.705553411270614],[-9.159315513092919,38.705970619085],[-9.15907687522238,38.70608989050238],[-9.158678131633414,38.706292665487176],[-9.15853819088255,38.70636737169868],[-9.15842401794611,38.706425592289236],[-9.158258451477474,38.706513116185086],[-9.1582350873786,38.70653211169541],[-9.158226974208816,38.706541163748994],[-9.158131960718384,38.70661760079308],[-9.158080483470595,38.70665793045298],[-9.157988166168312,38.706720345536326],[-9.15787655672594,38.70678666815243],[-9.15782659564201,38.70682290384336],[-9.157782112559833,38.70684347184885],[-9.157443197194862,38.70699951630167],[-9.157407185985798,38.70701683006199],[-9.157353586028247,38.70703657711626],[-9.156911069927606,38.70718566513247],[-9.156853586348527,38.70720477043066],[-9.156620243992142,38.7072856800991],[-9.156572091435331,38.707301307495],[-9.156357768583174,38.707367304069756],[-9.156164107229753,38.70742789463935],[-9.155677313994051,38.70755922425177],[-9.155027289490565,38.70773766861919],[-9.15439871101223,38.70791269695554],[-9.153622449722288,38.70812414361586],[-9.153191455427416,38.708239697810136],[-9.153146256492528,38.708252127232036]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.062947908977756,-2.094653639489707,-11.056342547486308,1.5949944705571053,0.0066053614914469,-0.4996591689326017,0.1104987803520092,0.1096726522080583,0.1104987803520092,0.9805050364342152,-12.900246407010194,0.9801080522095068,-12.966298852439367,17.617509343283626,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1216235529:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5649800,E-REDES,,5.9708036110012275,LINE:003009,BUS:JUNCTION:60:00495,BUS:JUNCTION:60:02685,"[[-7.794183448384992,38.39164771549745],[-7.793705500096695,38.39075003626594],[-7.792814367843822,38.389076270108205],[-7.792205930525899,38.387933426735415],[-7.791395648435045,38.38641136282426],[-7.789899184064892,38.383600199247006],[-7.7886040551223,38.38116706546422],[-7.787230789043155,38.37858693668887],[-7.786378201302601,38.37698498550033],[-7.785453366731491,38.37524718968992],[-7.783997995769667,38.37251230753624],[-7.783240745510083,38.37108922875871],[-7.782260299404083,38.3692466058187],[-7.781448616583561,38.367704564792966],[-7.780595821199337,38.36608435294972],[-7.778997957831017,38.36304836924303],[-7.778568934222484,38.36223315690004],[-7.777219219251043,38.35966841550193],[-7.775836295404365,38.35704032518349],[-7.774772284166973,38.35501816427048],[-7.773710386222696,38.35299928772079],[-7.772306415936362,38.35033128877361],[-7.771065151669973,38.34797178738944],[-7.769813961406446,38.34559323316753],[-7.768417069632698,38.34295271912384],[-7.767937871380466,38.3420506377513]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.52414754427012,8.13675607613189,24.645761176678533,-7.788196125748708,0.1216136324084153,0.3485599503831826,0.2491380331612732,0.2493218128627206,0.2493218128627206,0.9979745450662704,-9.858300664543153,0.997559209973125,-8.909580723500746,35.77583769015937,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1237836285:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0511L5150700,E-REDES,,0.1057140431046008,LINE:003010,BUS:JUNCTION:60:00529,BUS:JUNCTION:60:02389,"[[-7.667499854124174,39.661262566933964],[-7.668157479667759,39.6610210679421],[-7.668158579874725,39.66102055130569],[-7.66815974658135,39.66102013129081],[-7.66838196862309,39.66095180173508],[-7.668384629616504,39.660950830005405],[-7.668387110536804,39.66094960661013],[-7.668416002115558,39.66093327572693],[-7.668421124838906,39.66092929484404],[-7.668424413712677,39.66092428863065],[-7.668425549299054,39.660918743324956],[-7.668424421302549,39.66091319752537],[-7.668417333088147,39.6608962278249],[-7.668417333300729,39.66089068053287],[-7.668421536883543,39.66088618419766],[-7.668495368246747,39.66084444466711],[-7.668498443934341,39.660841858386135],[-7.668500004979879,39.660838559246784],[-7.668499813728512,39.660835049513196],[-7.668497899296776,39.660831863510495],[-7.668470706890203,39.660803123086104]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.02495524529228,-0.4886713241023995,5.0250086973721135,0.4668918640930124,5.3452079833427035e-05,-0.021779460009387,0.0487167846891591,0.0486968036047939,0.0487167846891591,0.997207852739036,0.8767937557203566,0.997220181658004,0.8778338979231147,7.767220658018712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1266220629:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5136301,E-REDES,,4.545315592240636,LINE:003012,BUS:EREDES:0511S5011400:60,BUS:JUNCTION:60:00532,"[[-7.672843357625353,39.67380926634717],[-7.673015758574253,39.67385867273769],[-7.693796971061601,39.695343985900664],[-7.6946568989214,39.69954278735498],[-7.694859856506623,39.70158494119041],[-7.693802050761436,39.70533741214145],[-7.693250259414203,39.70691530480095],[-7.692694785547761,39.70850353797755],[-7.693211670521785,39.708860257999355]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.9739501438663665,0.0547880877138069,-1.9734082262764587,-0.0999457572882666,0.0005419175899077,-0.0451576695744596,0.0190607424221411,0.0190785094222249,0.0190785094222249,0.9969002587643142,0.8360444496889033,0.9965908484506326,0.7836515954734966,2.7376251143958865,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1246372373:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5140300,E-REDES,,0.5254275911345648,LINE:003013,BUS:JUNCTION:60:02723,BUS:JUNCTION:60:02724,"[[-8.559004665011996,40.95859946445162],[-8.561128508135877,40.9576937928362],[-8.564858296031263,40.95831010243525]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1403 FEIRA-RIO MEÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.58698115261705,4.042238087391579,-23.582101505100837,-4.014419204460803,0.0048796475162085,0.0278188829307755,0.2379985062631136,0.2380070741204386,0.2380070741204386,0.9675466971125424,-5.234808033434735,0.9671280405072474,-5.310583251450039,17.076128147541876,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1246372396:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5140300,E-REDES,,3.1819422457624738,LINE:003014,BUS:EREDES:0109S5014500:60,BUS:JUNCTION:60:02723,"[[-8.529118469277005,40.946411698314066],[-8.529499975475492,40.94659447267447],[-8.530504100739973,40.94834504037739],[-8.533268105229492,40.95167556262865],[-8.5385721957167,40.95396694847481],[-8.5408173366079,40.954889329573994],[-8.54377266734617,40.95621301326412],[-8.546228664617546,40.9587781001958],[-8.550243381954726,40.958791062053315],[-8.55177361664974,40.95963018913076],[-8.555586272959378,40.959660981081186],[-8.559004665011996,40.95859946445162]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1403 FEIRA-RIO MEÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.616524339294884,4.210560293088193,-23.586981152616534,-4.0422380873902455,0.0295431866783495,0.1683222056979474,0.2379453497587488,0.2379985062631063,0.2379985062631063,0.970112012703558,-4.777273654158459,0.9675466971125424,-5.234808033434735,17.07551343543596,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1439266083:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5144900,E-REDES,,1.6655592459698572,LINE:003015,BUS:JUNCTION:60:02726,BUS:JUNCTION:60:02727,"[[-8.46229945949665,40.94561021652848],[-8.461540876726199,40.943662525574865],[-8.460631380617757,40.93996331581585],[-8.459554012161808,40.93680089127432],[-8.457475744868807,40.93384931427701],[-8.456097001279616,40.93149178571846]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.24765481665509,6.8793307671119965,-28.203111945450704,-6.745599423553567,0.0445428712043849,0.1337313435584297,0.2855676074817775,0.2856058849749757,0.2856058849749757,0.9796548738207492,-3.6444573024132496,0.9770076373743488,-3.912175150447227,40.98233390371297,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1439266096:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5144900,E-REDES,,0.1229958199878897,LINE:003016,BUS:JUNCTION:60:02727,BUS:JUNCTION:60:02728,"[[-8.456097001279616,40.93149178571846],[-8.45552618469761,40.930473189699136]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.203111945446203,6.745599423546221,-28.19982213914265,-6.735718684894117,0.0032898063035524,0.0098807386521038,0.2856058849749157,0.2856086816362767,0.2856086816362767,0.9770076373743488,-3.912175150447227,0.9768128817182892,-3.932000649451956,40.98273520394271,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1542149779:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5107400,E-REDES,,0.7386797943144502,LINE:003017,BUS:EREDES:0109S5007900:60,BUS:JUNCTION:60:00659,"[[-8.435445481643061,41.01733777244716],[-8.435073683806111,41.017479276955285],[-8.433382637992086,41.01902577085018],[-8.432502951264414,41.019830212726404],[-8.430940714690902,41.02125877074473],[-8.429735198455969,41.02236107424382]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1074 INHA-ENTRE OS RIOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.963738450479823,-0.1281185859557072,24.978586005757577,0.1701010523503576,0.014847555277754,0.0419824663946504,0.2456757492944065,0.2456753173575624,0.2456757492944065,0.977780059466386,-3.3125487744279347,0.9783731293108548,-3.199557991076195,40.847244042631395,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1264966850:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0509L5146500,E-REDES,,7.238828467003977,LINE:003019,BUS:JUNCTION:60:00534,BUS:EREDES:1013S5011300:60,"[[-8.148877593801915,39.8856587403111],[-8.15062855794081,39.886451031528594],[-8.152357071013633,39.88797620520568],[-8.155735893130467,39.88819088001195],[-8.167466353293506,39.89218576297003],[-8.169971016115868,39.89373736705964],[-8.176758796615925,39.895355123289995],[-8.200272414784331,39.903348591505754],[-8.207546424241547,39.90562997101303],[-8.21782406567852,39.91311337002894],[-8.219359293835348,39.91384503032798],[-8.221241097027235,39.91347121576907],[-8.221609524439424,39.91262631265718],[-8.221795327881642,39.91202768312352],[-8.221839937799757,39.91189703036016]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1465 SERTÃ-PEDROGÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.221562174613402,0.3679606371134021,9.944742268041235,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.3204751434811,12.5464793585589,30.805091427506465,-11.822692347244956,0.484616284025364,0.7237870113139468,0.3172138060845687,0.3175032388570052,0.3175032388570052,0.995388331346048,3.622073906113764,1.0000000000000002,5.236386065714161,68.85031743619327,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1270595262:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625900,E-REDES,,2.8364964313227774,LINE:003021,BUS:JUNCTION:60:01756,BUS:JUNCTION:60:00980,"[[-8.330140697458598,39.570233051136164],[-8.330129496255186,39.56924818563736],[-8.330104581564632,39.56705826907345],[-8.330085588101898,39.56538921426069],[-8.330063148945,39.56341740993048],[-8.330048985235523,39.56217215237666],[-8.330019092647355,39.559544231141984],[-8.329985108525255,39.55655758302425],[-8.32995574804547,39.55397556610185],[-8.329941218038387,39.55269815275475],[-8.329918882179435,39.55073470223248],[-8.329902440737362,39.54928805304824],[-8.329891407741915,39.54831859436605],[-8.329874923080345,39.54686854907019],[-8.32933503389373,39.54624233224905],[-8.328056234506159,39.54575655645604],[-8.32771196017227,39.54568629937229],[-8.327689217396014,39.545682509857144]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.124007991925335,-7.81106240685873,10.138427646482809,7.830850205232827,0.0144196545574732,0.0197877983740966,0.1245988664813796,0.1244272160124422,0.1245988664813796,0.9875153258841376,-5.184078687338866,0.9906954498587042,-5.051085776404472,17.879016570724584,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1635332353:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5136800,E-REDES,,3.142903356313897,LINE:003023,BUS:JUNCTION:60:02730,BUS:JUNCTION:60:00981,"[[-8.339532413323704,39.66960444995701],[-8.340469437529952,39.66874358726224],[-8.341753607603025,39.667563749544954],[-8.34301264366066,39.66640694618348],[-8.345522676324903,39.66410057210463],[-8.347548681520589,39.662238802317795],[-8.349340530453718,39.66059209177965],[-8.35184794680808,39.658287610454266],[-8.353764032178512,39.65652645352124],[-8.35664917683995,39.65387435104309],[-8.357246267305372,39.65332546059722],[-8.359059773839926,39.65165827287311],[-8.361322361599468,39.64957806841043],[-8.363107540691587,39.64793668576598]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.723526784392636,-6.965151018567204,-30.624731665753984,7.26723519078606,0.0987951186386517,0.3020841722188558,0.3096558110070831,0.3095862181846682,0.3096558110070831,0.9789552993260372,-4.615887572017736,0.9783059901792386,-5.247460020777032,44.43332056350741,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1280028243:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0303L5102900,E-REDES,,0.3536997000366316,LINE:003024,BUS:JUNCTION:60:02103,BUS:JUNCTION:60:00540,"[[-8.442246944037853,41.524749321714395],[-8.444595789867224,41.52737289594682],[-8.444598042794377,41.52739534511425]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1029 LAMAS-S. MARTINHO DE DUME,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.903292653637878,3.5596389994421505,4.903511054636879,-3.561487362981639,0.0002184009990013,-0.0018483635394885,0.0613598500937276,0.0613796205000278,0.0613796205000278,0.9502012448859832,-2.0439026056952234,0.9500931497916546,-2.0314114506942005,4.403760977186677,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1281097166:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0210L5649600,E-REDES,,0.4997200638391713,LINE:003025,BUS:JUNCTION:60:02731,BUS:JUNCTION:60:01668,"[[-7.467084465060945,38.19061723468559],[-7.467108542915308,38.19062681215476],[-7.467148430671783,38.19064386629122],[-7.467190137664748,38.19066170546385],[-7.467229081444343,38.19067838487134],[-7.467273881248342,38.19069754778768],[-7.4672990896835,38.19070832978422],[-7.4673276865208,38.19072056334157],[-7.467368995498895,38.190738247049715],[-7.467402629422469,38.19075264416552],[-7.467453728524233,38.19077450924677],[-7.46758721690348,38.1908305511281],[-7.467646689617149,38.19085169772386],[-7.467702842423902,38.19086887966548],[-7.467753972563526,38.19088231255232],[-7.46781910131865,38.190896545246716],[-7.467839805314345,38.19090057209101],[-7.467902954833169,38.190910271133006],[-7.467957434506116,38.19091686716268],[-7.468077868821058,38.19093097080926],[-7.468282135130226,38.19095489901501],[-7.46847721108848,38.19097774796717],[-7.468539469434417,38.19098503628459],[-7.46864225268165,38.19099707577109],[-7.468754066827088,38.1910101751277],[-7.469001013685615,38.191039099628874],[-7.469064822914827,38.19104656758574],[-7.469148438478239,38.19105636340291],[-7.469283001139672,38.19107212205234],[-7.469338041747258,38.19107856745594],[-7.469432717952353,38.191089659651716],[-7.46956110045967,38.191104698466155],[-7.469722459539187,38.19112359859679],[-7.469777272188327,38.19113001548348],[-7.469855106832552,38.1911391295846],[-7.469940284809248,38.19114910480982],[-7.470012201486691,38.19115752782069],[-7.470076580987432,38.19116507051138],[-7.470172970060886,38.19117864017169],[-7.47028554982527,38.19120559792299],[-7.470315326015129,38.19121498160466],[-7.470369982559487,38.19123489252334],[-7.470404154431811,38.191249219739454],[-7.470440289506816,38.191266089472236],[-7.470482756038013,38.19128842714642],[-7.470538269580827,38.19132214429814],[-7.470581439318345,38.191352566791636],[-7.470617274457497,38.191381164243516],[-7.470657049105033,38.191417189092995],[-7.470694230196767,38.19145601007935],[-7.470718353700705,38.191484622667375],[-7.470741364284263,38.19151512984491],[-7.470768230457511,38.19155603685536],[-7.470793385827601,38.191601844030366],[-7.470816087652716,38.19164758334126],[-7.470840796201835,38.19169736988229],[-7.470870446259138,38.191756129961874],[-7.470892032921942,38.191792646977724],[-7.470951783472795,38.191871693039815],[-7.471001775285559,38.191922837967134],[-7.471045487642249,38.19196022714559],[-7.471096965622461,38.191998497803986],[-7.471182394466907,38.192047823991004],[-7.471261985511751,38.19208378426207],[-7.471356396733133,38.192115557630636],[-7.471398545377215,38.1921264069627],[-7.471476909202131,38.192141531837734],[-7.471526032000426,38.19214483491552],[-7.471613007205621,38.19214048602743],[-7.471701935580073,38.19213979661536],[-7.471766413292329,38.19213277169985],[-7.471826866220602,38.19211510275842],[-7.471847140573354,38.19209595584285],[-7.471840732906811,38.192045767839204],[-7.471743416561379,38.19193996221165],[-7.471741107610161,38.19193809294438],[-7.471738216848544,38.19193682495766],[-7.471721196273295,38.19193187357317]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.441563940418312e-06,0.6470988471871737,1.3241019766639493e-05,-0.7515984651300903,4.799455826221179e-06,-0.1044996179429166,0.006211250703582,0.0072143919481902,0.0072143919481902,1.0024891697258969,-3.9056525921284817,1.0024766682787047,-3.9052593746111017,1.1502354790564902,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1558822760:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0210L5649600,E-REDES,,0.3381318813287006,LINE:003026,BUS:JUNCTION:60:02732,BUS:JUNCTION:60:02733,"[[-7.48389798009521,38.18521595677562],[-7.487728143519866,38.184787690913716]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.276844480072673,1.02998466138713,2.276908317255066,-1.0333045540233456,6.383718239311165e-05,-0.0033198926362156,0.0239881300906958,0.0240021359423417,0.0240021359423417,1.0024300916179083,-3.8855751871804367,1.0024177549431978,-3.8804735317338097,3.4441291350755896,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1307565233:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1317L5112200,E-REDES,,0.2537908911138578,LINE:003027,BUS:EREDES:1317S5002800:60,BUS:JUNCTION:60:02735,"[[-8.597670582303452,41.121757319768726],[-8.597677603419337,41.12177186038485],[-8.597667894946229,41.12178981831134],[-8.597640296932916,41.12180040203034],[-8.597603147365284,41.12179053950727],[-8.597580915204793,41.121768523790784],[-8.597579692527445,41.12174717944057],[-8.597570195598465,41.12173613351501],[-8.597093610436481,41.12173922212467],[-8.596759716916779,41.121743002205314],[-8.596726806143854,41.12174994239357],[-8.596716350529928,41.12175993441387],[-8.596714991311867,41.12178160435155],[-8.596715585571491,41.121865756539755],[-8.596728316217485,41.12206494421977],[-8.596741597038548,41.12234371004471],[-8.596752976266544,41.12258082044545],[-8.596766631556816,41.1227591503076],[-8.596767132292854,41.12283004846865],[-8.5967616558978,41.122850438405145],[-8.596607852142068,41.12287338120439],[-8.596353313159018,41.12299301372659],[-8.596327134355365,41.1229938847236],[-8.596308679355351,41.122989087834995],[-8.596293101673426,41.12298367604418]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.0921183952077431,1.0114333131799913,1.0921304118245998,-1.0613096487833062,1.2016616856680429e-05,-0.0498763356033149,0.0147358584824891,0.0150758600586919,0.0150758600586919,0.9720086121071428,-5.225529032444844,0.97200453572344,-5.224611481618253,2.403638344205603,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1349668673:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5152100,E-REDES,,2.587639249173864,LINE:003028,BUS:JUNCTION:60:00388,BUS:EREDES:1317S5005200:60,"[[-8.524608416601783,41.05942827191249],[-8.529587401759894,41.05952213286463],[-8.535801988317731,41.05902101056722],[-8.538363597232724,41.058847807971965],[-8.540209161457415,41.058692712893844],[-8.544319546220958,41.05838562429155],[-8.547250967068525,41.0581842906802],[-8.54876701400033,41.05805437881767],[-8.551555850087315,41.057778940079494],[-8.555113098254466,41.057425478702754],[-8.55530449545148,41.05747445254316]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.136847519534353,-2.340448909551005,-13.122036570498349,2.3650214223215604,0.0148109490360042,0.0245725127705553,0.1321421122277727,0.1320977182126022,0.1321421122277727,0.971680105038751,-4.8881688625277535,0.9712604096704284,-5.110723260547139,18.961416591730913,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
