source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1307827299:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5634300,E-REDES,,0.2830935624299645,LINE:003029,BUS:JUNCTION:60:00547,BUS:JUNCTION:60:02033,"[[-8.014780189025045,37.14530591655813],[-8.017528557563509,37.146603000310144]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.372037277912336,-3.761108599880108,12.373674809266126,3.764049053610131,0.0016375313537899,0.002940453730023,0.132822524888202,0.1328147985633107,0.132822524888202,0.936810451260174,-15.143808971971929,0.9370404386440936,-15.122495578816505,19.059050780341803,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1343235240:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5628200,E-REDES,,0.1476910452149403,LINE:003032,BUS:JUNCTION:60:02571,BUS:EREDES:1115S5191000:60,"[[-9.21757540607885,38.75104535939483],[-9.216945691647362,38.75088583625896],[-9.216820495328577,38.7508541386738],[-9.216194008726472,38.75069789633594],[-9.216164089429823,38.750691823545296],[-9.21613146133767,38.75069678332943],[-9.216093809344974,38.750711058677474],[-9.215969880531606,38.75077068679092]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.6162867738967555e-08,0.0858341282415498,4.683300869656968e-08,-0.1154097800569297,3.067014095760212e-08,-0.0295756518153798,0.0008419622329864,0.0011320756898152,0.0011320756898152,0.9809695158997528,-12.6422857529746,0.9809689726350088,-12.642268291132323,0.1804938839966314,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1592397606:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5617300,E-REDES,,1.1435980836930628,LINE:003033,BUS:EREDES:1115P5187100:60,BUS:JUNCTION:60:01549,"[[-9.239695020310416,38.76904155785295],[-9.23980338452381,38.76920000228355],[-9.239806074297682,38.76920801163044],[-9.239804101090764,38.76921284945601],[-9.239769487959714,38.76922157287715],[-9.239760021910906,38.76922402266149],[-9.239714762464743,38.76923997210888],[-9.239710161931287,38.76923934916685],[-9.239695438215833,38.76927306944447],[-9.239693682683873,38.769277103519904],[-9.239675654711771,38.76929061485778],[-9.239666350576059,38.769296837319715],[-9.23960113412373,38.769301274981295],[-9.239590366168956,38.769311051337844],[-9.239590972664992,38.76931901738938],[-9.239598248446972,38.76939290150357],[-9.239608804937275,38.76950257807523],[-9.23961930415486,38.7696301174276],[-9.239631974782219,38.76972992854551],[-9.239645036770401,38.76982677242065],[-9.239665708436755,38.76993131776541],[-9.239685103733242,38.769989062268635],[-9.239737655430707,38.770074785480574],[-9.239795984725527,38.77016059799672],[-9.239884444201785,38.770269905002536],[-9.240097683591847,38.770516413349256],[-9.240210747107382,38.770666039283434],[-9.240303165503805,38.77081098783104],[-9.240391111570293,38.77097323745872],[-9.240451872690192,38.771111226074076],[-9.240502361774666,38.771276893658644],[-9.240544321326812,38.77147353851391],[-9.240547770108739,38.77148819731386],[-9.240558494151848,38.77152609895058],[-9.24055607830351,38.77155510859929],[-9.240559484913756,38.77160270889254],[-9.2405627546532,38.77164815764823],[-9.240556264972332,38.771807159785844],[-9.240545562287105,38.77189621221543],[-9.240529024140411,38.772011163060874],[-9.240508315667443,38.77210276052998],[-9.240482053203293,38.772202769828844],[-9.240439568429279,38.772327424947036],[-9.240390627211267,38.772447547396176],[-9.240340122505511,38.77255365069184],[-9.240276659391489,38.772677468915866],[-9.240206384683237,38.77277010408499],[-9.240153037222427,38.7728516703225],[-9.240088150622269,38.77293783182622],[-9.240072709680295,38.77296316377963],[-9.240056907173527,38.77297703238366],[-9.240019221434595,38.7730140961696],[-9.239941413848356,38.77307877973998],[-9.239857426543532,38.77314789059522],[-9.23972235644173,38.77325090433115],[-9.239659710812724,38.77329604138376],[-9.239548859366662,38.77336990159474],[-9.239439078928335,38.773442346348574],[-9.238999087946052,38.77372516963653],[-9.238985804914769,38.77375167901636],[-9.238973393387823,38.77377873861156],[-9.238983359506992,38.773813792129395],[-9.238993294994463,38.773835703731564],[-9.239006956623065,38.7738597148393],[-9.239036287297433,38.77389245000708],[-9.239058205517908,38.773910167557084],[-9.241049973079864,38.7757835158768],[-9.241073753878977,38.775807745917184],[-9.241082742584513,38.77582196475683],[-9.24108954598801,38.77583773565056],[-9.24109155341941,38.77584921038339],[-9.241070911160765,38.77596292111027],[-9.241056040400698,38.775968629051896],[-9.240477433963582,38.77617322712656],[-9.239924460368863,38.77638811819352],[-9.239894743101406,38.77641153177769],[-9.239870160178915,38.776447723585704],[-9.239861959728595,38.77647995876643],[-9.239861228379466,38.776483262512265],[-9.239827228363579,38.77654000006022],[-9.239825213211885,38.77654288361362],[-9.239821083968394,38.776547462645546],[-9.239804948541284,38.77655697465444],[-9.239741014567775,38.77658447792418],[-9.239691190452062,38.77660542487905],[-9.23968084153688,38.77660963052065],[-9.239651131979628,38.77663280977021],[-9.239646472541152,38.77663956467357],[-9.239606811075568,38.77669706745062],[-9.239585937842815,38.776711992930444],[-9.239360094097838,38.77678763689082],[-9.23910456389381,38.77687238031187],[-9.239093962561181,38.77687589470318],[-9.238892330914867,38.77694273296516],[-9.238880039135367,38.776947065039785]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.046085750095905,6.2147149173752565,-32.02114392340071,-6.398926961134867,0.0249418266951977,-0.1842120437596106,0.3196734355571865,0.3201078785795239,0.3201078785795239,0.9825924915520808,-12.481392100617118,0.981592989967296,-12.550976570433468,51.0367944674868,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1622065840:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5608500,E-REDES,,0.7519108084472793,LINE:003035,BUS:EREDES:1111S5377000:60,BUS:JUNCTION:60:00554,"[[-9.256217915542239,38.75555379954437],[-9.255992222467015,38.75545775131248],[-9.255955838798767,38.75544326569029],[-9.255904218152805,38.75543352957847],[-9.255832905529461,38.755454744162925],[-9.255819599416503,38.75548577757105],[-9.255732079238813,38.75565592811934],[-9.25565031293221,38.755821096047065],[-9.255627635183837,38.75586265949123],[-9.255595175239316,38.75588270755447],[-9.255540824105582,38.75586539505084],[-9.255274939867437,38.75575341903191],[-9.255140439283512,38.75573154440958],[-9.255119837616233,38.755743389424026],[-9.25510598985635,38.75576924853348],[-9.25491728751394,38.756154889444815],[-9.254875140663312,38.75624683076121],[-9.254817751007828,38.75628593530197],[-9.254812034844441,38.75630803207234],[-9.254787995068087,38.75631852288775],[-9.254717954259533,38.756332149099755],[-9.254526918841714,38.75635408105236],[-9.25448478539431,38.756343415440355],[-9.254431818174329,38.75633587148269],[-9.254362142667132,38.75632729900992],[-9.254280510251602,38.75633239794487],[-9.253888470942838,38.756368555175975],[-9.253449290525776,38.756389436202106],[-9.25329447483203,38.75637647392593],[-9.253094716366778,38.75638428212837],[-9.253034586597844,38.75638583198435],[-9.252778311924239,38.75639307401911],[-9.252760893904691,38.75640035720441],[-9.252760550824151,38.756431364987534],[-9.252733534892092,38.75643474083083],[-9.252330907809407,38.75644498018702],[-9.251776868175241,38.75646273177055],[-9.251137628964324,38.756480414203146],[-9.250972293150953,38.756483286077426],[-9.250263875006569,38.75650947204138],[-9.249725243467221,38.75652240942822],[-9.249313844867839,38.756531623376276],[-9.24910440154503,38.756536634925006],[-9.24884598092763,38.75654870797864],[-9.248556051884648,38.75651422340433]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.056392811575076,-2.673724057431257,13.059122317614188,2.5278901710334813,0.0027295060391114,-0.1458338863977757,0.130652538364023,0.1303638130130269,0.130652538364023,0.9815535427914984,-12.556306084731254,0.9818223551604538,-12.537667604137,20.830748611154647,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1341321141:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1602L5158100,E-REDES,,0.3146843562028981,LINE:003036,BUS:JUNCTION:60:00563,BUS:JUNCTION:60:02557,"[[-8.667297735776337,41.958194693326554],[-8.666106318901452,41.95793526854011],[-8.66433881605886,41.956553813975475]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.466436525575292,-0.7608500045161327,1.4664644448438364,0.7578885411107831,2.7919268544396303e-05,-0.0029614634053496,0.0164561630520771,0.0164421671538263,0.0164561630520771,0.966023008437367,-0.7138560490992621,0.9660628561388224,-0.7113986269466658,2.36133778907693,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1341960008:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133400,E-REDES,,0.5575902784719848,LINE:003037,BUS:JUNCTION:60:00565,BUS:JUNCTION:60:02736,"[[-8.468101160038483,40.17113224833626],[-8.469263406527197,40.17109777539027],[-8.469909604526334,40.17107860622814],[-8.470224439861653,40.171069265114284],[-8.474658675938164,40.17093760050776]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.656839242991405,0.9310489446959318,-9.65520089757052,-0.931161583893248,0.0016383454208828,-0.0001126391973162,0.0946590827841288,0.0946643667031652,0.0946643667031652,0.9862113830967034,-1.660504290592645,0.9859916675964716,-1.6920801080479342,13.583637064595392,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1550944427:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133200,E-REDES,,0.9507261548790114,LINE:003038,BUS:JUNCTION:60:02737,BUS:JUNCTION:60:02409,"[[-8.393488804175181,40.20187874439826],[-8.394602410569828,40.19816373490293],[-8.39504287251453,40.19652295402743],[-8.39586054387425,40.19352326850419]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.22170133981874,-3.2509199216783218,18.2318943728992,3.2757134602427858,0.0101930330804584,0.0247935385644639,0.1808310681324071,0.1808145379292949,0.1808310681324071,0.9849360740848092,-2.0789356240423413,0.985792611394805,-1.979721740910852,25.94792195901953,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1550944530:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133200,E-REDES,,0.2401035731960717,LINE:003039,BUS:JUNCTION:60:02737,BUS:JUNCTION:60:01730,"[[-8.393488804175181,40.20187874439826],[-8.39376177156844,40.204027956585115]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.221701339819795,3.2509199216880877,-18.219126820683908,-3.244654743580465,0.0025745191358872,0.0062651781076228,0.180831068132434,0.1808352226885921,0.1808352226885921,0.9849360740848092,-2.0789356240423413,0.98472007515658,-2.104016539208607,25.948518107130457,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1343372923:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5643900,E-REDES,,0.8329160759490021,LINE:003040,BUS:JUNCTION:60:00569,BUS:JUNCTION:60:00577,"[[-8.829277379743196,37.93961930857939],[-8.831307889545318,37.93837784020866],[-8.833224853167883,37.938182275941784],[-8.834336915709551,37.93817572862411],[-8.836838863805507,37.93866733363752],[-8.838029514464756,37.939036160681795],[-8.838042587176334,37.93901855935601]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.6131145530313176e-10,-0.0084055105421441,-8.613363285699633e-13,1.4368863195097683e-06,4.6045011897456174e-10,-0.0084040736558246,8.213496135825629e-05,1.4040617530541836e-08,8.213496135825629e-05,0.9847458568862232,-15.084550161361385,0.9847462211680352,-15.08455644196854,0.0117857599882703,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1343373248:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5643900,E-REDES,,4.084985564105107,LINE:003042,BUS:JUNCTION:60:01324,BUS:JUNCTION:60:00568,"[[-8.83993099514876,37.973028001913676],[-8.837698654144804,37.971066014521355],[-8.836149329442573,37.96970425300213],[-8.83444311163133,37.96820449652957],[-8.833177052655223,37.96709157250546],[-8.832170393303107,37.96620665129794],[-8.83041011718884,37.96465916514792],[-8.828302943911181,37.96280660388578],[-8.827371261650239,37.96125203376264],[-8.826283574532424,37.959437058042695],[-8.824979609550628,37.957529678539785],[-8.822319609319532,37.95581607688917],[-8.821904656191075,37.95347480953577],[-8.821539337602667,37.95141341529043],[-8.822124617455914,37.949636294513134],[-8.822663430189007,37.948000184472036],[-8.823743203544486,37.94658073156975],[-8.825020460716335,37.94490157774988],[-8.825920482524053,37.943718321067266],[-8.82685983856311,37.94248329249004]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0025 SINES-MONTE FEIO I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.411660648313674,-3.663930478803295,5.414394831591646,3.6412765176904434,0.0027341832779717,-0.0226539611128515,0.0640068308720816,0.0637818479913821,0.0640068308720816,0.982491743316226,-15.22564371574823,0.9843876108667394,-15.104844530521536,7.237726112068941,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1343373280:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5643900,E-REDES,,0.7509678454765197,LINE:003043,BUS:EREDES:1513S5054400:60,BUS:JUNCTION:60:01324,"[[-8.848483056258342,37.97272656059057],[-8.846391904405676,37.97284433450876],[-8.843469477316171,37.97303402536979],[-8.83993099514876,37.973028001913676]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0025 SINES-MONTE FEIO I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.46211054679744,-3.7023501645891623,5.462624820250769,3.698281336233694,0.0005142734533283,-0.0040688283554684,0.0646501907529843,0.0646087673288144,0.0646501907529843,0.9821385085484844,-15.2480949559084,0.982491743316226,-15.22564371574823,7.310475575618741,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1344182853:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5652300,E-REDES,,0.7731775494825693,LINE:003044,BUS:JUNCTION:60:00570,BUS:JUNCTION:60:00571,"[[-8.838484299624337,37.94443873655832],[-8.840471428440381,37.944770658884906],[-8.842901779330171,37.94432936952829],[-8.845476940025424,37.943861727555415],[-8.846132762900666,37.94266813210105]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.1131029038118576e-10,-0.0080276398583826,1.1265034499320416e-12,0.000224086413859,4.1243679383111776e-10,-0.0078035534445235,7.843132477950769e-05,2.1893593499429666e-06,7.843132477950769e-05,0.9848871069104548,-15.076667730325717,0.984887438774082,-15.076673451188178,0.0112543155086106,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1344183046:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5639400,E-REDES,,1.543919660091918,LINE:003046,BUS:JUNCTION:60:01961,BUS:JUNCTION:60:00578,"[[-8.784436917612537,37.956798547377474],[-8.786371910222854,37.954358011512106],[-8.786317315907098,37.95297737221916],[-8.785250122264184,37.95035695377262],[-8.784087792474708,37.9474459383893],[-8.783212640740073,37.94532175796842],[-8.782568522691856,37.94381753821467]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.361654513231369,-7.058314833930959,2.3643186284426654,7.051658644033629,0.0026641152112962,-0.0066561898973303,0.0726149419056572,0.0724702832397546,0.0726149419056572,0.9862933725170532,-14.939370628809916,0.9875364272012942,-14.936835553839058,10.419707548523066,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1344183162:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5652500,E-REDES,,0.3249526501458534,LINE:003047,BUS:JUNCTION:60:00573,BUS:JUNCTION:60:02738,"[[-8.779048877953992,37.93507874778123],[-8.778486578692707,37.93364123378068],[-8.77936973116779,37.93240612303361]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-33.25815238693618,-39.29913584500425,33.2846917303344,39.38536111882593,0.0265393433982197,0.0862252738216753,0.4990856267409369,0.4990609475228845,0.4990856267409369,0.9926111691002776,-14.807333844923985,0.9942601260657674,-14.765556709131893,71.61509925971258,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1414121243:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5652500,E-REDES,,0.4821596525433654,LINE:003049,BUS:EREDES:1513S5907600:60,BUS:JUNCTION:60:00578,"[[-8.786726692675032,37.94499846926703],[-8.78688261288215,37.94459678241264],[-8.786691166271984,37.944021216016694],[-8.78559284925301,37.943647373723095],[-8.783380066600474,37.943643446811194],[-8.782577942643504,37.94363577985678]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.28581730543702,-8.15464139610175,9.28811175283538,8.15749458328293,0.0022944473983574,0.0028531871811789,0.1204840547158125,0.1204526051036275,0.1204840547158125,0.9869905997169466,-14.956786543263366,0.9875364272012942,-14.936835553839058,17.288571490287357,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1345238869:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147600,E-REDES,,0.3451559176634886,LINE:003051,BUS:JUNCTION:60:02740,BUS:JUNCTION:60:02664,"[[-8.594282839054204,41.15696065486609],[-8.594557110235566,41.15642111415692],[-8.594666754645317,41.15623191641607],[-8.59479053189736,41.15597728157533],[-8.595036771915595,41.15553549490788],[-8.59544939203645,41.154978791223364],[-8.595934208273706,41.1541211056114]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.602938818481011,0.0714810615176349,-4.60283788411139,-0.1710756043680119,0.0001009343696205,-0.099594542850377,0.0455306411622424,0.0455566287085916,0.0455566287085916,0.9729083263908628,-5.144942769710587,0.972886074790544,-5.1469933468318265,6.613432345008588,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1345277128:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147800,E-REDES,,0.345185402647834,LINE:003052,BUS:JUNCTION:60:02740,BUS:JUNCTION:60:02664,"[[-8.594293647661955,41.15696443826309],[-8.59456813067595,41.15642453650547],[-8.594677810355867,41.1562352755824],[-8.594801622930701,41.15598058656219],[-8.595047486294103,41.1555394587003],[-8.595460094562368,41.15498277303419],[-8.595945157746614,41.15412464517188]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.60254564548438,0.0714664337680698,-4.6024447197442155,-0.1710695130829594,0.0001009257401642,-0.0996030793148896,0.0455267507254748,0.0455527404913445,0.0455527404913445,0.9729083263908628,-5.144942769710587,0.972886074790544,-5.1469933468318265,6.612867894511802,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1407310554:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147800,E-REDES,,0.3606408785180676,LINE:003053,BUS:JUNCTION:60:02740,BUS:JUNCTION:60:00579,"[[-8.594293647661955,41.15696443826309],[-8.593918160260285,41.157578111781376],[-8.593713644431071,41.15791878143967],[-8.593314562699911,41.15861992516937],[-8.593254924650005,41.15874101978379],[-8.59301815120176,41.15912770329344],[-8.592628852638882,41.15978695340702],[-8.592588416080652,41.159822745233605],[-8.592528228371211,41.159835141931815],[-8.592451995084263,41.1598156646146]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.593019985525382,-0.071542495073893,4.593124923069378,-0.0325258782642311,0.0001049375439956,-0.1040683733381241,0.0454325607186391,0.0454281819297157,0.0454325607186391,0.9729083263908628,-5.144942769710587,0.9729307108898196,-5.142775933065585,6.5954214587557765,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1407473509:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147600,E-REDES,,0.359120546157571,LINE:003054,BUS:JUNCTION:60:00579,BUS:JUNCTION:60:02740,"[[-8.592456046173194,41.15980719338],[-8.592528603253239,41.15982573095436],[-8.59258173592772,41.159814785173836],[-8.592618679505522,41.15978209580234],[-8.593007306947081,41.159123973947075],[-8.593243915485484,41.15873755224477],[-8.593303506719128,41.15861657487935],[-8.593702741401769,41.157915142436515],[-8.593907327998616,41.157574364461745],[-8.594282839054204,41.15696065486609]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.612569860246107,-0.032223186799105,-4.612464478448492,-0.0714050002443641,0.0001053817976153,-0.1036281870434691,0.0456204709374996,0.0456248312728286,0.0456248312728286,0.9729307108898196,-5.142775933065585,0.9729083263908628,-5.144942769710587,6.623333276160078,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1407484845:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147600,E-REDES,,0.2728274313193401,LINE:003055,BUS:JUNCTION:60:00580,BUS:JUNCTION:60:00579,"[[-8.589850379840305,41.15974511585509],[-8.589872155182686,41.15973427808836],[-8.58988313328629,41.15973328895169],[-8.589936152377025,41.15973163726489],[-8.590003604661147,41.159749503417856],[-8.590374513328197,41.1598679634759],[-8.590834017670147,41.16000166449227],[-8.590859397853738,41.15999009182145],[-8.590896870318415,41.1599647573931],[-8.59114241346472,41.15947877104491],[-8.59118665987605,41.15944080349034],[-8.59123088715965,41.15943932135812],[-8.591292715609782,41.159452022734484],[-8.591835634707174,41.1596271486393],[-8.59188520637113,41.159641942652314],[-8.592356645184267,41.15978001100017],[-8.592456046173194,41.15980719338]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.594901743528449,-0.1109123221223602,-4.594822280986737,0.0321808298450355,7.946254171198319e-05,-0.0787314922773247,0.0454570876682763,0.0454449447336922,0.0454570876682763,0.9729470979160332,-5.141116499592001,0.9729307108898196,-5.142775933065585,6.598982023412406,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1407490513:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147600,E-REDES,,0.4548907836695825,LINE:003056,BUS:JUNCTION:60:00580,BUS:EREDES:1312S5013300:60,"[[-8.589850379840305,41.15974511585509],[-8.589264359646645,41.160059786886976],[-8.588680688126791,41.160428633386196],[-8.58814072693609,41.16084590875796],[-8.587811978704643,41.161125470937826],[-8.587767619956658,41.1611597098606],[-8.58772555317575,41.161156788016726],[-8.587667062370713,41.161149600142274],[-8.587385835366689,41.16072040783774],[-8.58703375958741,41.16019006175699],[-8.587007580886711,41.160174173675074],[-8.58697849865234,41.160174288678085],[-8.586510033713521,41.1602668853487],[-8.586495879575587,41.16026863406523],[-8.586484776895938,41.16027402646638],[-8.586487052696533,41.160287830049434],[-8.586493807362816,41.16029288178469],[-8.586508801767556,41.16030409591886],[-8.586530429702043,41.160304568747655],[-8.586568439983187,41.160301600244715],[-8.586651817606057,41.160279291354044],[-8.586796326720231,41.160253355173644],[-8.5868134983759,41.16025723117454],[-8.586830052517207,41.16027689412468],[-8.586842935878694,41.16030671941196],[-8.58684751677324,41.16032304407937],[-8.58683641138887,41.16033492861406],[-8.586799225780116,41.16034860003986]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.603796507516776,0.1110143414842351,4.603929674331605,-0.242289623519849,0.0001331668148285,-0.1312752820356139,0.0455450561563174,0.0455949143983665,0.0455949143983665,0.9729470979160332,-5.141116499592001,0.9729734099903128,-5.138306664641975,6.618990258890407,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1442035705:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5149200,E-REDES,,0.5233125806281897,LINE:003057,BUS:EREDES:1312S5013100:60,BUS:JUNCTION:60:02741,"[[-8.655341269819308,41.16368783581918],[-8.655218052920414,41.163663418292316],[-8.655212212950126,41.16364525622647],[-8.655221123464747,41.16362406468946],[-8.655233865432242,41.16358875504842],[-8.655244334172453,41.16355825501657],[-8.655241621897103,41.16354982134695],[-8.655236662187583,41.16354494557744],[-8.655228643879443,41.16354051591971],[-8.655220793565238,41.16353922798673],[-8.65521440218829,41.16354010344813],[-8.655205913619518,41.163542456139986],[-8.655203938297282,41.16354427497881],[-8.655134795159558,41.163759755289284],[-8.655118193834905,41.163828146129696],[-8.655137582806496,41.16388991729768],[-8.655179771907267,41.163957005371984],[-8.655203037195275,41.16401027688503],[-8.655205212357906,41.16403655044831],[-8.655198094899065,41.16408990607319],[-8.655205280425733,41.16411992964314],[-8.655233176398454,41.16418462451608],[-8.655312840291566,41.164299777987694],[-8.655415674943374,41.16442184933799],[-8.655507747394502,41.1645285632567],[-8.655518296365853,41.16460086453713],[-8.65499424034161,41.16474425429496],[-8.654176933115505,41.164969713998076],[-8.653590587481782,41.165132288965204],[-8.653010559218725,41.16529250924379],[-8.652079096259527,41.1655414227322],[-8.65181952601875,41.16565962401532],[-8.651744562402692,41.165757037599974],[-8.651598367720895,41.16595383770721]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.8722878154823848,-2.782962295754084,2.8724588443566557,2.6799565858400003,0.0001710288742708,-0.1030057099140835,0.0395119523447864,0.0388086260859029,0.0395119523447864,0.97398130432754,-5.051052646390123,0.9740643865701032,-5.049500847849491,6.299636859231588,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1524954939:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5149200,E-REDES,,0.5405625473037873,LINE:003058,BUS:JUNCTION:60:02741,BUS:JUNCTION:60:00586,"[[-8.651598367720895,41.16595383770721],[-8.651473679623377,41.16612200602578],[-8.651301260398304,41.16634633310727],[-8.651215625238871,41.166456607563426],[-8.651188183595956,41.166483726160905],[-8.651094417320111,41.166617583358885],[-8.651066238366496,41.166663001915055],[-8.65092303435848,41.16685727546023],[-8.650818198460497,41.16699579252741],[-8.650746132969864,41.1670878798624],[-8.650687670543165,41.167170352313406],[-8.65059449555859,41.167294832989256],[-8.650464447307447,41.16742009201982],[-8.650375934584844,41.167483151447534],[-8.650260731309931,41.167553867586996],[-8.65011791743658,41.16761984563237],[-8.650015903514952,41.167675338962404],[-8.649929330448927,41.167726071483706],[-8.649742167958307,41.167810518311896],[-8.649598866102643,41.1678646032787],[-8.649535366206713,41.16790384132466],[-8.649302795123683,41.1680084090821],[-8.649076101365695,41.16811040175314],[-8.648967590940046,41.1681551992697],[-8.648926422063905,41.16815826558236],[-8.64886326898506,41.16818714679869],[-8.648753543881046,41.16823964821248],[-8.648568545648047,41.168329972197505],[-8.64839254689743,41.168408612989516],[-8.648278524495261,41.168455694661],[-8.648215215125445,41.16848295545562],[-8.64789669232906,41.168495180049945],[-8.647654332095456,41.1685114925827],[-8.647511310723498,41.168512133406196],[-8.6474835228703,41.168498463364784],[-8.64745700486062,41.168496286069335],[-8.647419497671974,41.168487683927495],[-8.647394606728959,41.168480258849904],[-8.647351561281063,41.1684674314804],[-8.647293810335778,41.16844835796156],[-8.64719193127865,41.168409060329566],[-8.647026389088516,41.168358008869724],[-8.646866679232728,41.16830762440326],[-8.646771039344529,41.16827374605873],[-8.64675055825508,41.16826794889346]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.8724588443534107,-2.6799565858347285,2.872629183425511,2.573525719780556,0.0001703390721004,-0.1064308660541724,0.0388086260858439,0.0380971156384287,0.0388086260858439,0.9740643865701032,-5.049500847849491,0.9741481180538408,-5.047830517876625,6.187501169599329,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1594461594:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147700,E-REDES,,0.4071764351115555,LINE:003059,BUS:JUNCTION:60:00584,BUS:JUNCTION:60:00582,"[[-8.608102999991251,41.15285222715439],[-8.608104212727989,41.152825578435376],[-8.60807175731138,41.15268681249993],[-8.608054380072499,41.15260838496896],[-8.607416138066252,41.152453250459764],[-8.60713689897749,41.15238421535192],[-8.606946740797763,41.15233100163864],[-8.606949539503939,41.152245143152896],[-8.607210329832325,41.15163262985842],[-8.607352342185827,41.15127997536953],[-8.60738241504885,41.15119170809054],[-8.607265450023053,41.15111019813148],[-8.607232608286665,41.15109889831601],[-8.607159199108565,41.15107872570153],[-8.607017871327859,41.151036547803045],[-8.606974380331758,41.15102533689576],[-8.606844139034422,41.15099243246694],[-8.606711686646484,41.150968406243386],[-8.606601233873766,41.15097032955562],[-8.606486855386596,41.15097466409224],[-8.606332949791383,41.150972300185074],[-8.606163189874987,41.15096684089594],[-8.605810963242963,41.15096308728295],[-8.60566859737527,41.1509585499576]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.493119036948126,2.629131307934024,-11.492337035688683,-2.7455765135461982,0.0007820012594415,-0.116445205612174,0.1165773975012627,0.1168424869574836,0.1168424869574836,0.973167501716011,-5.13070520536605,0.9730803569443668,-5.135975425561917,16.961963701456586,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1347798581:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5011100,E-REDES,,0.2034894404436942,LINE:003060,BUS:JUNCTION:60:02742,BUS:JUNCTION:60:02743,"[[-8.302561434826531,37.16934924305556],[-8.304815832448345,37.16900020698864]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0111 TUNES-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.113885680679356,9.049901516992554,-12.113144243839695,-9.046913941111384,0.0007414368396592,0.0029875758811694,0.1490709755513025,0.1490828748143261,0.1490828748143261,0.9760627278240388,-12.103998210016403,0.975831082370802,-12.11750948374454,16.857904089368027,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1347933705:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5657800,E-REDES,,7.533156576072315,LINE:003061,BUS:JUNCTION:60:00594,BUS:JUNCTION:60:02744,"[[-8.614815871651361,38.99836352632132],[-8.611654399161305,38.99737793949521],[-8.60841273671165,38.99636724696057],[-8.605661224136641,38.99550926936028],[-8.603088275489002,38.994706901849796],[-8.6012037786081,38.99278347212657],[-8.598961167558873,38.99049433971622],[-8.5971080929696,38.98860268424302],[-8.595435536187212,38.98689519004933],[-8.591587474148259,38.98712407909631],[-8.58756288961893,38.98736332268169],[-8.583521580845037,38.9859772135975],[-8.579955464314715,38.98475391571859],[-8.575841701415657,38.983342578371996],[-8.577036715300032,38.97935663253693],[-8.5776060844238,38.97631715998619],[-8.57873203730937,38.97204420146765],[-8.57926298183196,38.97042690778589],[-8.580373399155903,38.96704425511545],[-8.580715527534444,38.966001974025225],[-8.579612099384141,38.964643145261796],[-8.578734248006914,38.96395700980009],[-8.57684663503352,38.9632343888134],[-8.575123198128326,38.96259935257059],[-8.573620998026419,38.961631618217616],[-8.572069351162527,38.95950069727155],[-8.570778861519326,38.957289161950676],[-8.569629881474047,38.95531999113722]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6578 GLÓRIA-CORUCHE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.11977055113448,4.054794226860185,-6.107091985565464,-4.088296814149355,0.0126785655690158,-0.0335025872891696,0.0714366973165458,0.0718491640075086,0.0718491640075086,0.9888552506953058,-16.597175671810785,0.9842523950023911,-16.820131795295868,10.309824079137409,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1347933718:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5657800,E-REDES,,0.2717189299706638,LINE:003062,BUS:JUNCTION:60:02744,BUS:JUNCTION:60:01829,"[[-8.569629881474047,38.95531999113722],[-8.568682611405952,38.95440520722373],[-8.567659052467704,38.95341672920948]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6578 GLÓRIA-CORUCHE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.107091987862464,4.088296813781735,-6.106631948714025,-4.089482738709835,0.0004600391484395,-0.0011859249280998,0.0718491640241703,0.0718640602079356,0.0718640602079356,0.9842523950023911,-16.820131795295868,0.9840855383845718,-16.828193524512642,10.311961573817708,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1549703801:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5653100,E-REDES,,0.6576479568617722,LINE:003063,BUS:JUNCTION:60:02745,BUS:JUNCTION:60:02746,"[[-8.660694255383044,38.89981349303368],[-8.658939564407072,38.89998912102531],[-8.656478508179305,38.90023568470113],[-8.65375562259134,38.90050912119835],[-8.653156850407834,38.90056892824312]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.081828964887473,-0.8160471474422828,-10.07971163688622,0.8165918910644702,0.0021173280012511,0.0005447436221873,0.0990918726418417,0.0990866529679345,0.0990918726418417,0.982217003947588,-16.112045398514976,0.9820680677714576,-16.153360699313936,14.218951448104711,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1549703801:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5653100,E-REDES,,7.179762398191175,LINE:003064,BUS:JUNCTION:60:02746,BUS:JUNCTION:60:02747,"[[-8.652958924496286,38.90058869694148],[-8.650859905664307,38.90079832413823],[-8.648594365740255,38.90102676412225],[-8.646269085977535,38.901259936465074],[-8.643624252255012,38.90152483880879],[-8.64090317010484,38.90179680582552],[-8.638358892362433,38.90205104347554],[-8.635874740134415,38.902299219032344],[-8.632525077755208,38.90263377744206],[-8.62981755929069,38.9029041309132],[-8.62763051458666,38.90372373910896],[-8.62487390519213,38.90475671262568],[-8.622702660235072,38.90557027066114],[-8.619379993607133,38.906815150480035],[-8.61655464158304,38.90787359870278],[-8.613965501778098,38.90884346515148],[-8.611110881207434,38.90991268487251],[-8.608923717356214,38.91049826359677],[-8.6053855453756,38.91143967710864],[-8.602879306061208,38.91210759733872],[-8.600118984648816,38.912843150427],[-8.597845081566431,38.913449029218405],[-8.595815364972406,38.91398980257586],[-8.591860603263124,38.915043330060286],[-8.58908804684432,38.915781823412495],[-8.584351783333206,38.917043173907636],[-8.582575059738248,38.91754272303352],[-8.579777624737101,38.918329192942764],[-8.578233476866982,38.91874788385376],[-8.5743771833898,38.91983340186282]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.07971163690492,-0.816591891045005,-10.05661028502827,0.8226208789975539,0.0231013518766509,0.0060289879525489,0.0990866529681017,0.0990294226214719,0.0990866529681017,0.9820680677714576,-16.153360699313936,0.9804458354129908,-16.604722995599126,14.218202463495732,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1549703873:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5653100,E-REDES,,1.1109237536132446,LINE:003065,BUS:JUNCTION:60:02747,BUS:JUNCTION:60:00595,"[[-8.5743771833898,38.91983340186282],[-8.572244062224012,38.92042933034839],[-8.56882352922684,38.920559385137445],[-8.565380306963547,38.92069020772957],[-8.56402412869378,38.92168477912184],[-8.563225925650423,38.92297392509162]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.05661028502362,-0.8226208789732681,-10.053038253334062,0.8235667545084877,0.0035720316895577,0.0009458755352196,0.099029422621407,0.099020526413503,0.099029422621407,0.9804458354129908,-16.604722995599126,0.9801954583869036,-16.67461157077882,14.209990331669829,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
