source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1349147246:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1511L5641700,E-REDES,,6.92818633157193,LINE:003066,BUS:JUNCTION:60:02748,BUS:EREDES:1511S5021000:60,"[[-9.096980285179185,38.508623840137005],[-9.098548176377367,38.5068850912634],[-9.099969689152713,38.50530891325247],[-9.1015866639676,38.503507849377385],[-9.103046836553549,38.501877831991656],[-9.104491904627078,38.500266586703994],[-9.105898567870167,38.498698062504566],[-9.107105253700443,38.49735245521571],[-9.108623259811624,38.49565961250156],[-9.110250157751896,38.49384667980342],[-9.111533414947123,38.49241348472617],[-9.113180634453066,38.49057657741068],[-9.11579470100562,38.48766083942073],[-9.117035668261506,38.48627649317181],[-9.118622356724838,38.48450638145271],[-9.120349981359483,38.482578919345734],[-9.121685750929876,38.481088543452266],[-9.123051137646447,38.47956652596868],[-9.124614767722298,38.477824209917415],[-9.126676170184655,38.47552902754483],[-9.128067152466082,38.47398020460727],[-9.12906797828565,38.47286574880105],[-9.130383417234325,38.471400894388395],[-9.131490125522374,38.47016843520326],[-9.132788617000456,38.46648754452507],[-9.133487181301614,38.46467290326319],[-9.134936073024521,38.46090798649051],[-9.13621930632159,38.457573190214774],[-9.137023702473977,38.45548259736563]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0117 QUINTA DO CONDE-SANTANA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.1291185123300345,1.4289408020850702,-7.117232289165062,-1.4562133514648283,0.0118862231649723,-0.027272549379758,0.0722670889678212,0.0724002105093472,0.0724002105093472,0.968136556308648,-15.653605633196474,0.965527591073186,-15.94493844630882,16.394975205921014,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1365534929:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5632300,E-REDES,,3.3000931435325516,LINE:003070,BUS:JUNCTION:60:00601,BUS:EREDES:1511S5020600:60,"[[-9.05486546459509,38.569684440016516],[-9.055641917749616,38.56745339242431],[-9.05606714392908,38.566239606586954],[-9.056425403218228,38.56521695970987],[-9.057009298099711,38.56355017770122],[-9.05810896737368,38.56191894637371],[-9.059812945749572,38.55939114661755],[-9.061527639779959,38.556862740951956],[-9.06296989466581,38.5547358977116],[-9.064456451571012,38.55254357258313],[-9.065603889501766,38.5508512640186],[-9.066879152208676,38.54897033754494],[-9.068274588690384,38.54691202920677],[-9.069747659245316,38.54473907486075],[-9.070652405635537,38.54340439154616],[-9.070943997102832,38.542934170819166]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0023 COINA-QUINTA DO CONDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.897449087996485,3.4255209241088007,-17.862281965403483,-3.339237629904535,0.0351671225930019,0.0862832942042652,0.1802443480184606,0.1803040013450298,0.1803040013450298,0.9728146249071794,-15.121009077045665,0.9697927579567098,-15.467589834072497,40.82971044950856,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1365535588:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5632300,E-REDES,,0.4093272011633777,LINE:003072,BUS:EREDES:1504S5020200:60,BUS:JUNCTION:60:02496,"[[-9.042848927545984,38.587647953990945],[-9.042517970806749,38.58666135350066],[-9.042088849621663,38.5852929874603],[-9.04170743291423,38.58407666526078]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0023 COINA-QUINTA DO CONDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.926295771646423,3.496129383662295,-17.921937520488267,-3.485471390184556,0.0043582511581554,0.0106579934777393,0.180194235265733,0.1802018747143963,0.1802018747143963,0.97531291937461,-14.838007522798971,0.9749343453239844,-14.880689856099051,40.806583948006406,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1425145695:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,0108L5122700,E-REDES,,0.3034885737686265,LINE:003073,BUS:JUNCTION:60:00602,BUS:JUNCTION:60:02750,"[[-8.589440669657222,40.6857405426318],[-8.589506041347398,40.685727000908535],[-8.589514256534507,40.68571571203847],[-8.58947236602525,40.68560996112249],[-8.589460562971233,40.685580984748796],[-8.58947464610511,40.6855594068776],[-8.589497368191967,40.685553886712846],[-8.589506747368024,40.68554501557698],[-8.589513596504474,40.68553117469891],[-8.5892759588728,40.6849353361874],[-8.58926361891642,40.68492122021031],[-8.58924722968157,40.68491002890955],[-8.58923170643332,40.68490438126868],[-8.588605037238821,40.68480252285467],[-8.588578653462271,40.684794955028764],[-8.58855399499612,40.68478193232629],[-8.588539349734111,40.684767996492766],[-8.588522606757468,40.684763875434044],[-8.58840527275934,40.68479000416312],[-8.58822148203923,40.684838737155665],[-8.588188401547715,40.68483790447586],[-8.586995125053631,40.68509090499794],[-8.58697034901133,40.68509881010043]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9752302562842312,-5.335040240592391,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1445607483:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124600,E-REDES,,0.0802080978901934,LINE:003074,BUS:JUNCTION:60:02751,BUS:JUNCTION:60:00604,"[[-8.635915399147523,40.63658155760951],[-8.635146403874284,40.63700555974656]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1243 ESGUEIRA-AVEIRO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.818886665702575,-5.169708011960409,26.820877757100725,5.175550547857925,0.0019910913981497,0.005842535897516,0.2730236405888572,0.2730221765690869,0.2730236405888572,0.962611492951324,-6.401404428186678,0.9627245553235274,-6.388568494191486,45.39423735786137,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1530202123:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124300,E-REDES,,0.0814876294696152,LINE:003075,BUS:JUNCTION:60:02751,BUS:JUNCTION:60:00604,"[[-8.635898397152877,40.63654965479308],[-8.635115574811664,40.63697878698524]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1243 ESGUEIRA-AVEIRO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.397772287518052,-5.0885446830092596,26.399732114487183,5.094270996271261,0.0019598269691343,0.0057263132620013,0.2687366035845001,0.2687351162097963,0.2687366035845001,0.962611492951324,-6.401404428186678,0.9627245553235274,-6.388568494191486,44.68145375085212,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1530202275:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124300,E-REDES,,0.2125190691123717,LINE:003076,BUS:JUNCTION:60:02751,BUS:JUNCTION:60:02752,"[[-8.635898397152877,40.63654965479308],[-8.638416666428231,40.63652045588526]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1243 ESGUEIRA-AVEIRO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.26518479766832,5.448644361665495,-28.259324737897956,-5.431221020914488,0.005860059770363,0.0174233407510069,0.2877476229969827,0.2877514937300475,0.2877514937300475,0.962611492951324,-6.401404428186678,0.9622959883453016,-6.437263902287222,47.84296179733104,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1530202298:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124300,E-REDES,,2.3396838992267224,LINE:003077,BUS:EREDES:0105S5003900:60,BUS:JUNCTION:60:02753,"[[-8.618763792678052,40.64988638859328],[-8.618433377723647,40.649901929333176],[-8.617854445661225,40.65065594156256],[-8.618186748577395,40.6519460668958],[-8.619147766400673,40.652406061759365],[-8.62064821659334,40.65225560740585],[-8.62254349446549,40.65016639240293],[-8.625137522830443,40.647306640160735],[-8.626810768908644,40.645461845051194],[-8.628974423346381,40.6430761756037],[-8.630882608631397,40.64097199727504],[-8.633045399610605,40.638586902252825]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1243 ESGUEIRA-AVEIRO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.88296550234761,4.885743335573391,-25.82933770094975,-4.730202503220401,0.0536278013978552,0.1555408323529903,0.2623277380133159,0.2623690483652759,0.2623690483652759,0.9661855811398408,-5.989631090554897,0.9630569026485216,-6.349940089101391,43.622753074283146,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1412105728:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5109800,E-REDES,,0.6898148260381349,LINE:003083,BUS:JUNCTION:60:02755,BUS:JUNCTION:60:00610,"[[-8.665958473889937,41.21447140517645],[-8.670699989587717,41.21380257598682],[-8.67406390988412,41.21332795873796]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.644868127897883,2.904535899671483,-17.63788919611623,-2.887868279449335,0.0069789317816528,0.0166676202221482,0.1756482844614961,0.1756592421897966,0.1756592421897966,0.9796440320284088,-4.194424204329108,0.97905775488485,-4.26528475935203,25.205803155373307,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1600595110:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5610500,E-REDES,,0.4936043990079365,LINE:003084,BUS:JUNCTION:60:02756,BUS:JUNCTION:60:00745,"[[-9.33369040239408,38.70002601907686],[-9.333718541100424,38.69998685241794],[-9.334017664537656,38.7000468935168],[-9.334077634167691,38.70004627673001],[-9.334169542391688,38.70004533139561],[-9.334244352151723,38.70004816496565],[-9.334263434217482,38.70005506675908],[-9.334303759166707,38.70008052211705],[-9.334981915645786,38.70027712736901],[-9.335020650652156,38.700283826748525],[-9.335064048134772,38.700279975116906],[-9.335097027806613,38.700269745150365],[-9.33513009218115,38.700252911642195],[-9.335147535108876,38.700227168162975],[-9.335478307587147,38.699546958344804],[-9.335492707954717,38.69951527402216],[-9.335499495355297,38.69949366666404],[-9.335503390463478,38.69946752217295],[-9.335501377334596,38.6994509777],[-9.335497272771885,38.69943035624912],[-9.33549032985543,38.699407728279866],[-9.335481194853127,38.699385303036934],[-9.335474415147948,38.699374464495754],[-9.335466819825934,38.69936091402017],[-9.335456491995005,38.69933932976824],[-9.33545645825857,38.69932017969566],[-9.33545982162696,38.69929659887402],[-9.335471524575564,38.69927474273139],[-9.335476658893441,38.6992635473087],[-9.335490295022188,38.69924181538144],[-9.33551129788631,38.699230285406806],[-9.335598356118844,38.69920957190563],[-9.335643994367087,38.69919475260209],[-9.335674222281924,38.69917880388581],[-9.33569559656938,38.699163378716435],[-9.335717271864974,38.69914328444228],[-9.335736813619762,38.69911386212122],[-9.335751251285455,38.699066594019705],[-9.335814948690741,38.69879758885429],[-9.335815291832889,38.69879611706096],[-9.33581547618056,38.698795457598315],[-9.3358157666809,38.69879495918132],[-9.335816162427577,38.698794567773],[-9.335816719826349,38.69879421973826],[-9.33581716516888,38.6987940440045],[-9.335872399336555,38.69877706300518],[-9.335872639171107,38.698776970457544],[-9.335873470126579,38.698776484488896],[-9.3358739324116,38.69877594827141],[-9.33587417543032,38.69877536026615],[-9.33590374529207,38.698644812996456],[-9.336006767999082,38.6982581490775],[-9.33605435196294,38.69804690514157],[-9.336071808313791,38.697945955886254],[-9.33608946378852,38.6978438605944],[-9.336084104406643,38.69783066544441],[-9.336066709055864,38.69780917206725],[-9.336063163956325,38.6977773662804],[-9.336187779107924,38.69745420937059],[-9.336213554298322,38.69738666510055],[-9.336218235848653,38.69738206796356],[-9.336228523281752,38.697376584355865],[-9.336240633872986,38.69737494627667],[-9.336257853233661,38.69737773239687],[-9.336348017163218,38.697404565151984]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6105 TRAJOUCE-PAREDE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.681881157769586,2.2519089491564475,-11.678409489083148,-2.2794576111384623,0.0034716686864388,-0.0275486619820148,0.1185298143377363,0.118594236132387,0.118594236132387,0.9658199861870672,-14.428361825919666,0.965444463934623,-14.455435473493589,39.51165621602101,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1678411687:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610500,E-REDES,,0.1721735594316221,LINE:003085,BUS:JUNCTION:60:00747,BUS:JUNCTION:60:02756,"[[-9.332721511749604,38.701377227133214],[-9.33369040239408,38.70002601907686]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6105 TRAJOUCE-PAREDE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.789064042639543,2.2631107360357876,-11.787831913197197,-2.272687126315429,0.0012321294423482,-0.0095763902796415,0.1195832092969247,0.1196055079747391,0.1196055079747391,0.965951865278644,-14.418826533462314,0.9658199861870672,-14.428361825919666,39.848578369061855,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1392249353:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5647100,E-REDES,,0.4575188246967404,LINE:003086,BUS:JUNCTION:60:00613,BUS:JUNCTION:60:02687,"[[-8.773945188563303,38.967179530418335],[-8.775333332373064,38.965494209491666],[-8.777824401321539,38.96464900857143]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6471 BENAVENTE-PS MAXOQUEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.39336844720823,3.1534856471942097,18.398366588136376,-3.1412267250680705,0.0049981409281478,0.0122589221261391,0.1825240065173761,0.182531607018978,0.182531607018978,0.9838303655265788,-16.129081062715045,0.9839401282763826,-16.075452894364282,41.33415014016712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1549703801:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5653100,E-REDES,,8.06356296657538,LINE:003087,BUS:JUNCTION:60:01964,BUS:JUNCTION:60:02745,"[[-8.741250244800396,38.90165324151852],[-8.739280852871676,38.90086712652741],[-8.737002725665187,38.899456045952455],[-8.735161937441559,38.89792959480093],[-8.733367062255313,38.896439034460265],[-8.73145508416835,38.894903396409504],[-8.72920002034846,38.89374656583932],[-8.727478167431928,38.89383150071819],[-8.725615153702858,38.89577532045151],[-8.724732512434807,38.89813412854251],[-8.724181103289343,38.90056376962455],[-8.723758212551298,38.90243372572789],[-8.721406425406272,38.90222484294191],[-8.717683080633917,38.90189111354214],[-8.714245946035104,38.90158435565751],[-8.711344722840611,38.90132548681968],[-8.708039567667145,38.90092086802187],[-8.704567993770418,38.9004977679297],[-8.700556293209878,38.90000491996191],[-8.698915141367836,38.89980598090428],[-8.69414213900385,38.89922257751505],[-8.691190535301262,38.89886085166354],[-8.688065220406774,38.898478053454845],[-8.6849163724811,38.898093148177786],[-8.681721372480002,38.897701187162774],[-8.678871007024961,38.89798793415398],[-8.676322055574117,38.89824328173529],[-8.674042263051545,38.89847214661152],[-8.672402977703623,38.89863722611252],[-8.669485708226821,38.89893099002326],[-8.66698452132268,38.89918251785451],[-8.664535341250286,38.89942811585902],[-8.662017910012436,38.899680989703825],[-8.660694255383044,38.89981349303368]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.107808520577354,-0.8094686473855679,-10.081828964806569,0.8160471474428848,0.0259795557707871,0.0065785000573168,0.0991555678632638,0.0990918726410521,0.0991555678632638,0.984047858138728,-15.605846993629209,0.982217003947588,-16.112045398514976,14.228091241679412,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1408034650:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0804L5010000,E-REDES,,0.2757546907781513,LINE:003089,BUS:JUNCTION:60:02757,BUS:JUNCTION:60:00614,"[[-7.490545136353885,37.19703233811223],[-7.489747718069587,37.199429531686945]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0100 ALDEIA NOVA - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.355462515838215,-0.795649535020399,4.3558476888041024,0.79380608919017,0.0003851729658874,-0.0018434458302289,0.0457968825804109,0.0457922721258177,0.0457968825804109,0.9302822091333404,-14.582185755974894,0.9303859638573156,-14.574933895590874,15.257998527539888,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1494854991:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5652000,E-REDES,,0.3122353629166836,LINE:003091,BUS:JUNCTION:60:00618,BUS:JUNCTION:60:00619,"[[-7.605934140570434,38.92691033534263],[-7.607961665162191,38.9278354054661],[-7.609046310022552,38.92833272614095]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.662101102328785,2.7209057840682194,5.662474257362145,-2.7229041382005557,0.0003731550333601,-0.0019983541323362,0.0603648485573389,0.0603784110212453,0.0603784110212453,1.0013767399100308,-7.118732644493925,1.0013433849802282,-7.106907584400816,8.663855792975363,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1412423275:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005700,E-REDES,,1.961210291773656,LINE:003092,BUS:EREDES:0811S5063200:60,BUS:JUNCTION:60:00621,"[[-8.559086250085079,37.12560236859698],[-8.559096467990159,37.125618424515416],[-8.559197228694336,37.12571686129],[-8.559108523054947,37.12649709506408],[-8.558877405263146,37.12861574044273],[-8.55872640074553,37.1306822945595],[-8.558561702633645,37.13340744756465],[-8.558430860504492,37.13533583216782],[-8.55829811628754,37.13740955312516],[-8.5581697923973,37.139279548137985],[-8.558007938437008,37.14171974765587],[-8.557911032367588,37.143177731712]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0057 02 PORTO DE LAGOS-PORTIMÃO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.18309837741355,-2.91677289811449,14.209912494852151,2.9419805229405105,0.0268141174386027,0.0252076248260211,0.1432931630244497,0.1432545307163929,0.1432931630244497,0.972363319014934,-11.275586756227096,0.9747316796774323,-11.124553921537611,47.74051741610854,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1583564793:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5620700,E-REDES,,0.3525033734293771,LINE:003093,BUS:JUNCTION:60:00626,BUS:EREDES:0213P5906100:60,"[[-7.565736995280044,38.14741167948814],[-7.567801736210318,38.147365931227995],[-7.568670504906756,38.14703262345414],[-7.569097233588602,38.14651800635273],[-7.569098340171115,38.146373869072534],[-7.56909870735806,38.14634684409673]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.525139169995743,-3.254000710222766,-19.520946655108435,3.2644810466795855,0.0041925148873076,0.0104803364568195,0.1904546468767844,0.1904488350692471,0.1904546468767844,1.000091224164212,-4.872269011277598,1.0,-4.914664097440077,27.328834391847384,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1459622609:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0602L5152200,E-REDES,,0.6865538442016351,LINE:003096,BUS:JUNCTION:60:01092,BUS:JUNCTION:60:00638,"[[-8.615188091388763,40.368665068913295],[-8.61718656179239,40.36937671995246],[-8.619925671258066,40.3692720582418],[-8.623047891828264,40.36915543767249],[-8.623026574232005,40.36913992172962]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1326 CANTANHEDE-TOCHA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.199999999999998,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.510073975326376,1.9292801482209927,-14.505485591704426,-1.9207464694263428,0.0045883836219502,0.0085336787946499,0.1427605598017847,0.1427694785345959,0.1427694785345959,0.9866312291381786,-2.8885095957889417,0.9861873757985562,-2.9462414246367543,20.486365121910737,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1464711377:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5616600,E-REDES,,0.3399775927502155,LINE:003098,BUS:JUNCTION:60:02645,BUS:JUNCTION:60:02646,"[[-9.253414736182298,38.95981881495092],[-9.257335835375066,38.95959116702577]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6166 VENDA DO PINHEIRO-GRADIL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.321918471153923,1.6511866206364307,-12.320244316369036,-1.6489072536742997,0.0016741547848884,0.0022793669621312,0.1225445847557668,0.1225489949847889,0.1225489949847889,0.9761960853899464,-12.2332409742536,0.9760069073071894,-12.258026496100507,17.584875159246515,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1464711475:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5616600,E-REDES,,0.3886689655631897,LINE:003099,BUS:JUNCTION:60:00644,BUS:JUNCTION:60:02758,"[[-9.21089664414176,38.95225424547143],[-9.210891902245521,38.952289047403326],[-9.213100935865711,38.95398855477511],[-9.214236381116015,38.954545385715136]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6166 VENDA DO PINHEIRO-GRADIL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.34155473855477,1.677805427362775,-12.339642431923052,-1.675222548328657,0.0019123066317181,0.002582879034118,0.1224923672156182,0.1224974921160684,0.1224974921160684,0.9784206210697116,-11.94295709334874,0.9782035249288782,-11.971192306176665,17.577484878184592,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1474543456:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5119900,E-REDES,,1.7093849235768388,LINE:003100,BUS:JUNCTION:60:02759,BUS:JUNCTION:60:02454,"[[-8.485046252910758,41.261705312761045],[-8.485130369088624,41.261641449178256],[-8.486029735651766,41.26095758300286],[-8.488265268381271,41.259194509384905],[-8.491341149785695,41.2574570956522],[-8.494252755813326,41.255537945113474],[-8.497774875413898,41.25006223673899]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.7289103343595982e-13,1.3085970085363056e-14,3.910319492603155e-09,-0.0169451132699413,3.910146601569719e-09,-0.0169451132699282,1.709300165674279e-15,0.0001670515711165,0.0001670515711165,0.9760739234006656,-4.328414089034472,0.9760724031170288,-4.328387644805208,0.0239706659659209,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1474543479:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5119900,E-REDES,,0.3655176394346058,LINE:003101,BUS:JUNCTION:60:02760,BUS:JUNCTION:60:02455,"[[-8.502380799027984,41.24232782212719],[-8.501635937996767,41.24351393014742],[-8.499409122128293,41.244562281722146]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.9199082781367203e-08,-0.026780322658004,-1.1936949250770012e-08,0.0231569911428233,7.262133530597188e-09,-0.0036233315151807,0.0002640115377198,0.0002282910074688,0.0002640115377198,0.976070126147013,-4.328348038451254,0.9760710841662624,-4.328364702567723,0.0378837046520059,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1474698162:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1209L5654500,E-REDES,,2.494653203475073,LINE:003102,BUS:EREDES:1213S5566900:60,BUS:JUNCTION:60:02761,"[[-8.000577873248787,39.234750552643845],[-8.000554981865294,39.2347533101793],[-8.00023237066662,39.23479220103546],[-7.999998086974483,39.234618734914065],[-7.996895130184257,39.23602432398834],[-7.993293891467219,39.23764450588669],[-7.989559705294618,39.239308657927154],[-7.988374163542318,39.239833622065156],[-7.986804964039291,39.24053259691095],[-7.986547529087361,39.2411805784624],[-7.985975175014409,39.24245640854479],[-7.985228220668998,39.244101901658865],[-7.984187404635049,39.24642881741701],[-7.982561037448781,39.250089407578464]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.41395337544728,1.6416354297971731,22.45358917797806,-1.5329648600342534,0.0396358025307783,0.1086705697629197,0.2201153247119145,0.2201326554080874,0.2201326554080874,0.982467167133078,-3.940569730039655,0.983782801392151,-3.593526316029247,31.587409299481628,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1474698202:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1209L5654500,E-REDES,,0.5623787454801776,LINE:003103,BUS:JUNCTION:60:02762,BUS:JUNCTION:60:02763,"[[-7.966658595322983,39.372505569121564],[-7.966216124079954,39.370546400937684],[-7.965523623676976,39.36786533020182],[-7.965431671564264,39.36753817938363]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.67773151456229,-0.9197001366758092,-22.668789543928707,0.9441228941948624,0.0089419706335824,0.0244227575190533,0.2202083029014432,0.2202060099842764,0.2202083029014432,0.991769836832252,-1.6479191998372584,0.9914335771473596,-1.7249741621748085,31.59826415575308,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1474698202:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1209L5654500,E-REDES,,13.537844110152882,LINE:003104,BUS:JUNCTION:60:02763,BUS:JUNCTION:60:02761,"[[-7.965274488835283,39.36697894129688],[-7.965047042994755,39.366169698972676],[-7.964544314555991,39.36421286627921],[-7.963828204395599,39.36127756761175],[-7.963255484906881,39.3590655359499],[-7.962623405110484,39.35665287069098],[-7.961957615886758,39.35414060503654],[-7.961314638664026,39.351574604242515],[-7.960581494744789,39.34874371036618],[-7.959823225123022,39.3457752613019],[-7.959478499231221,39.34447710095187],[-7.959066639402987,39.34285084430421],[-7.95833936545339,39.34000824057373],[-7.957596580519134,39.337110916275854],[-7.957006169714125,39.33480087455764],[-7.956465628610307,39.33269810491828],[-7.955971483191059,39.33075966583377],[-7.95544487187614,39.32871343107609],[-7.954831179413907,39.326346351443306],[-7.954089736718139,39.32351340157225],[-7.952979999344142,39.31921987891934],[-7.952547522554678,39.31760518902117],[-7.9533223576175,39.31586997923417],[-7.954735687183232,39.31256879713651],[-7.955565555794694,39.31081064096003],[-7.957260499241465,39.306984018403575],[-7.958154792505673,39.304995353687545],[-7.959160295725239,39.30271380521473],[-7.960631241856139,39.29942349163213],[-7.961524098937417,39.29739790259554],[-7.962078383264024,39.29611673871688],[-7.963002966423928,39.29408548170233],[-7.963811550027653,39.2921982284171],[-7.964512329147698,39.290568385294286],[-7.965652073320714,39.28812317052762],[-7.96712734699762,39.284866936811255],[-7.967771707498494,39.28333092885748],[-7.969015422804119,39.28048452393558],[-7.969799993457664,39.278781119083604],[-7.971360464706372,39.27523821632419],[-7.971897774563999,39.27402913440689],[-7.973001091835899,39.271506796319926],[-7.97459385542857,39.26797041077673],[-7.975254016647717,39.26643362140182],[-7.976568344127541,39.26352796291801],[-7.977615544971296,39.26116210230844],[-7.978449314777223,39.25930384493491],[-7.97947989729578,39.25691359720972],[-7.979976231774793,39.25583672865038],[-7.981061959808848,39.25343623280739],[-7.982089523273636,39.25115779920619],[-7.982561037448781,39.250089407578464]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.66878954392882,-0.9441228941940728,-22.453589177977996,1.5329648600342494,0.2152003659508246,0.5888419658401765,0.2202060099842772,0.2201326554080868,0.2202060099842772,0.9914335771473596,-1.7249741621748085,0.983782801392151,-3.593526316029247,31.597935139084125,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1511763382:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5610100,E-REDES,,1.4265919607722586,LINE:003105,BUS:EREDES:1113S5900500:60,BUS:JUNCTION:60:02764,"[[-9.265879852749768,39.074265993706604],[-9.262536734446988,39.07512449535982],[-9.25961758984854,39.0759255044213],[-9.256989196370608,39.076654080678],[-9.25494484958117,39.077220714646664],[-9.253744670235404,39.07755412745146],[-9.250278403340587,39.07849655541053]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6101 MATACÃES-TORRES VEDRAS SUL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.9817296123136,0.2176400564614536,19.999627409747973,-0.1715971921927068,0.0178977974343723,0.0460428642687468,0.1956038840046257,0.1956052514648071,0.1956052514648071,0.9830361430575244,-11.548039019586438,0.9838876336319088,-11.37444344810931,28.067908087933297,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1511763409:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5610100,E-REDES,,1.0000684908466415,LINE:003106,BUS:JUNCTION:60:02764,BUS:JUNCTION:60:02765,"[[-9.250278403340587,39.07849655541053],[-9.249214825086602,39.07942789713697],[-9.245904813738857,39.082094426178095],[-9.244379257118133,39.08335529897727],[-9.242341722942097,39.08504775665581]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6101 MATACÃES-TORRES VEDRAS SUL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.999627409746047,0.1715971921951721,20.01217424182019,-0.1393346836436117,0.0125468320741468,0.0322625085515604,0.1956052514647885,0.1956060172302632,0.1956060172302632,0.9838876336319088,-11.37444344810931,0.9844886500685632,-11.25290729441286,28.068017969617348,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1604261797:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134601,E-REDES,,2.895472867751729,LINE:003107,BUS:JUNCTION:60:00650,BUS:JUNCTION:60:00778,"[[-8.091372884172362,40.29799383138235],[-8.090826300644082,40.29741811492598],[-8.087286605693267,40.29369458094035],[-8.084675110106193,40.29094718071315],[-8.082595208194862,40.28875892923429],[-8.08064716271838,40.28670893494041],[-8.079159004598546,40.285143082060124],[-8.077511006975804,40.28340881870378],[-8.076122881651465,40.28194793394871],[-8.076265311511953,40.279454314418366],[-8.07640391459447,40.27702680270261],[-8.07647772207512,40.275733029579385]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.0510677296767517,0.6680710536624783,-3.0501906812910917,-0.6946161496682057,0.0008770483856599,-0.0265450960057274,0.030362529532892,0.0304250639966,0.0304250639966,0.989854191324877,-1.1238221268290816,0.9893789411595952,-1.1732658833505631,4.365771846262027,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1604261926:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,1.5341063184510524,LINE:003108,BUS:JUNCTION:60:02698,BUS:JUNCTION:60:00776,"[[-8.111620864686257,40.292423533651046],[-8.111594409844093,40.292430801335854],[-8.107598422430875,40.29353054862115],[-8.102472639356508,40.29494099906475],[-8.097379097715692,40.296341622515435],[-8.094606621368863,40.297107091950835]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.345237426866934,-0.479919277619525,7.347815367245728,0.472988170511546,0.0025779403787939,-0.0069311071079789,0.0715925456824095,0.0715827088294689,0.0715925456824095,0.9893527854729516,-1.2026762973299827,0.9897742558396418,-1.1364092841638862,10.273001245861604,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1526919246:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007200,E-REDES,,10.92216669823416,LINE:003109,BUS:JUNCTION:60:00653,BUS:JUNCTION:60:00654,"[[-8.050682847116343,38.60762179795849],[-8.052165738595665,38.60916686217402],[-8.054074748980296,38.61115788435065],[-8.055086564327734,38.611653771352415],[-8.057640962792012,38.612972658020176],[-8.059627456363874,38.61400371374235],[-8.06279003655451,38.615617412491474],[-8.063571762860144,38.61602619653419],[-8.06654930756295,38.61758132095664],[-8.067757369474178,38.61822103294742],[-8.07057465670187,38.6196862985697],[-8.072806536013617,38.62084718342468],[-8.075063095912162,38.62200709153265],[-8.076931993716759,38.62295044200371],[-8.07891713413461,38.62396346676755],[-8.081402023820178,38.62524911895478],[-8.083597966081506,38.62638643212452],[-8.08565781230412,38.62740082285966],[-8.087798359448824,38.62856212321574],[-8.089853104514223,38.62963144232917],[-8.092673987319987,38.63003037931809],[-8.095394008268936,38.630414380591525],[-8.098278040631834,38.63080288742461],[-8.101156785969359,38.63119354682001],[-8.103713150755787,38.63154867482076],[-8.106495961449886,38.63195836760629],[-8.10796501468705,38.63216137612615],[-8.110273196982428,38.632476530097684],[-8.112776585320887,38.632818280307944],[-8.115101680256064,38.63313563880381],[-8.118547563361929,38.63360593258886],[-8.120641685545486,38.63389168031526],[-8.123026409357129,38.63421704827116],[-8.125621406600388,38.63457103361157],[-8.12855531445685,38.634971182732535],[-8.131035136852054,38.6353093256],[-8.133913724119946,38.63571958246907],[-8.136435232473715,38.63607713987133],[-8.138278750354525,38.63633768331035],[-8.140699024862752,38.636693388998594],[-8.143715904699844,38.63711719427738],[-8.146189415927218,38.63744780086355],[-8.148294199482338,38.63773189906313],[-8.151204583556217,38.638118502478086],[-8.153279091179938,38.63842390166208],[-8.155328891938147,38.638706640344985],[-8.158005545305292,38.6390760602759],[-8.160735522436687,38.639452116772944],[-8.163026767376914,38.63976427004565],[-8.165858708729504,38.64016101550146]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.105452665941726,-2.6814011137932576,-7.086251026062749,2.6335176127569757,0.0192016398789771,-0.0478835010362819,0.0734128145467363,0.0730309107389085,0.0734128145467363,0.9954488983498112,-13.989959850394918,0.9960724393835688,-14.499747051244514,10.53419637634329,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1537615957:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110800,E-REDES,,3.765031782352472,LINE:003110,BUS:JUNCTION:60:01206,BUS:JUNCTION:60:02766,"[[-8.605638020217716,41.2298191371515],[-8.606056687059882,41.229511315636856],[-8.606473713513756,41.229117455471695],[-8.607098855221592,41.227505270870516],[-8.606885071396745,41.22665403437285],[-8.605305038365152,41.22517791837536],[-8.602581485079803,41.22461688581991],[-8.598965509245907,41.22535193830063],[-8.5955106667623,41.226054110140865],[-8.591802398735819,41.2268076600722],[-8.586907801807168,41.22780207615689],[-8.583429664156474,41.22850856979876],[-8.579582907047769,41.22928979543941],[-8.574780077334285,41.23026497937346],[-8.570564535584186,41.231120733879486],[-8.568756135772352,41.23148778218359]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.664750055094837,2.7088545346685966,-11.64781229688535,-2.6895432235636214,0.0169377582094849,0.0193113111049751,0.1170891935069655,0.1171727830420422,0.1171727830420422,0.9841297813977904,-3.4808242495579256,0.9817148346204436,-3.729191328454324,16.813428474966607,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1542149779:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5107400,E-REDES,,2.2781581035507155,LINE:003111,BUS:JUNCTION:60:00663,BUS:JUNCTION:60:02767,"[[-8.376723421912992,41.05181432223472],[-8.37309960404069,41.05259574887955],[-8.368450857842987,41.055602019462164],[-8.36458864984316,41.05809930009215],[-8.362897149077003,41.059192916449184],[-8.359224490971142,41.061567210501664],[-8.355329483081048,41.064077245937206]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1074 INHA-ENTRE OS RIOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.092752422803493,-0.4926096429275325,25.138540027225982,0.6217996999823657,0.0457876044224931,0.1291900570548332,0.2456679353571107,0.2456629570724174,0.2456679353571107,0.9830409738598316,-2.335010800868016,0.9849661650780304,-1.990420549357467,40.845944859441474,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
