source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1542149795:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5107400,E-REDES,,0.3246871532933744,LINE:003112,BUS:JUNCTION:60:00658,BUS:JUNCTION:60:02767,"[[-8.352388078246722,41.06597672231873],[-8.355329483081048,41.064077245937206]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1074 INHA-ENTRE OS RIOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.14506558827934,0.6402042112624626,-25.138540027225943,-0.6217996999809668,0.0065255610533974,0.0184045112814957,0.2456621535954096,0.2456629570724167,0.2456629570724167,0.9852429973458522,-1.941411221104879,0.9849661650780304,-1.990420549357467,40.84511714563418,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1558822753:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0210L5649600,E-REDES,,0.5975270881631921,LINE:003113,BUS:JUNCTION:60:02768,BUS:JUNCTION:60:01909,"[[-7.491822756372621,38.18432971191933],[-7.495588572360274,38.18695287798162],[-7.496778716077339,38.18679571712164],[-7.497146201459551,38.18645381823742],[-7.497162739745849,38.18643546652293]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.276976645392826,1.036853332991534,2.277089779040205,-1.042718578957052,0.0001131336473787,-0.0058652459655179,0.0240171497616686,0.0240420596269596,0.0240420596269596,1.0024044399975898,-3.8750171432098375,1.0023821442671283,-3.865992272448027,3.449857888787433,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1591552227:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1015L5632200,E-REDES,,0.5107766823857361,LINE:003114,BUS:JUNCTION:60:02769,BUS:EREDES:1015S5002300:60,"[[-8.637766247707004,39.91990378885263],[-8.63759542951811,39.91993230966499],[-8.63735976619128,39.919972118716636],[-8.637031813534323,39.920027496131596],[-8.636728568205454,39.92007871217726],[-8.636433644437211,39.92013070175156],[-8.636323075267955,39.920146556772664],[-8.63615170401929,39.92017638376636],[-8.635857895884302,39.92022750242605],[-8.635659288047375,39.92025966268461],[-8.63545889033005,39.920295000565645],[-8.635263040855193,39.920326932008486],[-8.63508461176529,39.92035623871025],[-8.634858925124677,39.920394765502785],[-8.634636490771548,39.92043500693512],[-8.634560490059766,39.92044522549699],[-8.634458959800945,39.92046244449357],[-8.634383055992405,39.92047472493923],[-8.634364189627194,39.92047798594946],[-8.634339666013112,39.92048019074547],[-8.634315003527337,39.92048100017712],[-8.634281062769103,39.920479832445714],[-8.634252055543346,39.92047672499246],[-8.634215300996562,39.92046985950945],[-8.634183597347985,39.9204611078342],[-8.634159380428732,39.920452467794675],[-8.634126204142264,39.920437472182996],[-8.634092490030689,39.92041770560554],[-8.634059437097276,39.92039237932557],[-8.63403229942065,39.92036500100432],[-8.633993878584697,39.92031578650091],[-8.633978703789188,39.920281610678074],[-8.633969006614846,39.920251121672194],[-8.633965759344735,39.92024372363877],[-8.633962198597258,39.920191836321166],[-8.63398523008769,39.92007191799105],[-8.63403182958956,39.919849505988644],[-8.634050804131867,39.91976026233835],[-8.634055210615578,39.919663831829865],[-8.634055422942417,39.919651276261554],[-8.6340564996719,39.91964336414798],[-8.634076469522018,39.91960228135512],[-8.634114071206485,39.91918273546987],[-8.63413975969989,39.9191799402691],[-8.634484806365917,39.91920386856007],[-8.634620276795074,39.919226435790875],[-8.634662779184662,39.91923085353762]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.8073734309739676e-06,0.4320463514009124,5.2859407211374365e-06,-0.5326064272439334,2.478567290163469e-06,-0.1005600758430209,0.0042740986775005,0.0052689570826947,0.0052689570826947,0.9726888096199686,-3.6564083015257385,0.9726797268429233,-3.656113866821898,0.8400626716242887,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1591552294:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5632200,E-REDES,,1.3265271352244192,LINE:003115,BUS:JUNCTION:60:02770,BUS:JUNCTION:60:02771,"[[-8.646700770261136,39.94428471447154],[-8.64669820448241,39.94381784639064],[-8.646213662195347,39.93959961884572],[-8.646671410626444,39.93781139184865],[-8.64604469379448,39.93580084465169],[-8.643727382648681,39.93447945217093],[-8.642466317943722,39.9339894065438],[-8.642414382088033,39.93398259258204]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.7243567210630436e-13,-1.102093876123415e-14,1.8148276518596502e-09,-0.0130593022496244,1.8150000875317566e-09,-0.0130593022496354,1.709300165674279e-15,0.0001291892510043,0.0001291892510043,0.9727071825286324,-3.656990226959378,0.9727062701468958,-3.656974301822179,0.0185377028274253,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1591816702:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5655600,E-REDES,,7.105597560204909,LINE:003116,BUS:JUNCTION:60:02457,BUS:JUNCTION:60:00739,"[[-7.550542665012058,39.37796290434567],[-7.55049939142005,39.37793014168387],[-7.547102999472743,39.375355699519424],[-7.543640269255961,39.37273683229674],[-7.540462511430497,39.37033105536177],[-7.538691141678785,39.36899003218269],[-7.535640010104968,39.36665613952373],[-7.532707692938343,39.36445106500762],[-7.530341220259642,39.362650500236015],[-7.528459351840985,39.36121595919474],[-7.526196289179836,39.35950419551617],[-7.52280516827194,39.35691508900898],[-7.520353399938558,39.35505273416565],[-7.518137675809023,39.353339269155086],[-7.515567551253549,39.35136251124541],[-7.513364610145723,39.34969797584494],[-7.511031517550404,39.3479118301591],[-7.508504865663514,39.34597001352881],[-7.506108266752074,39.344159073645294],[-7.503130504331356,39.341907853653034],[-7.50094272999106,39.340228221161794],[-7.499179794569609,39.338891160822094],[-7.495362982215583,39.335980636886276],[-7.493013094489136,39.334196549425585],[-7.492085088868645,39.333479338690616],[-7.491616089734372,39.33316004593796]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.18722346978176,-0.6240125323482393,-17.122465293816695,0.7699454094362719,0.0647581759650641,0.1459328770880326,0.1667280573591753,0.166699440067652,0.1667280573591753,0.9925929973414154,-3.000304350728496,0.989370394062396,-3.737767567235032,23.924244132468843,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1603141263:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1014L5658700,E-REDES,,0.1798571297323594,LINE:003117,BUS:JUNCTION:60:00672,BUS:JUNCTION:60:00671,"[[-9.178501612032239,39.336042100430575],[-9.178612399382654,39.33602013099372],[-9.180487467744902,39.335535690283]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6586 ATOUGUIA-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1118582027409046,0.368140228318584,9.918938053097346,0.6704499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.844290763767749,1.4049435802922827,-8.843810882585109,-1.4052484534488687,0.00047988118264,-0.000304873156586,0.0891664167560609,0.0891693606284892,0.0891693606284892,0.96640994266347,-11.263088171574587,0.9663320555868846,-11.272586269795944,13.299927008500148,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1607508720:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1508L5659600,E-REDES,,3.306089587770891,LINE:003118,BUS:JUNCTION:60:02772,BUS:JUNCTION:60:02773,"[[-8.98289270336366,38.62926054442805],[-8.982733634856729,38.629210096474964],[-8.980384454193674,38.628464903895534],[-8.977475135004992,38.62754211306515],[-8.976486002108105,38.62553339327803],[-8.975301223544976,38.623125937285984],[-8.975855340920134,38.62121277084474],[-8.975128768106732,38.61950098449066],[-8.974884456617232,38.61848393327002],[-8.973657162636535,38.61737649323357],[-8.971806854711236,38.61605777254292],[-8.970169307706891,38.61575946348157],[-8.967912808890777,38.61522450141163],[-8.96695220005271,38.61268514036573],[-8.966519547589984,38.61154249063537],[-8.965575796216656,38.61044050655017],[-8.964418217445973,38.608119530783476],[-8.96313101342259,38.60752117146306],[-8.963006426405531,38.60733992223491],[-8.96299387431816,38.60731967115742]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.8650521137173587e-08,-0.0331898228241111,2.7302634374690656e-13,2.92861677970393e-13,2.8650794163517335e-08,-0.0331898228238183,0.0003251386747044,3.9223224904028434e-15,0.0003251386747044,0.9822554001654336,-13.634655241366808,0.9822611230934306,-13.634754160947027,0.0466549970877361,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1396206942:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5655400,E-REDES,,0.8865112373621052,LINE:003119,BUS:JUNCTION:60:02774,BUS:EREDES:1415P5906300:60,"[[-8.676450963802878,39.027551837307584],[-8.676450905757525,39.027574356499244],[-8.67654796346626,39.02786700929211],[-8.678115409148607,39.02810846376449],[-8.681262200242376,39.028051249773725],[-8.681304194457741,39.03029672767814],[-8.682323642079234,39.03162800967361],[-8.682415502511594,39.03175314123903],[-8.682429893769061,39.03177266471089]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.9101178009245885e-14,-8.592213612226612e-15,5.661030812112077e-10,-0.0091108455431591,5.66132182389217e-10,-0.0091108455431677,2.937859659752668e-16,8.82124192143196e-05,8.82124192143196e-05,0.9938417925954725,-16.44939997543731,0.9938413762556624,-16.44939286298822,0.0126578302789954,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1398706530:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5648700,E-REDES,,1.3396057980708074,LINE:003121,BUS:EREDES:1415P5907100:60,BUS:JUNCTION:60:00685,"[[-8.663308681576991,39.07071827036199],[-8.665493322488057,39.071656578943774],[-8.66821933881682,39.07404586010865],[-8.669178275553103,39.07560490988585],[-8.671304461604857,39.076391331273655],[-8.673784682037853,39.07599379818464],[-8.675355920008142,39.075316521125295]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CF GRANHO-ALMEIRIM,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.3153934104850489,6.261059896667774,-0.313776965711028,-6.269406190143852,0.0016164447740208,-0.0083462934760776,0.0605959518323424,0.0607292456152109,0.0607292456152109,0.9955032602036594,-15.881494435196876,0.9946261998283796,-15.869247722822855,8.71419796458759,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1345377263:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5657900,E-REDES,,0.7599888825611248,LINE:003122,BUS:JUNCTION:60:00694,BUS:JUNCTION:60:02775,"[[-8.699522954858223,39.20271344223778],[-8.697267001923104,39.20037352481023],[-8.69413345904123,39.20023181963914],[-8.692773071111867,39.20127262623725]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6579 FONTAINHAS-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1066566619915848,0.3599927531556802,18.125385694249648,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.59116274554291,-2.906540097537053,-30.56929662184925,2.9652033997387166,0.021866123693659,0.0586633022016638,0.2998732808000844,0.299859157623742,0.2998732808000844,0.9860474319971736,-12.439950660266216,0.9855753045692774,-12.580865042770526,43.029599770423935,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1376050531:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5650700,E-REDES,,4.609488395389679,LINE:003123,BUS:JUNCTION:60:01641,BUS:JUNCTION:60:02776,"[[-8.629759638810034,39.32933056021983],[-8.630816270433122,39.32735347349961],[-8.631636184641112,39.325820994739836],[-8.632573308168695,39.32407741883126],[-8.633454222574409,39.32242613018689],[-8.634341185590843,39.32076697216729],[-8.635466106751975,39.31866245525165],[-8.63603385289027,39.317598865626294],[-8.636891876654119,39.31599556665378],[-8.637890437009512,39.31412467817851],[-8.638247356958466,39.31345272369711],[-8.63965527593598,39.31081542046224],[-8.640356372182247,39.309500665700654],[-8.641645115430881,39.30707631842419],[-8.642589793763182,39.305307584374404],[-8.643510266926208,39.30358056172973],[-8.644258713956088,39.30217953755578],[-8.645104571441118,39.30059631418016],[-8.645892878503611,39.299122145085505],[-8.646760239093599,39.29749341791264],[-8.647657491623836,39.29580483389949],[-8.648584466114128,39.294065400234494],[-8.649302498465607,39.29271698866374],[-8.650207675557228,39.29101440554389]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CF ALCANHÕES-VALE FIGUEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.41013448298664,-0.4905949372078769,2.4119170617897714,0.4474126580162374,0.0017825788031315,-0.0431822791916395,0.0241401420270962,0.0240537061605729,0.0241401420270962,0.98040515766592,-12.907249330032458,0.9813297480702536,-12.847377207273372,8.042692662700729,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1376050550:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5650700,E-REDES,,1.582605087824572,LINE:003124,BUS:JUNCTION:60:02776,BUS:EREDES:1416P5907200:60,"[[-8.650207675557228,39.29101440554389],[-8.651378881905899,39.28905488678714],[-8.652645045086883,39.28681251075259],[-8.653738192149978,39.2848106945424],[-8.654448545214851,39.28331880858556],[-8.655727437967371,39.281500200173774],[-8.653937966575532,39.28087828044487],[-8.652188382584491,39.28049423266842],[-8.651526957340081,39.28004154196135],[-8.651427357390302,39.27992083106208],[-8.651398451458801,39.279887660557456]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CF ALCANHÕES-VALE FIGUEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.411917061790156,-0.4474126580140042,2.4125262248220594,0.4325618712722836,0.0006091630319033,-0.0148507867417205,0.0240537061605726,0.0240257999830167,0.0240537061605726,0.9813297480702536,-12.847377207273372,0.9816423154064856,-12.826666750892496,8.013895105971221,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1321963855:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624400,E-REDES,,0.3951807888528108,LINE:003125,BUS:JUNCTION:60:00698,BUS:JUNCTION:60:00998,"[[-8.990988717123884,39.35225271344232],[-8.990716681541102,39.35491237493309],[-8.990640214849485,39.35565874146599],[-8.99061286003387,39.355794371812244]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.995919203431892,-0.862313037633527,30.00700158408683,0.8957024014246097,0.0110823806549369,0.0333893637910827,0.2924480594220471,0.2924469150762919,0.2924480594220471,0.9873722929733229,-8.789972705742134,0.9877728229526748,-8.71922897294598,41.964135374092,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1422721439:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0701L5650600,E-REDES,,1.9068142688303644,LINE:003127,BUS:JUNCTION:60:00704,BUS:JUNCTION:60:00705,"[[-7.445132720812791,38.70747061129572],[-7.443016980524962,38.70884035908947],[-7.441014335007567,38.710136692449296],[-7.439116692939242,38.71161251163822],[-7.436445358463824,38.71368994083584],[-7.435042904277419,38.714780480633024],[-7.43047475788696,38.71582206939805],[-7.427880590661443,38.71641389562431],[-7.427176842671225,38.71657424351939]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.24457604462099e-10,0.0092432063224011,2.188432629469288e-08,-0.0290714321882625,2.125986869023078e-08,-0.0198282258658614,8.896957968401603e-05,0.0002798252791194,0.0002798252791194,0.9996989378030254,-11.45285072265813,0.9996951938751366,-11.452787138592845,0.0401528596813606,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1422721439:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0701L5650600,E-REDES,,2.4971154351283067,LINE:003128,BUS:JUNCTION:60:00705,BUS:JUNCTION:60:00707,"[[-7.426669069117778,38.71668993585248],[-7.426095698284382,38.71682057091344],[-7.423545255025044,38.71825273883136],[-7.421101537059127,38.71962604626238],[-7.418948648457586,38.72083622881961],[-7.415225609706223,38.72292629971751],[-7.411880028817168,38.724805806284486],[-7.409990396005217,38.72586709888796],[-7.409362926171661,38.72813575349142],[-7.408811076415724,38.730131389636234],[-7.408230570639319,38.732228544908345]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.1884554360701977e-08,0.029071432187584,1.5605299241643313e-07,-0.0550372364910009,1.3416843805573118e-07,-0.0259658043034169,0.0002798252791128,0.0005297632320322,0.0005297632320322,0.9996951938751366,-11.452787138592845,0.9996844307774024,-11.4526043438559,0.0760171089155254,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1472073036:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5108501,E-REDES,,0.6422718074263317,LINE:003129,BUS:JUNCTION:60:00510,BUS:JUNCTION:60:00511,"[[-8.722835365882911,41.37336315963461],[-8.72707964822608,41.37818184392548]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,61.77375913979253,9.345388112650571,-61.692440244105505,-9.07720494115093,0.0813188956870263,0.2681831714996434,0.6213872611340967,0.6213964336961596,0.6213964336961596,0.9674835988749813,-4.797037057781721,0.9656109877677522,-5.035174271982811,89.16579619689476,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1472073036:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5108501,E-REDES,,1.9321290855072983,LINE:003130,BUS:JUNCTION:60:00512,BUS:EREDES:1313S5010600:60,"[[-8.729952651798149,41.381443168089035],[-8.733772310617818,41.3857784758039],[-8.740324721697858,41.3889582336254],[-8.743404492403604,41.39210311103795],[-8.743563393751012,41.394404939102394],[-8.743571568846985,41.39452182912929]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,61.63740010183446,8.895673201566904,-61.392751821757074,-8.088649876924068,0.244648280077385,0.8070233246428362,0.6214024903062176,0.6214279287366393,0.6214279287366393,0.9643528097366388,-5.196870669632405,0.9588518537396336,-5.920601081957435,89.17031550245937,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1604261797:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134601,E-REDES,,1.8019079075768225,LINE:003131,BUS:JUNCTION:60:00778,BUS:EREDES:0601S5025900:60,"[[-8.07647772207512,40.275733029579385],[-8.076555867241746,40.27436316640043],[-8.07664939342699,40.272724828570944],[-8.075244322380712,40.27051832132108],[-8.072729930512333,40.26747985708812],[-8.070840687834467,40.26519661596337],[-8.068943835507856,40.26211072140401],[-8.06897481164854,40.26122886098928],[-8.068850814120607,40.261104424790794]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.039314561649553,0.6920591560622377,-3.0387708101590807,-0.7085712420202365,0.0005437514904724,-0.0165120859579988,0.0303164036383942,0.0303564791258031,0.0303564791258031,0.9893789411595952,-1.1732658833505631,0.9890801690859272,-1.2038737498400116,4.355930424135913,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1682420976:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5152000,E-REDES,,2.23628252668007,LINE:003132,BUS:JUNCTION:60:00682,BUS:JUNCTION:60:00531,"[[-7.812094802351359,39.56800534946878],[-7.807253581085137,39.56951141796791],[-7.806456537427018,39.57005167011321],[-7.799842845665681,39.57944576666183],[-7.797002403442752,39.58346948387715]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.2843607589238255,0.4045337244275159,-4.283102691819482,-0.4235471037718024,0.0012580671043433,-0.0190133793442865,0.0414100671119616,0.0414316033256465,0.0414316033256465,0.9999898253642896,1.2439183312709483,0.999604029284964,1.1892696431636518,5.945128903091767,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1691492021:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5638900,E-REDES,,0.2361528960803666,LINE:003138,BUS:JUNCTION:60:02782,BUS:JUNCTION:60:02624,"[[-7.918596558626239,38.63266459995089],[-7.915974963621246,38.63322723020047]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.90391578121071,-1.273502475589819,-7.903457804368808,1.272582627845832,0.0004579768419024,-0.0009198477439869,0.0769068539063104,0.0769030877510242,0.0769068539063104,1.001683973442532,-6.67829405361579,1.0016581508888762,-6.689735901803675,11.03556520394754,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1768905524:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007800,E-REDES,,0.5318586709950546,LINE:003139,BUS:JUNCTION:60:02783,BUS:JUNCTION:60:02784,"[[-7.876590170515273,38.57048475219092],[-7.875849502736349,38.57179313882773],[-7.875092098543219,38.573131058162794],[-7.874114051653498,38.57485860224749]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0078 CAEIRA-ESTREMOZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.730814975168649,4.2575644177472265,14.734715449429697,-4.250075566570265,0.003900474261048,0.0074888511769612,0.1483889857793694,0.1484036739813477,0.1484036739813477,0.9943395619532828,-12.975637023556716,0.9943494295962312,-12.925069816410266,24.6743160663975,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1770775531:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5006900,E-REDES,,0.8909588947921054,LINE:003140,BUS:EREDES:0705S5042200:60,BUS:JUNCTION:60:02785,"[[-7.882308637947464,38.555839501067425],[-7.882323654110908,38.55585312664865],[-7.882505981356259,38.556103406571175],[-7.883133863064256,38.557067725248814],[-7.88254545207735,38.55868643112698],[-7.881953550007313,38.5604012633151],[-7.881336505709405,38.56214220752072],[-7.881377415788638,38.56350065554314]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0068 CAEIRA-ÉVORA I,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.9346986822532,5.494744848037496,-19.91093207159363,-5.4644097202451825,0.0237666106595675,0.0303351277923136,0.2001136944316628,0.2001371972070679,0.2001371972070679,0.9943110249902278,-13.138352246082023,0.9927057025018748,-13.226445238527234,66.67905953925303,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1832229044:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007800,E-REDES,,0.276584300900744,LINE:003141,BUS:JUNCTION:60:02784,BUS:JUNCTION:60:02786,"[[-7.874114051653498,38.57485860224749],[-7.872826276713738,38.577133133044285]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0078 CAEIRA-ESTREMOZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.73471544943205,4.250075566559207,14.73674413138526,-4.2461801439138664,0.0020286819532095,0.0038954226453409,0.1484036739813399,0.1484113015431638,0.1484113015431638,0.9943494295962312,-12.925069816410266,0.9943547487121152,-12.898771525994064,24.675584261894397,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2160805139:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0702L5661400,E-REDES,,0.5698846675060871,LINE:003143,BUS:JUNCTION:60:02787,BUS:JUNCTION:60:02788,"[[-7.885959094257625,38.63843696571886],[-7.890853744860301,38.63502392793318]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.10214695316491e-09,0.0223608294428301,1.9170867968718866e-08,-0.0283105570323581,1.1068721015553952e-08,-0.005949727589528,0.00021480253068,0.0002719571864194,0.0002719571864194,1.001697610145095,-6.678525189307961,1.0016961332982832,-6.678500157726579,0.0390238465230983,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2160805139:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0702L5661400,E-REDES,,2.0344058115900343,LINE:003144,BUS:JUNCTION:60:02789,BUS:JUNCTION:60:02782,"[[-7.897264085914897,38.63062532954146],[-7.900643774688007,38.63008071765798],[-7.907605895629261,38.62970391865301],[-7.917392886335034,38.63030745722539],[-7.918757350211085,38.6325455330777]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.2452337814658614e-08,0.0360645197412662,1.766138908637074e-07,-0.0573035260189905,1.341615530490488e-07,-0.0212390062777243,0.0003464442345504,0.0005504764484922,0.0005504764484922,1.0016936880595215,-6.678458712394158,1.001683973442532,-6.67829405361579,0.0789893024095663,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1694337923:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5002500,E-REDES,,0.7517992345127368,LINE:003146,BUS:JUNCTION:60:02791,BUS:EREDES:1513S5054400:60,"[[-8.838132598718833,37.97323062330315],[-8.83979232381902,37.97340154400676],[-8.843473890501008,37.973420219258074],[-8.846682485324232,37.9731944459454]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.146697957980773,-2.3665495638704863,-6.145671722075884,2.362467630917047,0.0010262359048889,-0.0040819329534391,0.0645343997078311,0.0645078562629747,0.0645343997078311,0.9820959005100972,-15.216766405275752,0.9821385085484844,-15.2480949559084,9.260209457286726,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2155695881:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5649900,E-REDES,,2.262902190604278,LINE:003147,BUS:JUNCTION:60:02792,BUS:JUNCTION:60:02793,"[[-8.780439487320505,37.93223990953034],[-8.783799997536791,37.93161910858172],[-8.788617035254266,37.93073637895089],[-8.793190295466381,37.92990159020886],[-8.79805602634909,37.9290087232158],[-8.802054721815475,37.92828186388262],[-8.803537940636861,37.928673609120025],[-8.804436673543647,37.929724449887736],[-8.804528994626049,37.930063442419886]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.422322371623268e-09,-0.0232981682425398,-1.7087516365283588e-13,4.4999117171294865e-14,9.422151496459616e-09,-0.0232981682424948,0.0002253732144594,1.709300165674279e-15,0.0002253732144594,0.9947354612598486,-14.753541172792252,0.9947381764640773,-14.753587515696816,0.0323393907963063,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2325318254:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5660200,E-REDES,,3.94819343923041,LINE:003148,BUS:JUNCTION:60:02794,BUS:JUNCTION:60:02790,"[[-8.820590379518052,37.95369550024495],[-8.81814858755997,37.953672929612026],[-8.815789748342176,37.953651087110984],[-8.812931702567777,37.95314244222086],[-8.81025191758345,37.95198349943236],[-8.807604998189293,37.95083854066797],[-8.803389423137515,37.949576992905534],[-8.800272009796531,37.94761444919422],[-8.799252634590529,37.94462278819737],[-8.798483196420392,37.94236495715749],[-8.799816172940426,37.94128827399704],[-8.804111358061071,37.940434413820505],[-8.807104345845643,37.93955220501541],[-8.810221714833082,37.93863334626543],[-8.811629447479064,37.936572475853545]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.713817244160943,-2.996342873524301,5.718957174720896,2.9738441565970173,0.0051399305599533,-0.0224987169272838,0.0630999648204955,0.0629197597085048,0.0630999648204955,0.9838755939780484,-15.144221757900889,0.9857975442045742,-15.028755135686122,9.054378651240578,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2567657166:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5002500,E-REDES,,5.8894162104874646,LINE:003149,BUS:JUNCTION:60:00875,BUS:JUNCTION:60:02791,"[[-8.77758351755347,37.99203548486989],[-8.7782668755358,37.99164203496655],[-8.781775921485758,37.98961977942283],[-8.783810557818859,37.98845146270658],[-8.78633276861288,37.9869986640737],[-8.78865058857574,37.98566794596394],[-8.790365830491846,37.98467964444361],[-8.792092028212055,37.98368949959878],[-8.793932622577069,37.982631486165054],[-8.795829114754206,37.98153638002251],[-8.797706353552536,37.980459388616325],[-8.800004560538412,37.97968813244657],[-8.802596116056902,37.978797796277284],[-8.804182969865636,37.97824239160806],[-8.806444247501984,37.97749773485589],[-8.809414045138077,37.97649714841024],[-8.810655436308307,37.97607815327925],[-8.81325766142238,37.9750254018273],[-8.815740448686135,37.97402300006812],[-8.81761980297631,37.9737850859806],[-8.819693136422673,37.97352434022505],[-8.8221420985843,37.97320949659025],[-8.824956783913882,37.97319444125952],[-8.828070464643329,37.97321531458439],[-8.831467575397726,37.97321808567813],[-8.835131932646261,37.97323284517149],[-8.838132598718833,37.97323062330315]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.154766646064085,-2.3984039703435776,-6.14669795798001,2.366549563870821,0.0080686880840756,-0.0318544064727563,0.0647435333525516,0.0645343997078254,0.0647435333525516,0.9817518333332198,-14.970894497021478,0.9820959005100972,-15.216766405275752,9.290218589833785,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4161526470:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5654100,E-REDES,,1.5611321028498597,LINE:003152,BUS:JUNCTION:60:01961,BUS:JUNCTION:60:00578,"[[-8.784461806122316,37.95681056260342],[-8.786394869201061,37.954362928844276],[-8.786339964270416,37.952974264124634],[-8.785271793141213,37.9503514728951],[-8.78410945097383,37.94744043076712],[-8.783234298685631,37.945316250510444],[-8.782590120122862,37.94366597431989]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.3356158179481725,-6.980665824806135,2.3382505596488676,6.973736069833511,0.0026347417006951,-0.0069297549726234,0.0718159204565907,0.0716696490590332,0.0718159204565907,0.9862933725170532,-14.939370628809916,0.9875364272012942,-14.936835553839058,10.305053875246196,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1696594538:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1317L5113100,E-REDES,,0.7820624024963816,LINE:003153,BUS:JUNCTION:60:01226,BUS:JUNCTION:60:02795,"[[-8.553257413864776,41.06670959905864],[-8.54900784625193,41.0651085340946],[-8.544912490347059,41.0635663139882]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1711579199:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5652600,E-REDES,,6.7836588710802666,LINE:003154,BUS:JUNCTION:60:00721,BUS:JUNCTION:60:02796,"[[-8.648981393311113,37.17802232059156],[-8.651780822054851,37.177425438410324],[-8.653997181086147,37.17695266822719],[-8.657261654250151,37.17625632091935],[-8.6631525245768,37.17562561793367],[-8.666550805580052,37.17681492129515],[-8.670779812337988,37.17829480814864],[-8.673689713406043,37.17808014608604],[-8.675968534375691,37.17687401760546],[-8.677689233623934,37.17674824237396],[-8.682049414813005,37.177390507046205],[-8.686466278910824,37.179706384701944],[-8.688484106229813,37.179629608762404],[-8.69193544641075,37.17931121609379],[-8.696497647492208,37.179706188994075],[-8.70058571058325,37.17999757256318],[-8.70503740295921,37.17966128480504],[-8.707794891507707,37.179016097394246],[-8.708844945323612,37.17803849567295],[-8.710446736325622,37.17526107013292],[-8.71179493066386,37.17292222824864],[-8.713214391168215,37.170461110061005],[-8.714996805628756,37.16853837829952]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.23693464388464,1.9076530148746176,-7.224760347224677,-1.933407764762627,0.0121742966599631,-0.0257547498880097,0.073895784535882,0.0740654505848398,0.0740654505848398,0.9745640917013992,-11.35981056841123,0.9716618645256158,-11.63996738051414,10.62784482491603,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1711579237:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5652600,E-REDES,,1.2728206415173444,LINE:003155,BUS:JUNCTION:60:02796,BUS:EREDES:0807P5907400:60,"[[-8.714996805628756,37.16853837829952],[-8.715512910402063,37.168063853689176],[-8.715577975444141,37.167111315128814],[-8.714939353328415,37.166172064423264],[-8.713490442625552,37.164041113086974],[-8.711847705812447,37.161624831966],[-8.711618982551517,37.160098238442934],[-8.711389446474067,37.158567142829234],[-8.711469001354715,37.158193902992174],[-8.711467899373018,37.15804965180526],[-8.711467727296636,37.15802712663522]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.224760347224746,1.933407764760498,-7.222469859725465,-1.9381747075476363,0.0022904874992804,-0.0047669427871384,0.074065450584835,0.0740974935697702,0.0740974935697702,0.9716618645256158,-11.63996738051414,0.9711146034129866,-11.69262697653802,10.632442756460076,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1801334202:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5652700,E-REDES,,0.5894744572777545,LINE:003156,BUS:JUNCTION:60:02712,BUS:JUNCTION:60:01460,"[[-8.699614361973643,37.15307907733657],[-8.699591902824872,37.15308035634863],[-8.698923852932662,37.15289965406673],[-8.693558343724566,37.15089974160515]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PORTO DE LAGOS-PS BENSAFRIM,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1051847161028993,0.3658776657191586,11.86878908470722,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.6086164505212017,1.0315604433330614,-3.6083588582054,-1.0381200001305542,0.0002575923158016,-0.0065595567974927,0.037203024836831,0.0372233988353227,0.0372233988353227,0.9707496711938532,-11.727288339237624,0.9706217749449252,-11.739350386078746,5.341282656811982,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
