source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1728480236:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5153500,E-REDES,,0.7358859205212595,LINE:003159,BUS:JUNCTION:60:01279,BUS:EREDES:1312S5013900:60,"[[-8.634437965637352,41.16355901333209],[-8.635143880588872,41.16379390273827],[-8.635979588986848,41.164071962150736],[-8.636311940924076,41.164181222542034],[-8.63625901766693,41.1645186463527],[-8.63595922792218,41.16483194861838],[-8.63595085451104,41.16484010714073],[-8.635917916976217,41.16487223454959],[-8.63589243590735,41.164897828215096],[-8.635831146981596,41.164960388115055],[-8.635762639903614,41.16503261414971],[-8.635650907727419,41.1651504018527],[-8.635654216516137,41.16517479794127],[-8.63567718034691,41.16520007145434],[-8.635762840196174,41.16524680680446],[-8.63586544837666,41.165314348775276],[-8.635968764041348,41.165376232874856],[-8.635980760938967,41.16540395849728],[-8.635969137818275,41.16543429075615],[-8.63567255953932,41.16570870674639],[-8.63539460735994,41.165971298916325],[-8.635374752161894,41.16598320837847],[-8.635317893748944,41.16600214094941],[-8.635256389653039,41.16600413877578],[-8.63474414498087,41.16598544303927],[-8.634701760342606,41.1660164047987],[-8.634700876278647,41.16619521539261],[-8.634702928679589,41.166295279845876],[-8.63469866379856,41.16638728606468],[-8.63469569762518,41.16645124732291],[-8.634685373109878,41.16656732140191],[-8.634680649920988,41.16659942423578],[-8.634671723868276,41.16665999891014],[-8.634663887332705,41.16674929243201],[-8.63466018111209,41.16678038234372],[-8.634648184979953,41.166883560602486],[-8.63463924439866,41.16694691765299],[-8.634637422205714,41.16697507294682],[-8.634629255551253,41.16710066409732],[-8.63461100140788,41.16710074383212],[-8.634541089134474,41.167098762101524],[-8.63447596810164,41.1670953727494],[-8.634421121313236,41.167092370705106],[-8.634273494208845,41.16708245319305],[-8.634255493670446,41.167081415235614],[-8.634146576199564,41.167067816928125],[-8.633996096544472,41.16704479229377],[-8.63386827890638,41.167023118310965],[-8.63384054204163,41.16703595330524],[-8.633619423893187,41.167162391889086],[-8.633440600360185,41.16723662810226],[-8.633389801713246,41.16727850319289],[-8.633424636451165,41.16737756039419],[-8.633429815254734,41.167389459473625],[-8.6334416987257,41.167416465504864],[-8.633441749161708,41.16742307441562],[-8.633438874783703,41.16742896672669],[-8.633434668930121,41.16743057880975],[-8.633426136573426,41.167428923189526],[-8.633420612825978,41.16742178886939],[-8.633419827176278,41.167414084642054],[-8.633418676343995,41.1674069312662],[-8.633420007526748,41.167389313122854],[-8.633416581452511,41.16738068395783]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PRELADA-CAMPO ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.85112633366964,-5.178638649774265,16.85426381879776,4.970696016550687,0.0031374851281213,-0.2079426332235776,0.1741969366017657,0.1735897409190974,0.1741969366017657,0.9738078510534338,-5.073540158442023,0.9740571727382764,-5.060254441164312,25.288079640236,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1856056962:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5149200,E-REDES,,0.5165723614181905,LINE:003160,BUS:JUNCTION:60:00727,BUS:JUNCTION:60:02797,"[[-8.636420205777563,41.17584415567556],[-8.636340573383842,41.17583153862194],[-8.636173782392246,41.17578837384545],[-8.635767762797267,41.175705980442494],[-8.635627074864468,41.17569128008086],[-8.635500059806885,41.17566619184071],[-8.63524043843637,41.17562659237681],[-8.635085573050125,41.17560303914916],[-8.634921745160085,41.17557469860785],[-8.634718209328527,41.17555880412205],[-8.634633653994143,41.17555996589253],[-8.634500376699256,41.17556208774119],[-8.63436805702092,41.175558532575785],[-8.634025519867649,41.17552240782431],[-8.633786028020907,41.17550620934568],[-8.63359805708785,41.175487273597135],[-8.633431225818564,41.17547282858387],[-8.633262416232899,41.17545836493443],[-8.633019635843167,41.17543593924053],[-8.632892672819432,41.175426857456515],[-8.632686161910177,41.175387939450445],[-8.632478301614327,41.17535801318718],[-8.632313556971136,41.17535928790764],[-8.632170260105228,41.17537581240935],[-8.632068162013454,41.1753909421142],[-8.631806946809707,41.17543434303482],[-8.631585827744566,41.17546145166561],[-8.631316973042239,41.17549858166764],[-8.631104735088366,41.17552768579601],[-8.630837350754673,41.17556862610395],[-8.630347057847208,41.175628756055914]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.8730267069152413,-2.308626436447531,2.873170074089716,2.2068255872858824,0.0001433671744748,-0.1018008491616484,0.0363989476985511,0.0357762298033123,0.0363989476985511,0.974347209242821,-5.043378117533855,0.9744201921128832,-5.041555182984697,5.803311123635006,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1858394695:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5149200,E-REDES,,0.3784897848841306,LINE:003161,BUS:JUNCTION:60:02797,BUS:JUNCTION:60:02798,"[[-8.630347057847208,41.175628756055914],[-8.630346391053436,41.17562883097788],[-8.63019267029205,41.17564755018272],[-8.629913238512879,41.17567773540439],[-8.629594237530243,41.17571055824034],[-8.629416118893676,41.17572888668291],[-8.629224310085299,41.17575230738848],[-8.629128342475383,41.17576512091554],[-8.629012576572654,41.17578058609564],[-8.628764511536112,41.17581257795597],[-8.628506622214351,41.175829817688246],[-8.628386149973958,41.175835983145525],[-8.628048107878321,41.175836216414105],[-8.627983464860673,41.175824636480684],[-8.62792155971811,41.17580948803062],[-8.627828616354842,41.17575883446905],[-8.627756912669101,41.17549226637118],[-8.627719927701511,41.17533355466764],[-8.627611611952853,41.17494171492526],[-8.627538097328197,41.17473499672877],[-8.627341901448522,41.174335953545636]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.8731700740910147,-2.2068255872690865,2.8732720386890764,2.1322214466182294,0.0001019645980617,-0.074604140650857,0.0357762298032214,0.0353312091931355,0.0357762298032214,0.9744201921128832,-5.041555182984697,0.974472435185152,-5.040179845755399,5.704027327884036,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2492798809:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147800,E-REDES,,0.4227002215569904,LINE:003162,BUS:JUNCTION:60:00584,BUS:JUNCTION:60:02799,"[[-8.608091096591284,41.1528519162329],[-8.60804232634428,41.1531894097859],[-8.608017103857383,41.15332727078904],[-8.607994262314481,41.15344023407281],[-8.608105035865481,41.15344749247038],[-8.608271508256225,41.15346527136031],[-8.608447206996708,41.15346572356835],[-8.608759573649355,41.153474388523534],[-8.608973452721056,41.15347957106181],[-8.609147078842422,41.153481696587335],[-8.609540652573337,41.15348964448038],[-8.609767674784296,41.15349685098979],[-8.609794603841243,41.153495937795086],[-8.610238185648802,41.15350666507271],[-8.610246720252423,41.153504045370276],[-8.610419104513626,41.15350575994224],[-8.610776728933773,41.15351267350875],[-8.61109945221184,41.15351365338713],[-8.611231518137132,41.153549111604605],[-8.611492745891143,41.15360891038227],[-8.611663373362815,41.153608190249365],[-8.61187014599534,41.15360917401847],[-8.611959924521821,41.15361089758319],[-8.611967913999482,41.1534063588085]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.0581828073339,-2.5345485054276544,11.05893101453234,2.4135364629215608,0.0007482071984412,-0.1210120425060936,0.1121765779745699,0.1119126767240616,0.1121765779745699,0.973167501716011,-5.13070520536605,0.9732534915194196,-5.125404361335839,16.28461609560426,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2497735605:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147700,E-REDES,,0.3903313216740433,LINE:003163,BUS:JUNCTION:60:00584,BUS:JUNCTION:60:02799,"[[-8.608102999991251,41.15285222715439],[-8.608054152153896,41.15319051341101],[-8.608028895322285,41.1533285636489],[-8.608007963061237,41.1534320915436],[-8.608106388732914,41.15343854561136],[-8.608272360371764,41.15345627254627],[-8.608447451469495,41.15345671826473],[-8.60875998492411,41.1534653915325],[-8.608973744773104,41.153470565559964],[-8.609147335132267,41.15347269123336],[-8.609541063741345,41.15348064748717],[-8.609767656929021,41.15348783776851],[-8.6097945264182,41.153486924821166],[-8.610236023028904,41.153497606739705],[-8.610244462525426,41.15349501444559],[-8.610419336803803,41.153496754685484],[-8.610776901610926,41.1535036684994],[-8.611101531026819,41.15350465844959],[-8.611235244186826,41.15354056001896],[-8.61149447905164,41.15359989886957],[-8.611663379139083,41.15359918593472],[-8.611870223220306,41.15360016940588]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 ANTAS-VITORIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.975201740484,-2.7349812516340033,11.976011994064905,2.623433942784952,0.0008102535809033,-0.1115473088490515,0.1214575151582089,0.1212138215896464,0.1214575151582089,0.973167501716011,-5.13070520536605,0.9732534915194196,-5.125404361335839,17.631924970343174,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3965838334:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147800,E-REDES,,0.3624501542428591,LINE:003164,BUS:JUNCTION:60:01285,BUS:JUNCTION:60:02799,"[[-8.612081147479053,41.150150141063314],[-8.612081090327807,41.1501537340158],[-8.612078900435163,41.15024047252948],[-8.612076662471306,41.150330416771624],[-8.612074563670832,41.150414948850155],[-8.612072343933232,41.15050412764837],[-8.612070132749842,41.15059284719041],[-8.61206768672283,41.15068366571155],[-8.612064468725826,41.15076991326998],[-8.61206112427639,41.15085842143259],[-8.612057802000086,41.15094670439389],[-8.612054518423708,41.15103376260825],[-8.61205126577729,41.15112016337867],[-8.612047871005252,41.151209941351],[-8.612044618343617,41.1512963421187],[-8.612041327229424,41.15138400364656],[-8.612038046639347,41.15147147603899],[-8.612034705217864,41.151560407379336],[-8.612031165315575,41.151654787143826],[-8.612028186735184,41.15165473653926],[-8.612025373960586,41.151729600964885],[-8.61202207095786,41.151817271539606],[-8.612018720744967,41.15190663511696],[-8.612015487821353,41.15199411630633],[-8.61201213488455,41.152084740493144],[-8.612008870810117,41.152172852110084],[-8.612005686578836,41.15225884738377],[-8.612002283259708,41.15235073237729],[-8.611999086798955,41.15244158101276],[-8.611996230813613,41.152530114123394],[-8.611993373112393,41.15261841312819],[-8.61199051704823,41.15270693723201],[-8.611987495672503,41.15280055845313],[-8.611984862175989,41.15288204026961],[-8.611979380026469,41.15305143386045],[-8.611976621362734,41.153136986134946],[-8.611973773951599,41.153225068984106],[-8.611970973804102,41.15331146783233],[-8.611967913999482,41.1534063588085]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.811749162424691,-1.8053725898473512,11.812461597926994,1.701725209799149,0.0007124355023027,-0.1036473800482018,0.118147054778143,0.1179948543215516,0.118147054778143,0.9731819088261012,-5.130513794470374,0.9732534915194196,-5.125404361335839,17.15134714061742,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1741569405:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603300,E-REDES,,0.2657699942793949,LINE:003165,BUS:JUNCTION:60:00523,BUS:JUNCTION:60:00731,"[[-9.187884904885028,38.76891417583231],[-9.18788893118238,38.768888377357044],[-9.187817914117755,38.76881957877088],[-9.18773350891412,38.76881819782391],[-9.187643284322881,38.768816995515735],[-9.187572546486534,38.76881471627164],[-9.187534898536864,38.76881312882624],[-9.187407872054075,38.76880607058173],[-9.18729016653141,38.76879596445109],[-9.187167960103375,38.7687825930259],[-9.187098167803496,38.76877342305423],[-9.186985181554567,38.76875562643309],[-9.186839763829251,38.76872793484382],[-9.186692543497626,38.76869580953453],[-9.186684839823355,38.76868914131636],[-9.18667663042451,38.76867860434365],[-9.186671004293952,38.76866925108077],[-9.18666502454064,38.7686593245163],[-9.18666234704976,38.768648620494886],[-9.186657974860795,38.76863300455094],[-9.186657774647129,38.768619413706936],[-9.186660463351833,38.768608228864096],[-9.186664367481827,38.76859285346444],[-9.186669778882012,38.76858138281443],[-9.1866753174764,38.7685722980619],[-9.186680758711022,38.76856519588696],[-9.186717343957755,38.768523556140465],[-9.18673616784399,38.768503262921456],[-9.18675193370007,38.7684862671153],[-9.186805594886021,38.76843299731282],[-9.186855978623067,38.768388440526486],[-9.186929906699284,38.76833083508465],[-9.186993629856893,38.7682873467871],[-9.18705442285573,38.768250370480395],[-9.187187214823956,38.76817872160721],[-9.187470217829858,38.768021376109104],[-9.187653133772884,38.76791419772012],[-9.187782714490249,38.7678355331547],[-9.187893069728378,38.76776551849997]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.427095253879358,1.039038210285009,-16.425531232531558,-1.109849863757042,0.0015640213478,-0.0708116534720328,0.1612726274714969,0.161318976010871,0.161318976010871,0.9820989684450312,-12.858703905249556,0.9819993999103592,-12.864112133062765,29.5943819502607,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1741569435:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603400,E-REDES,,0.4987668873332428,LINE:003166,BUS:JUNCTION:60:00731,BUS:JUNCTION:60:00732,"[[-9.187907841506007,38.76776774499474],[-9.188047401018137,38.7676791985392],[-9.188260636548403,38.76753638977938],[-9.188433496057941,38.76741531211438],[-9.18861168722057,38.76728522328331],[-9.18889389468523,38.767067421710465],[-9.189320867423296,38.766715021930366],[-9.189558983292677,38.76653709868808],[-9.189743269602822,38.7664125557543],[-9.190175318059163,38.766124656236066],[-9.190502219082912,38.76589544747641],[-9.19099206619864,38.76553218501971],[-9.191166270794906,38.765396894952495],[-9.191547534318701,38.76508878711873],[-9.191907741788926,38.764795578709],[-9.19206623294549,38.76467314878236]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.457025972633982,1.1119770406772755,-16.454076980059504,-1.2448137638694563,0.0029489925744776,-0.1328367231921809,0.161628292624382,0.161723465776072,0.161723465776072,0.9819993999103592,-12.864112133062765,0.9818110290475524,-12.87421937615057,29.668586640262713,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1741569676:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603300,E-REDES,,0.4865892084984943,LINE:003167,BUS:JUNCTION:60:00732,BUS:JUNCTION:60:00734,"[[-9.19205748247488,38.764667274085824],[-9.192387692342102,38.76441218687158],[-9.192745094678896,38.76414987081695],[-9.192986005222265,38.76397922949511],[-9.193253474841683,38.76380047364099],[-9.193426205912715,38.76369596398214],[-9.193533337206105,38.76363511614634],[-9.193710874778436,38.76354056997147],[-9.19425645391368,38.76327497149686],[-9.194560310063924,38.76311959911201],[-9.194803081186604,38.762989570976025],[-9.194817863773572,38.76298095120386],[-9.19483014007603,38.76297167865371],[-9.1948307857483,38.76297099719978],[-9.194842795489565,38.76295849330041],[-9.194855310203254,38.76294280507838],[-9.194864704850009,38.762920767774425],[-9.194873776044133,38.76290019266415],[-9.194881217656924,38.76287524561838],[-9.194882939402472,38.76286257409907],[-9.194884810642229,38.76283982157532],[-9.19488060646609,38.76281546690938],[-9.194875674709479,38.76279790168017],[-9.19486525437344,38.76277641398297],[-9.194850711646291,38.76275700854625],[-9.194814005629146,38.762742713966986],[-9.194724593499208,38.762707370417715],[-9.194638952452472,38.762671073706876],[-9.194593852693057,38.762651675971156],[-9.19451360274007,38.762615050888485],[-9.19444894728095,38.7625834273287],[-9.19436315393756,38.76253607031154],[-9.194280885062897,38.762486645434066],[-9.194205602469351,38.762437400180104],[-9.194148445804185,38.7623970608477],[-9.194102807814858,38.76235764363875],[-9.194032829722085,38.76229601846454],[-9.193965403343087,38.76223500059052],[-9.193901507790414,38.76217467119797],[-9.19384350715964,38.762119287473496],[-9.193776643815939,38.762053544320366],[-9.193741853108802,38.76201863131949],[-9.19370321096098,38.76197846577683],[-9.19366576580986,38.76194065837437],[-9.193648343531017,38.76192409837175],[-9.193624918408934,38.761902287369224],[-9.193597762439547,38.76187715038483],[-9.193575444048005,38.76185626611796],[-9.19355466241064,38.761831170280715]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.464354676241292,1.245852191043151,-16.461470547178436,-1.3753875764727792,0.0028841290628562,-0.1295353854296281,0.1618246758702782,0.1619278157929943,0.1619278157929943,0.9818110290475524,-12.87421937615057,0.9816256895971718,-12.884008220382457,29.706075177581052,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1892216304:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5656900,E-REDES,,3.6915727360200177,LINE:003168,BUS:EREDES:1106S5275000:60,BUS:JUNCTION:60:00737,"[[-9.126191248218804,38.77515809951098],[-9.126171874122901,38.77509955191046],[-9.12616118065354,38.77508673922283],[-9.126152015461997,38.77507322014049],[-9.12581937190749,38.77386255388063],[-9.125780860750814,38.77371353303407],[-9.125773203293935,38.77367750412567],[-9.125754794044719,38.77361960579488],[-9.125739761371953,38.773587765181325],[-9.125719541140063,38.773556067784774],[-9.125693502801942,38.77352716724581],[-9.125626313581037,38.77346823362521],[-9.125587135344583,38.77344933535112],[-9.125561655312538,38.77343163567574],[-9.125523705243726,38.77340173747581],[-9.125501221696664,38.773375256764204],[-9.125487879897427,38.773359111253285],[-9.125478126708419,38.77333456701622],[-9.125471399740636,38.773301727922494],[-9.125469181596989,38.773276218819724],[-9.12547011001625,38.77325688929505],[-9.125478600926929,38.77322282181928],[-9.12549184512364,38.77319794685897],[-9.125512891355346,38.77316730362747],[-9.125521208530905,38.773158026960004],[-9.125546309895347,38.77312358398936],[-9.125567464711159,38.773075068443816],[-9.125577833952226,38.773035400176084],[-9.12558168252013,38.77299848069286],[-9.125585516457075,38.77296050742675],[-9.125523995833651,38.77273459384689],[-9.125478440372564,38.77255878968063],[-9.125480632638252,38.7725567352821],[-9.125424980050093,38.772344013118506],[-9.125382069154057,38.77218793140493],[-9.125372118785528,38.772152480440475],[-9.125365024345236,38.77205003253682],[-9.125365671540447,38.771996340819236],[-9.125367372887924,38.77198544498329],[-9.12537851823457,38.77190635219402],[-9.125460973209849,38.77151330916952],[-9.12553152042683,38.77120001392262],[-9.125533959796948,38.771190895341014],[-9.125544225815934,38.77116453239733],[-9.1255680352769,38.77113488352082],[-9.125612074449139,38.77110451308307],[-9.125702343108845,38.77103225458679],[-9.125746390892333,38.77093724941489],[-9.12585227611966,38.77047422364141],[-9.125864896224423,38.77040692740959],[-9.125896861573148,38.770325774780595],[-9.125933863992415,38.770264324282266],[-9.125981096946571,38.77020298488469],[-9.125992693342052,38.77019153925937],[-9.126005831563408,38.77018116479183],[-9.126060768566647,38.77013520810338],[-9.12612976321277,38.77009401395051],[-9.126155707788158,38.77008227221522],[-9.12617868285385,38.77007212309828],[-9.126249375003251,38.770040489672],[-9.126300474165145,38.77000321298456],[-9.126329951193126,38.76997242576727],[-9.12643799734933,38.76984010081007],[-9.12655529603316,38.76969963502909],[-9.12660896064995,38.769529021561475],[-9.126466949285673,38.76930022662628],[-9.12641479825675,38.76921617785023],[-9.126334117282882,38.76908361292392],[-9.126256870978853,38.76891168182257],[-9.126072745250106,38.76859387886648],[-9.126094011153844,38.76849713471115],[-9.126107950382616,38.768433727566816],[-9.12612622890625,38.768350547489675],[-9.12614606599374,38.76826029206072],[-9.126166818135147,38.768165506944044],[-9.126192588018903,38.76804843895696],[-9.126212368057487,38.767960715178994],[-9.12622201049926,38.76792843937447],[-9.126237462032098,38.76787949480746],[-9.126253500789655,38.767834724840235],[-9.126268173278737,38.76779928052379],[-9.126311510250478,38.76771685994977],[-9.12632655411403,38.767688276377314],[-9.126408744127161,38.76757506078163],[-9.126440863499372,38.76753908958768],[-9.126485207229996,38.7674894125922],[-9.12652710440441,38.767449980217826],[-9.126575257530341,38.7674053511309],[-9.126601115940868,38.76738251246951],[-9.126646075971717,38.767349053141125],[-9.126734071650597,38.767292698907596],[-9.126812644583831,38.76724798181423],[-9.126863342099643,38.76722253548396],[-9.126884565366304,38.76721307673032],[-9.12704166494896,38.76714600895201],[-9.12714503454637,38.767113033699964],[-9.127173197405265,38.76710452464175],[-9.127223684941187,38.767091303475226],[-9.127248291593098,38.767085211754534],[-9.127260477446583,38.7670828199558],[-9.127467860980762,38.76705166046088],[-9.127960968854618,38.76695700114723],[-9.128091636942909,38.76692788182248],[-9.128193297016715,38.766905234108684],[-9.128335324257831,38.766873864781914],[-9.128418249088067,38.766850944302675],[-9.128498706652424,38.766823531925226],[-9.128525509375104,38.76681238586383],[-9.128535825985615,38.76680796511777],[-9.128594618198774,38.76678137705688],[-9.128614280714455,38.766770580142015],[-9.128630817211949,38.76676086380335],[-9.128648811494413,38.766750900822366],[-9.128681009917926,38.76673228629365],[-9.12871994907269,38.766706119782256],[-9.12877224987369,38.76667111972803],[-9.128830908784426,38.76662092334719],[-9.128883116620806,38.766571817884554],[-9.128916711226584,38.766532842845606],[-9.128950376909902,38.76648988576036],[-9.128992400308462,38.766423302038156],[-9.12901773314514,38.766373543134065],[-9.129036467347666,38.76632005728803],[-9.129053531094243,38.7662680719776],[-9.129063174392972,38.7662087005859],[-9.129078676297492,38.7660809192894],[-9.129096772942324,38.76591143693008],[-9.129129760341284,38.76558683090474],[-9.12921517892066,38.76513343466895],[-9.129243389409238,38.764948336538545],[-9.129259693851067,38.76472374191891],[-9.129397798227561,38.76469605294659],[-9.129428434672823,38.764465453852445],[-9.129472476433234,38.76401447343595],[-9.12951765702448,38.763536261783194],[-9.129518621824385,38.76352540819618],[-9.129569244323024,38.763404950040574],[-9.129695128187034,38.763325153477744],[-9.129846443635872,38.76324655441547],[-9.129928997721569,38.763119922585794],[-9.129932481096617,38.76305585688456],[-9.129926431296877,38.762991908143434],[-9.129926710916227,38.762925004642256],[-9.129938669375344,38.762858758906376],[-9.130074312734585,38.76261681345259],[-9.130080517332374,38.7626055007326],[-9.130152029140543,38.76254005180232],[-9.130327133005801,38.76237978456357],[-9.130498691201177,38.76222106968198],[-9.130523903282858,38.76219583059879],[-9.13060657423526,38.76210811788942],[-9.130606573481646,38.762108063849254],[-9.130912087409516,38.76184085759014],[-9.131099368062491,38.76168198936066],[-9.13120752456711,38.76159041010154],[-9.131251183315094,38.76156222066266],[-9.131388065481378,38.76147382746718],[-9.131460900158112,38.76143243516827],[-9.131603950495657,38.76135160951577],[-9.131718538347604,38.761289790456],[-9.131965625837886,38.76117599729238],[-9.132013802545107,38.761157488273966],[-9.13223253136312,38.76107345576411],[-9.132422473538579,38.761016512526986],[-9.132730687496023,38.76091451686088],[-9.133025493227903,38.76082126472441],[-9.133714844677119,38.76059832230167],[-9.13449896534168,38.760348124768846],[-9.134582312412924,38.760321530150854],[-9.134638720884674,38.76030353490793],[-9.134732570816752,38.76027359823203],[-9.134971831660929,38.760197113026656],[-9.135175147994246,38.76013187144602],[-9.135437803463258,38.76004765388922],[-9.135775985300837,38.75993794336638],[-9.136410037169371,38.7597311878151],[-9.136565350935772,38.75968131844839],[-9.136598208825086,38.75963709599942],[-9.136927424418367,38.759531449702244],[-9.137258555112291,38.759424614990394],[-9.137515154583578,38.75934288599706],[-9.137771252509301,38.75926153007853],[-9.13793702851157,38.75920885747802],[-9.138183206830037,38.75913064871944],[-9.138307544379396,38.75909197927646],[-9.138347544235252,38.75907961833498],[-9.138369055839267,38.75907212771785],[-9.138403509539891,38.759058877729295],[-9.138421863613942,38.75905182866251],[-9.138486610876795,38.75903056196856],[-9.138735888896377,38.75894870422037],[-9.139070308738594,38.75884053892525],[-9.139349244610601,38.75875138011798],[-9.139668436628003,38.75864935260894],[-9.13992739714178,38.7585665710824],[-9.14012329764342,38.758503934100716],[-9.14023695702651,38.75846853450319],[-9.140314941143997,38.75844292791066],[-9.140492716817633,38.75838730166491],[-9.14066027548575,38.75833488005548],[-9.140810973790325,38.75828772922863],[-9.140818125352602,38.75828580286161],[-9.14083019944644,38.75828214953146],[-9.140838705391952,38.75827918458155],[-9.140848371566804,38.758275281811365],[-9.140855989586335,38.75827135168977],[-9.14086256523721,38.758266926134986],[-9.140871937194177,38.75825928768117],[-9.140878973254537,38.758253245759256],[-9.140884569504976,38.758248711560725],[-9.14089231574198,38.75824326702488],[-9.140901789318276,38.75823794268675],[-9.140909058733998,38.75823458306164],[-9.140917593723348,38.758231230521304],[-9.140927177634024,38.75822802205301],[-9.140932828269005,38.75822653200715],[-9.14094584888466,38.75822310469202],[-9.140961849597653,38.75821889498387],[-9.140984028172095,38.758213055554954],[-9.141012854447688,38.7582054562348],[-9.141056065345879,38.75819407550311],[-9.14109570014077,38.75818363543104],[-9.1411313921386,38.758174238275224],[-9.14114882548888,38.758169646847286],[-9.141165628461659,38.75816522300228],[-9.141311296270203,38.75812034891531],[-9.14155439596836,38.75804543850143],[-9.141652813144866,38.758015105510296],[-9.141759856310848,38.7579797255884],[-9.141837448089666,38.75795574277187],[-9.141927637280256,38.75792688588825],[-9.142016761330927,38.75789837143185],[-9.142161258449828,38.75785213723002],[-9.14240185366752,38.757805323919044],[-9.142860515839697,38.75765857379926],[-9.1434430232904,38.75746978235083],[-9.144110922491521,38.757256530762994],[-9.144882193791217,38.757007492049546],[-9.14544723010843,38.7568262104746],[-9.14570192442182,38.75674449810045],[-9.145717952059616,38.75673491888151],[-9.145729144626035,38.75672510237747],[-9.145736193723726,38.75671758277767],[-9.145745331987436,38.756705676281975],[-9.145760217049444,38.75668445993272],[-9.145772052110782,38.756670458246084],[-9.145786402462877,38.75665860560127],[-9.145794767735126,38.756653857975095],[-9.145804704760025,38.75664961915835],[-9.145854535746846,38.75663060367523],[-9.145929006073144,38.756608987259355],[-9.145990239570768,38.756593367762896],[-9.146033476777209,38.7565823452782],[-9.14620805616101,38.75653805186054],[-9.146283206453168,38.75652141061003],[-9.146298736845857,38.756518969778625],[-9.146308149351405,38.75651750085717],[-9.14631890485688,38.75651582210315],[-9.146329512613534,38.7565142707397],[-9.146340398983671,38.75651289711142],[-9.14635822859811,38.75651115692914],[-9.146380873832138,38.7565099063867],[-9.146407431719448,38.75650955867173],[-9.146423174976748,38.75650915173018],[-9.146428840282093,38.75650871520036],[-9.146440736328286,38.756507152639685],[-9.146448963038969,38.75650562194203],[-9.146462103067739,38.75650254427983],[-9.146473677846517,38.75649941715468],[-9.146492818984253,38.75649362107616],[-9.14650305409869,38.756490127256],[-9.14651326378292,38.75648646250824],[-9.146520256541049,38.75648390662889],[-9.147377590298074,38.756209350714165],[-9.148136065005337,38.75596648205477],[-9.149044600656495,38.75567484023172],[-9.151075135490874,38.75502189910687],[-9.15107929758847,38.75501931360194],[-9.151091882274864,38.755011195917305],[-9.151103050758541,38.75500299150036],[-9.151110866476817,38.75499604138688],[-9.151114402799926,38.754992326361524],[-9.151117924451604,38.754985963181404],[-9.151119957937812,38.75498254050694],[-9.151124156277834,38.75497199182086],[-9.151125937452973,38.754964580907945],[-9.151127844582284,38.75495227768031],[-9.151129562578559,38.75494042649084],[-9.151129689845625,38.75493643494112],[-9.151129037806983,38.75493022527221],[-9.15112738362712,38.75491988077436],[-9.151121532412331,38.75490400609244],[-9.151110993839177,38.75487401209616],[-9.151029879311613,38.75472189395798]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6150 CARRICHE-AEROPORTO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.73544544090323,0.5600572041370554,-10.726134521846175,-1.5579640447764478,0.0093109190570537,-0.9979068406393924,0.1052228644867075,0.1061913081154761,0.1061913081154761,0.9830786322521315,-12.789962596041098,0.9821458149309764,-12.837339792832474,19.481069182806113,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1772577206:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610501,E-REDES,,0.283694406321273,LINE:003171,BUS:JUNCTION:60:01380,BUS:EREDES:1105S5901100:60,"[[-9.321995813983571,38.733622559481404],[-9.323277408330032,38.73266684611458],[-9.324598050265502,38.732155222332594],[-9.32459526575254,38.73217310398019]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.598983082179958,3.21740073287115,-15.596657168168791,-3.21232392393393,0.0023259140111644,0.0050768089372201,0.158122289498189,0.1581278463510296,0.1581278463510296,0.9692550936352988,-14.17518725375137,0.9690200441207364,-14.20115590110915,22.690177407236288,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1782580877:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5655700,E-REDES,,0.4347163287113087,LINE:003172,BUS:JUNCTION:60:00751,BUS:EREDES:1512P5032500:60,"[[-8.847122502363392,38.549135966377854],[-8.847107455115575,38.54912236583914],[-8.8471042351715,38.54911461141413],[-8.84710322052996,38.54910367260995],[-8.847119622485048,38.54907919606467],[-8.847183899360013,38.54902177199947],[-8.847260609484547,38.548972316237865],[-8.847336652843648,38.548923882433556],[-8.847397004883858,38.54888713813432],[-8.847427018484183,38.54887494661604],[-8.847496154016255,38.54886216450789],[-8.847676886226198,38.548839601402854],[-8.848203906459979,38.548938358410865],[-8.848376894599552,38.54896767502012],[-8.848572488495002,38.54900814923861],[-8.848807403743113,38.54906922726341],[-8.849243985175626,38.54919299102818],[-8.849519259896901,38.549286655185654],[-8.849774266419422,38.549376920828145],[-8.850016644110076,38.54945684089518],[-8.850135131652117,38.54949967743559],[-8.85038448096153,38.54959881354378],[-8.850476501776546,38.54964018176582],[-8.850506173914027,38.549653619981065],[-8.850542165682318,38.549755642371444],[-8.850563623250677,38.54981963117965],[-8.850568200628999,38.5498286259593],[-8.850578732949105,38.549833663281255],[-8.851287032469564,38.54996115502488],[-8.851299083170165,38.54996781038409],[-8.851301769273498,38.54997918898009],[-8.851273460850054,38.55008645289727],[-8.851255209228407,38.5501542529686]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.6034053299258544e-08,0.0327237301969669,7.809251108864268e-08,-0.1223588975587325,5.2058457789384135e-08,-0.0896351673617655,0.0003163364885959,0.0011828306550299,0.0011828306550299,0.9954091670955708,-13.259981742230432,0.9954079527062916,-13.259943275005847,0.1885860644807831,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1822805035:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1706L5153800,E-REDES,,0.2195537854722191,LINE:003174,BUS:EREDES:1709P5025700:60,BUS:JUNCTION:60:02800,"[[-7.863680984425334,41.522820313534844],[-7.864385773419264,41.52277058587656],[-7.865965314676993,41.52356036012603],[-7.865936357472983,41.523566100678515]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.925275347312747e-12,-0.0022724987583018,2.810654527348593e-12,3.68655180600078e-13,1.1735929874661339e-11,-0.0022724987579332,2.192454136580184e-05,2.7348802650788467e-14,2.192454136580184e-05,0.9973813879372524,7.472456439905095,0.9973814135646988,7.472456003658179,0.0031460096664947,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1801134870:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5102200,E-REDES,,1.1907355506759354,LINE:003175,BUS:JUNCTION:60:02801,BUS:JUNCTION:60:02092,"[[-8.776395986248016,41.78904089587607],[-8.775543966728724,41.79191555702989],[-8.774605747902914,41.7950796797843],[-8.773560571751386,41.798604152196],[-8.773295779737241,41.79949700803115]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.265949102444055,-1.8798060164601085,7.268042438575276,1.8748167875593869,0.0020933361312209,-0.0049892289007216,0.0732366211793922,0.0732072089901101,0.0732366211793922,0.9860995979354236,1.350147942125617,0.9865981569626084,1.3983645881988855,10.508913930175384,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1938945361:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0702L5652200,E-REDES,,5.738087122118864,LINE:003177,BUS:JUNCTION:60:02802,BUS:EREDES:0702S5040700:60,"[[-7.908566658471522,38.76879182835405],[-7.90857831526054,38.76883593593052],[-7.908626635167126,38.768986102007204],[-7.90905434930469,38.77031711573806],[-7.910985297725744,38.771719308237124],[-7.914005269142203,38.772898479402315],[-7.915594478627986,38.77161358303471],[-7.91697772763768,38.770495169808456],[-7.918701462825656,38.76943645305985],[-7.920488210227064,38.768570146099194],[-7.922743879838736,38.76747638624594],[-7.924768263213651,38.76644395093633],[-7.92694989789628,38.765241611612836],[-7.928447019765655,38.763464411584515],[-7.929705479705706,38.76188447974596],[-7.930865988892633,38.7604274338503],[-7.932344194716896,38.7585714463741],[-7.935090182292297,38.757118615374225],[-7.936618828242725,38.755487048218896],[-7.937985279422869,38.75377854253733],[-7.939234429104255,38.75221660493522],[-7.940463256600053,38.750680005053596],[-7.941498121112102,38.74925633523504],[-7.942457471369576,38.7481037939714],[-7.943779603968687,38.74711345058691],[-7.945340237406742,38.74774706997397],[-7.946900898470535,38.74838067753322],[-7.947946601208186,38.7474232611625],[-7.949068959799968,38.74639561981844],[-7.949516708355336,38.74474503744817],[-7.950092334545858,38.743169868871746],[-7.95056107975373,38.74188715032531]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.7791572443557645e-13,3.351390216037551e-13,1.5525815825811666e-07,-0.0597050614772752,1.552583361738411e-07,-0.05970506147694,3.651066754348229e-15,0.0005745122219334,0.0005745122219334,1.0000175510767468,-7.406509305227186,0.9999999999999998,-7.40621132160374,0.0824382582771429,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1970746955:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,0615L5154200,E-REDES,,1.4494364367741603,LINE:003178,BUS:JUNCTION:60:02803,BUS:JUNCTION:60:00668,"[[-8.621497457066946,40.050893687721924],[-8.621416850625028,40.05088669770345],[-8.621385941624585,40.05085475801791],[-8.621277848269736,40.050766713008066],[-8.62115720936742,40.05067447908839],[-8.620965900510035,40.05051764634567],[-8.620823803815558,40.050403924334354],[-8.6206906143227,40.0503000891554],[-8.62057932298318,40.05022017139493],[-8.620479003146581,40.05015534631723],[-8.620312556439792,40.050054776132974],[-8.620124274992508,40.049942292787044],[-8.619966683156736,40.049845863543176],[-8.619764093650252,40.0497250913591],[-8.619531465997703,40.04958409177246],[-8.619313148935106,40.04944981298595],[-8.61915479415736,40.04934138083117],[-8.618858389413962,40.04911555954004],[-8.618741620763462,40.049027827803904],[-8.61854996555894,40.0489164007546],[-8.6183510278802,40.04883215709807],[-8.618087324763485,40.04871371911758],[-8.617937340462209,40.04863657302042],[-8.617728322406805,40.04850559340282],[-8.617523602994636,40.048318109687656],[-8.61743127792161,40.04822976073294],[-8.61729311416636,40.048094097207674],[-8.617147378468454,40.04794489319613],[-8.616899103337854,40.047702681270586],[-8.61663386530435,40.0474626292204],[-8.616482865371678,40.04733745641663],[-8.61601125182011,40.04697730684742],[-8.615918510774017,40.04702004088794],[-8.615719958292473,40.047119837897206],[-8.615379667044937,40.04729689475641],[-8.615157557691015,40.04741474716165],[-8.614913789682955,40.04754223587792],[-8.614744244780653,40.04762980610356],[-8.614567305611287,40.04772408936875],[-8.614381178021773,40.04783654876138],[-8.614092848777366,40.04798665542367],[-8.613905839549027,40.04806236419722],[-8.613712558726993,40.04812950703736],[-8.613379222671348,40.04823731787892],[-8.613112710504033,40.04831096940552],[-8.61274947591484,40.048408410709996],[-8.612300290774382,40.048556794331155],[-8.61223419008062,40.04858904894943],[-8.612110402106904,40.04864683170878],[-8.612119487930478,40.04866740877465],[-8.612649542008914,40.049840384799836],[-8.612921073740305,40.05047263131004],[-8.613123817493639,40.05095969807396],[-8.61313991668774,40.05101425257244],[-8.613138857762289,40.05107692075841],[-8.613123503169211,40.05112815670743],[-8.61303851242136,40.05127742426403],[-8.612986189842077,40.05138944225554],[-8.612964998153673,40.05148053599638],[-8.612945110306539,40.05157539782997],[-8.612924849878723,40.05167227855178],[-8.612880962758029,40.05181568338605],[-8.61286965678984,40.05183943416212],[-8.612843797299385,40.05186175940953],[-8.612815888629232,40.05185100510532],[-8.612573374060494,40.051686247801705],[-8.612521979480816,40.051653697344],[-8.612449702689764,40.05168967918198],[-8.61240579833093,40.051687375766654]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.280509063580948e-07,-0.3294354479045633,-1.5634550422988226e-08,0.0277797881812866,9.124163559351066e-07,-0.3016556597232767,0.0031698464075774,0.0002672962029874,0.0031698464075774,1.0000465851930531,-3.4521889584996903,1.0000558684360894,-3.4524816524855826,0.5053883719292545,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1911546105:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5607800,E-REDES,,0.2499429198304616,LINE:003179,BUS:JUNCTION:60:00764,BUS:JUNCTION:60:00765,"[[-9.196330464532783,38.81246740054944],[-9.19620316736617,38.81251379642413],[-9.193717416010822,38.813419732141654]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.470914993096574,7.312641565207874,-15.468762032306763,-7.31573969999006,0.0021529607898091,-0.0030981347821867,0.1689299561181582,0.16897371124738,0.16897371124738,0.9747309159745192,-13.394683769089143,0.97444308515434,-13.413608290852869,24.24647887033721,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1911546105:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5607800,E-REDES,,1.143920297507677,LINE:003180,BUS:JUNCTION:60:00766,BUS:JUNCTION:60:00761,"[[-9.192487030677725,38.8138681199616],[-9.19183477006585,38.81410581500062],[-9.190181164875867,38.81470838994781],[-9.188648473607472,38.81526688097094],[-9.184523496138809,38.816769806455156],[-9.182281497976769,38.81758659468125],[-9.180457896489296,38.81809547659704]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.467747918584951,7.317195040680706,-15.457877748383137,-7.331226712032738,0.0098701702018164,-0.0140316713520318,0.1689943159578903,0.1691946767799878,0.1691946767799878,0.9743075091822854,-13.42252131391706,0.9729880321203456,-13.509235674700951,24.278185791359995,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
