source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1911546158:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5607800,E-REDES,,0.2249705082988604,LINE:003181,BUS:JUNCTION:60:00761,BUS:JUNCTION:60:00760,"[[-9.180457896489296,38.81809547659704],[-9.178144911427399,38.81717590437469]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6138 QUINTA DA CALDEIRA-LOURES,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.274351893225692,3.4506851629894877,-16.272355039122395,-3.4461620024574597,0.0019968541032966,0.0045231605320279,0.1645256684045716,0.1645302111980931,0.1645302111980931,0.9729880321203456,-13.509235674700951,0.9727920796994372,-13.53051635067153,23.60886945014968,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2192853216:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1401L5650301,E-REDES,,0.1828486044705175,LINE:003183,BUS:JUNCTION:60:02804,BUS:JUNCTION:60:02010,"[[-8.111056397808708,39.46709804110275],[-8.112022926993973,39.4667145909857],[-8.112045428396128,39.46670302257084],[-8.112064029833787,39.46668785243104],[-8.11207779225809,39.466669846396634],[-8.112086020908489,39.466649913461005],[-8.112157354227206,39.46637298798694],[-8.112165497610627,39.466352868511294],[-8.112178963070102,39.46633454591122],[-8.112197137456103,39.466318854500784],[-8.112219193201197,39.466306508783184],[-8.11261855305726,39.46612987548631]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.0123987094749961e-12,-2.2522041553422952e-11,1.2883186769903007e-09,-0.0374087827435942,1.2873062782808256e-09,-0.0374087827661163,2.187904212063078e-13,0.0003630411443747,0.0003630411443747,0.9915301068990304,-2.5737964584851185,0.991529983204801,-2.573792525002772,0.0578819126567989,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1924158135:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5008700,E-REDES,,2.627167910155981,LINE:003184,BUS:JUNCTION:60:02805,BUS:JUNCTION:60:02806,"[[-8.076081453157677,37.590382748153274],[-8.076052136211437,37.592356075442744],[-8.076018282354319,37.594642672837026],[-8.075984193174863,37.59693827907934],[-8.07593663247519,37.600139638715426],[-8.075903128749545,37.602402357109455],[-8.07586521845003,37.604952937135806],[-8.075827657692153,37.607486757900865],[-8.075783064105389,37.61048737394719],[-8.075758617687582,37.612134540688],[-8.075730870128451,37.6140077714531]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.2166959103615085,-4.028576675064818,-2.214979342311157,4.007625252136533,0.0017165680503516,-0.0209514229282854,0.044753024085184,0.0445251944212102,0.044753024085184,0.988668720279198,-9.918315143762944,0.9895835125054028,-9.972014292110895,6.42172823721969,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1974707919:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1403L5661000,E-REDES,,0.9744667493771196,LINE:003186,BUS:JUNCTION:60:00772,BUS:JUNCTION:60:02807,"[[-8.621387491884914,39.191377027357106],[-8.621424542746112,39.19134029279107],[-8.621450123713997,39.1913170183639],[-8.621463500237887,39.191306432541595],[-8.62157584115048,39.19119738568189],[-8.62167726363542,39.19109957175478],[-8.621790569388601,39.19098954783447],[-8.622048788989272,39.19074262381384],[-8.622143502409743,39.19065061142326],[-8.622246714653238,39.19055073578588],[-8.622350720530896,39.19045517122523],[-8.622460650380884,39.19036763416471],[-8.622562166404105,39.19030522689265],[-8.622641833151905,39.19025336915017],[-8.622721590387213,39.19020621279967],[-8.622822544363425,39.19015790414686],[-8.622937224266268,39.19010605167509],[-8.622962551317078,39.19008800223751],[-8.623133162882054,39.19002660905942],[-8.623269751123928,39.18998774246369],[-8.623415868077329,39.189955933257465],[-8.623549940112596,39.18992974126815],[-8.623587377205958,39.18992542177274],[-8.623593053325873,39.18991445388926],[-8.623640564127209,39.18985093166115],[-8.623691679152069,39.18978972708734],[-8.623730019528704,39.18974400602312],[-8.623764950277595,39.18969899291634],[-8.62383473308447,39.18961761404399],[-8.623865789175538,39.18957966101418],[-8.623988751946534,39.18956222555754],[-8.624118714391285,39.18954105836247],[-8.624262931092128,39.18951909213762],[-8.624377685664955,39.189499724634736],[-8.624486419211697,39.18946522865354],[-8.624502227884184,39.18941962960257],[-8.624502762140486,39.189372401973834],[-8.624498531340224,39.18934005652269],[-8.624459942397982,39.189215900563234],[-8.62440483344143,39.18898191598181],[-8.624374267645493,39.188859653613775],[-8.624345654979798,39.18875186676879],[-8.624307237662164,39.188597508422525],[-8.62427554662842,39.18847317909184],[-8.624259974277376,39.18841117539896],[-8.624234608937273,39.18830758121015],[-8.624113931180137,39.18783629620577],[-8.624087018907838,39.18772326882471],[-8.623987835304234,39.18729990187726],[-8.623995435260955,39.18725782350065],[-8.624012593460863,39.1871275589116],[-8.624043957180634,39.18701445629822],[-8.623878909343281,39.18634433232847],[-8.62370819462377,39.18566773768792],[-8.623525373235697,39.18494246411849],[-8.623483270122227,39.184783455152676],[-8.62344694334609,39.184641166427795],[-8.623393408581167,39.18439954530451],[-8.623362053511304,39.18428637430767],[-8.62335206617301,39.184244973683704],[-8.623318876261123,39.18412092954713],[-8.623291310346465,39.18400671569431]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.225326583363995e-06,-0.5988923045737669,-2.2070009704622413e-06,0.4036400661539519,5.018325612901754e-06,-0.1952522384198149,0.005872881850135,0.0039581194756358,0.005872881850135,0.9812633788937132,-13.951886895152642,0.981281230003597,-13.952460508125236,0.936350161849305,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1974707962:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1403L5661000,E-REDES,,0.5057073336470853,LINE:003187,BUS:JUNCTION:60:00773,BUS:JUNCTION:60:02808,"[[-8.616943360209442,39.176955359905165],[-8.616960610766434,39.17696990697574],[-8.617054407394457,39.17702727132832],[-8.617198899576874,39.177131145457125],[-8.617483794125333,39.17733802750558],[-8.61763781044215,39.17744841871357],[-8.61790766825642,39.1776442924029],[-8.618130056493282,39.17780492878094],[-8.618535593192474,39.17809941426066],[-8.618758257941142,39.178256103044646],[-8.618929047022823,39.17837149352072],[-8.619201144029741,39.17854537686116],[-8.619380149038548,39.178652076213936],[-8.619665543695449,39.17881901215457],[-8.619944067832563,39.17897960799115],[-8.62012940581218,39.17908636069935],[-8.620277936291366,39.17917216328821],[-8.620589231178029,39.17936020060695],[-8.620763973710748,39.17946410540778],[-8.621044687595019,39.17963266990284],[-8.62138570762431,39.17984761123906],[-8.621433531908888,39.17987494563324]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.560572262437199e-07,0.2000995084435697,9.0780091586302e-07,-0.3014344505538495,6.517436896193002e-07,-0.1013349421102797,0.001962165759801,0.0029558650875602,0.0029558650875602,0.981292435731977,-13.95282057351608,0.9812878013473392,-13.952671661190726,0.4712719962309665,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1936660791:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134601,E-REDES,,2.8936481693023333,LINE:003188,BUS:JUNCTION:60:00778,BUS:JUNCTION:60:00650,"[[-8.076428930486527,40.275763163436345],[-8.076356930824943,40.277025231345114],[-8.07621832606549,40.27945274300416],[-8.076075166919308,40.281958943089236],[-8.077472972851128,40.283430018376286],[-8.079120970015536,40.285164282267644],[-8.080609127721608,40.286730135631096],[-8.082557172656344,40.28878013055746],[-8.084637073989555,40.290968382711654],[-8.08724856885084,40.293715783786816],[-8.090788262823569,40.29743930991623],[-8.091327370537947,40.2980069998997]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.0521140934964195,-0.6950355753436996,3.0529916949377034,0.6685109394077295,0.0008776014412839,-0.02652463593597,0.0304442095156033,0.0303817144585948,0.0304442095156033,0.9893789411595952,-1.1732658833505631,0.989854191324877,-1.1238221268290816,4.368519086756111,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3140391990:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5016900,E-REDES,,0.4243171855747804,LINE:003191,BUS:EREDES:0201S5050500:60,BUS:JUNCTION:60:02810,"[[-8.151197935945492,37.87849268399738],[-8.152316732073373,37.87841687520289],[-8.15402153838551,37.87741381181826],[-8.154711929088693,37.87628742682737]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.165636106425087e-09,-0.0107038770314587,-2.3510902694843926e-10,0.0062888773726503,9.305270794766479e-10,-0.0044149996588083,0.000102998104758,6.051472838025348e-05,0.000102998104758,1.0,-10.632503139907914,1.000000369382532,-10.632509411310814,0.014779466890241,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3140392007:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5016900,E-REDES,,0.1119564044887968,LINE:003192,BUS:JUNCTION:60:02811,BUS:JUNCTION:60:02812,"[[-8.154841664174185,37.87125294717896],[-8.15485529584833,37.87126736858449],[-8.154957550614803,37.871375506547444],[-8.155613227377135,37.87205467658043]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.4943140666271993e-12,1.0911295611890732e-11,-4.165893703341421e-12,-0.0011649026672417,-6.715796367142217e-13,-0.0011649026563304,1.102465480390036e-13,1.1209274893489244e-05,1.1209274893489244e-05,1.0000005641101413,-10.632512717408344,1.0000005574288509,-10.632512603973002,0.0016084481121379,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1958634533:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5601800,E-REDES,,1.2603575022629416,LINE:003193,BUS:JUNCTION:60:02700,BUS:JUNCTION:60:00019,"[[-9.066512501087264,38.873916777232196],[-9.065045555855678,38.87775171318301],[-9.062825545848897,38.88107217708486],[-9.060702474858337,38.8842591441701]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.405293999592672,2.5851081501572386,5.406709950179392,-2.593062820328832,0.0014159505867201,-0.0079546701715935,0.0585069131268047,0.0585606225113431,0.0585606225113431,0.9854352314162044,-12.11246736432104,0.9853058610486302,-12.06542596724102,8.403016575024122,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1958634559:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5601800,E-REDES,,0.1977835836460401,LINE:003194,BUS:JUNCTION:60:02813,BUS:JUNCTION:60:02814,"[[-9.054576416294198,38.89102696758461],[-9.053205841255473,38.8924502789826]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.345414681222333,1.369840376928614,-2.3453690138100796,-1.3716832701270552,4.56674122535361e-05,-0.0018428931984411,0.0265311967712052,0.0265410398576681,0.0265410398576681,0.9851081438846871,-12.076256505272976,0.9850656480173022,-12.07857677849441,3.808443084756516,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1963160931:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148400,E-REDES,,6.271413854983179,LINE:003195,BUS:EREDES:1607S5006400:60,BUS:JUNCTION:60:02655,"[[-8.593258728062722,41.75476595869184],[-8.59323791225307,41.75453238728878],[-8.596290844357105,41.75128617121859],[-8.621952879263882,41.75003135315609],[-8.655618378578437,41.73399455292835],[-8.6592446934345,41.732264108122585]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 LANHESES-FEITOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-33.54474951123117,-4.574462364631051,33.78047575390095,5.308941990224421,0.2357262426697843,0.7344796255933694,0.3386122815346189,0.3385240901685082,0.3386122815346189,0.962079713993133,-2.347248838685736,0.9719916223136144,-1.0794998932703734,48.58836009967269,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1964870420:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5118100,E-REDES,,0.3492609555042081,LINE:003196,BUS:JUNCTION:60:02537,BUS:JUNCTION:60:00784,"[[-8.454740074830529,41.155448089077254],[-8.454772549021177,41.15508875293018],[-8.455832792280775,41.15501416124168],[-8.457508944877222,41.15653860219444]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.90097326145022,0.7243858892491791,-37.885280343298994,-0.6749542458810602,0.0156929181512239,0.0494316433681188,0.3701738542441672,0.3701744902394625,0.3701744902394625,0.9853988504555654,-2.7674584063484864,0.9849655756547526,-2.84706873561095,53.117303808216754,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1966817631:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5108400,E-REDES,,0.6920878013329165,LINE:003199,BUS:JUNCTION:60:00788,BUS:JUNCTION:60:02816,"[[-8.376540833528288,41.40119776197331],[-8.383550168786508,41.40133087102129],[-8.384836062673958,41.40134954797754]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-37.75339144314368,-11.355883590212358,37.787923280053434,11.465596106281604,0.0345318369097498,0.109712516069246,0.3900940609448072,0.3900745565233621,0.3900940609448072,0.9724844525525428,-1.4614194046267015,0.9741312127553317,-1.3139300645573468,55.97561500140726,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4632764743022534656:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5157500,E-REDES,,3.433134791885778,LINE:003200,BUS:EREDES:1314S5003200:60,BUS:JUNCTION:60:02779,"[[-8.350268089479988,41.365097338645185],[-8.350440341954242,41.364891756043576],[-8.348390670262322,41.36443003176361],[-8.347125245939672,41.36246068776554],[-8.343807043976245,41.35899054776466],[-8.332588851991526,41.34694872242106],[-8.327099287080731,41.344893965441834],[-8.322765818046987,41.34457496299609]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1196 S. MARTINHO DO CAMPO-SOUSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.73626277705474,6.551591497279471,12.747838511384352,-6.506430434319932,0.011575734329611,0.0451610629595391,0.1433322521523717,0.1434828378298081,0.1434828378298081,0.961534484173075,-2.469096774904356,0.9598351130381017,-2.169715572785198,10.294363454570824,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:4632764743010030592:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5661200,E-REDES,,5.50363559609523,LINE:003201,BUS:JUNCTION:60:02817,BUS:EREDES:0813S5062400:60,"[[-8.258091897972452,37.1991461138508],[-8.261141160897601,37.19862089378907],[-8.262789171734717,37.198345872418486],[-8.265054779916609,37.197967738497226],[-8.267434568084115,37.19758376268852],[-8.269705310259585,37.197217328627616],[-8.272133682478227,37.19717089589138],[-8.273606109862891,37.196533360299945],[-8.27418335100817,37.19575536963265],[-8.274860056923943,37.194345874269864],[-8.274595243740409,37.19230802629806],[-8.274235104625276,37.189993363998944],[-8.273829241129684,37.18738481480111],[-8.273335498897701,37.184211302875376],[-8.27287837353728,37.18127280907205],[-8.272673753124636,37.17995745862305],[-8.272361051972572,37.177947184703655],[-8.272077849445903,37.176126446087636],[-8.27177107165613,37.174154015357054],[-8.27151696389405,37.17264685926991],[-8.271355755229676,37.171125554261856],[-8.271059196040566,37.16905555116699],[-8.270768561130495,37.16702680776239],[-8.268280958365965,37.165078659412835],[-8.26639184449882,37.16419139721941],[-8.265080931744018,37.16364179920082],[-8.263810531128048,37.16416862769673]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.384728477941586e-14,1.3480418814233438e-14,1.3145887873670041e-07,-0.0549518338474203,1.3145881488941564e-07,-0.0549518338474068,6.409875621278547e-16,0.0005397913318898,0.0005397913318898,0.979605959106982,-11.922068061385575,0.9795901425243672,-11.921793931204698,0.0774560671387327,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2010426598:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0114L5144000,E-REDES,,5.634305013652644,LINE:003203,BUS:JUNCTION:60:00007,BUS:JUNCTION:60:02818,"[[-8.518363631618632,40.52089641274913],[-8.521919091139717,40.51974293465542],[-8.524297287219722,40.51897129811417],[-8.52739212600956,40.51796703826231],[-8.531203531209806,40.51673010675027],[-8.535307961928769,40.51539787544987],[-8.539629380463216,40.51399501307576],[-8.543277463937352,40.512810553552576],[-8.545946501831542,40.511940042086984],[-8.548365923433474,40.51115086806878],[-8.551523017390963,40.51012097234585],[-8.554343717387985,40.50920071760964],[-8.558249163882786,40.507926402057976],[-8.562208713421153,40.50663425549561],[-8.566048779506302,40.505380929239884],[-8.569335498296097,40.50430805834033],[-8.572507427813619,40.50335373573149],[-8.576151197087178,40.502257307831115],[-8.579667340673453,40.50119914536123],[-8.579750943776299,40.501173984462845]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1440 OLIVEIRA DO BAIRRO-BUSTOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.983792631639236,2.836847554785018,3.988074027053544,-2.8787442949594086,0.0042813954143081,-0.0418967401743906,0.0479785175279112,0.0483007633722247,0.0483007633722247,0.98085886724463,-4.340440546508412,0.979871543090568,-4.174123669929406,10.93767286508712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3994499901:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5115300,E-REDES,,0.9334336461689796,LINE:003206,BUS:EREDES:1304S5015400:60,BUS:JUNCTION:60:02819,"[[-8.549593550316166,41.14796343120812],[-8.54755016329088,41.1448700054751],[-8.545975166324224,41.14248546918992],[-8.544629048224094,41.14044732334868]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1153 GONDOMAR-PC BARBOSA & ALMEIDA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1103667280505952,0.3672274880952381,10.800000000000002,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.28642418491731,-0.9582348729007434,8.288556231590267,0.95467830367654,0.0021320466729566,-0.0035565692242034,0.0830632020349381,0.0830510450850618,0.0830632020349381,0.966342659896874,-5.729948709456593,0.9666822642438376,-5.6832273107206355,13.81049165099978,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3994499914:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5115300,E-REDES,,1.4286966097112568,LINE:003207,BUS:JUNCTION:60:02819,BUS:JUNCTION:60:02820,"[[-8.544629048224094,41.14044732334868],[-8.544280062908593,41.13778611270344],[-8.544108526392922,41.13647791219957],[-8.543940511909772,41.13519658545726],[-8.543713771955446,41.133467241633795],[-8.543475289090223,41.131648300659926],[-8.54331083836459,41.13039385511139],[-8.542952571837219,41.1276609582745]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1153 GONDOMAR-PC BARBOSA & ALMEIDA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1103667280505952,0.3672274880952381,10.800000000000002,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.288556231589924,-0.954678303676574,8.29181829888656,0.9492161894041992,0.0032620672966352,-0.0054621142723746,0.0830510450850584,0.0830325221587109,0.0830510450850584,0.9666822642438376,-5.6832273107206355,0.9672012686177952,-5.611743672696598,13.808470377430956,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3994499927:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5115300,E-REDES,,0.9912104698512028,LINE:003208,BUS:JUNCTION:60:02820,BUS:JUNCTION:60:00715,"[[-8.542952571837219,41.1276609582745],[-8.54254095359638,41.1264300931838],[-8.542073885359512,41.12503337481473],[-8.543677210499794,41.12327721341105],[-8.54501662195187,41.121810017036125],[-8.546740937758758,41.119921087758776]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1153 GONDOMAR-PC BARBOSA & ALMEIDA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1103667280505952,0.3672274880952381,10.800000000000002,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.291818298886424,-0.9492161894028314,8.294080623536653,0.9454135207862032,0.0022623246502284,-0.003802668616628,0.083032522158708,0.0830197313410931,0.083032522158708,0.9672012686177952,-5.611743672696598,0.967560785713184,-5.562168602175901,13.805390665675962,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2394324070:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124500,E-REDES,,0.6093365079903352,LINE:003209,BUS:JUNCTION:60:02821,BUS:JUNCTION:60:02822,"[[-8.641859181209853,40.626873027117966],[-8.642645529237571,40.62542523854961],[-8.645195437303425,40.62202333007255]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1245 AVEIRO-GAFANHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.545088087810147,2.763499964427216,-17.532227758628316,-2.747973371361025,0.0128603291818301,0.0155265930661911,0.1780057052307014,0.1780147931938949,0.1780147931938949,0.9601325676824096,-6.613691913951462,0.9592665448572611,-6.675367151412548,59.308610092918535,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2567657166:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5002500,E-REDES,,1.1085199357236224,LINE:003211,BUS:JUNCTION:60:00869,BUS:JUNCTION:60:00875,"[[-8.767267925564473,37.9977837977553],[-8.768166041169671,37.99744896248135],[-8.769742570315145,37.9965427405525],[-8.771078471632991,37.99577255560255],[-8.772961540280589,37.99469230580537],[-8.77480266569556,37.99363743575186],[-8.777226073634548,37.99224128338346],[-8.77758351755347,37.99203548486989]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.988275999983508,-1.1935825918506031,-2.9879148733522984,1.183684692382332,0.0003611266312093,-0.0098978994682712,0.0315402460121409,0.0314999724268318,0.0315402460121409,0.9817167566095308,-14.948340803384516,0.9817518333332198,-14.970894497021478,4.525792224442666,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3359457180:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5002400,E-REDES,,0.4417973558239357,LINE:003212,BUS:JUNCTION:60:00869,BUS:JUNCTION:60:01325,"[[-8.766941192288614,37.99738499161579],[-8.765950555931568,37.99601200018438],[-8.764851388959004,37.994755937194604],[-8.763975766595099,37.994229426989044]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.334989999431803,1.920160244395688,-4.334677022205562,-1.9235337013607583,0.0003129772262413,-0.00337345696507,0.0464720570234388,0.0464896558729539,0.0464896558729539,0.9817167566095308,-14.948340803384516,0.981568902375178,-14.95847514611642,6.670922065282532,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507237790720:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5007300,E-REDES,,1.990445175345349,LINE:003213,BUS:JUNCTION:60:01327,BUS:JUNCTION:60:01325,"[[-8.745907959567813,37.98338575973883],[-8.74755263219899,37.98438383797587],[-8.74934713106279,37.9854519087331],[-8.751219443411044,37.986546181767864],[-8.75390560615572,37.98816194741397],[-8.75576394519366,37.98927968985253],[-8.757763547380433,37.9904823271667],[-8.759390248027016,37.99146063032376],[-8.76255350465279,37.99336288550546],[-8.76398445741222,37.99422334414344]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.85106962296825,-2.0290860946923863,9.85742551259144,2.030602087499797,0.0063558896231885,0.0015159928074108,0.0987026671466021,0.0986632224732052,0.0987026671466021,0.9805399263329064,-15.07080885455612,0.981568902375178,-14.95847514611642,14.163103335715624,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:5005407345502835712:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5007500,E-REDES,,7.866804483403003,LINE:003215,BUS:JUNCTION:60:02823,BUS:JUNCTION:60:02824,"[[-8.789065206461169,38.05733225692305],[-8.788421484343331,38.0591116668172],[-8.787751539877297,38.06089409304314],[-8.786505230937227,38.06273058416202],[-8.78519669012772,38.0647823715755],[-8.784265803062985,38.066120102160966],[-8.783665751934404,38.06743097194584],[-8.78167741820755,38.069847569678906],[-8.778591195064234,38.072012841325794],[-8.776896411680443,38.073184590314796],[-8.774752343446576,38.074708927087535],[-8.772939321218951,38.075993004475194],[-8.771963020506446,38.07831753022435],[-8.77093814891291,38.08077400473618],[-8.770182169232555,38.082587335010274],[-8.76941522625907,38.08438935017956],[-8.768657005908585,38.08626424928157],[-8.767827151709515,38.0882337827999],[-8.767081420616288,38.09003965752935],[-8.76599918384512,38.092613385913104],[-8.765260792356889,38.09438700138656],[-8.764722169540496,38.095633060807664],[-8.762822144309764,38.099575938127145],[-8.762140805646984,38.10104311963097],[-8.761079147772309,38.103251447733115],[-8.760092290259863,38.105292312561275],[-8.759002215967644,38.10756377230609],[-8.758253238378057,38.10911076791819],[-8.755681915212822,38.11099566774344],[-8.754035717579844,38.112200230640056],[-8.752124309755496,38.11360706199056],[-8.750097143312876,38.115104119644094],[-8.748457790293246,38.11631183836058],[-8.746689730531156,38.11759965795612],[-8.746587508263993,38.11767484065242]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0075 MONTE FEIO-COMPORTA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.410040033672527,1.646441340308314,-8.372430739191518,-1.6611968175526255,0.0376092944810082,-0.0147554772443116,0.0846474194399725,0.0847953775324469,0.0847953775324469,0.974180384710146,-15.765583148149986,0.9686170225416908,-16.12754366827772,18.387808203935148,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2623511916:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5621900,E-REDES,,0.1754339443992802,LINE:003216,BUS:JUNCTION:60:02825,BUS:JUNCTION:60:02826,"[[-8.628786443615844,39.92639623835518],[-8.630840935970728,39.92647927196864]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI/PDIRD conductor upgrade rating,LN60 SICO-POMBAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,75.9565823762291,-19.052117640983408,-75.92163196544378,19.10671955115932,0.0349504107853135,0.0546019101759114,0.7734536018540561,0.7734452632515366,0.7734536018540561,0.9742458922733914,-3.351152211236376,0.9740002100051394,-3.3985935618706606,61.70351829709263,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:2736436062:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1015L5632200,E-REDES,,0.5297196008412127,LINE:003217,BUS:JUNCTION:60:00796,BUS:JUNCTION:60:02769,"[[-8.640920049676815,39.922314580228154],[-8.640892574527616,39.92227528080466],[-8.640773081974336,39.92210535438244],[-8.640648597508967,39.921926236409455],[-8.640544603588037,39.92177670376748],[-8.640369658913821,39.9215231996428],[-8.640288967043439,39.921370592447396],[-8.640281950924411,39.921351899344266],[-8.640280963659368,39.9213228136514],[-8.640199368610519,39.92112554860506],[-8.640169115656477,39.9210047460698],[-8.640067413148106,39.92099227728826],[-8.639853807371601,39.921044675389766],[-8.639540523234936,39.92111797196195],[-8.639259641984696,39.92118379475282],[-8.638891268629424,39.92120695911764],[-8.638688262056826,39.921217015576],[-8.638560554643671,39.921223202984464],[-8.638454972238526,39.921227068990696],[-8.63838168520717,39.92122939776678],[-8.638310799547567,39.92124013679784],[-8.638267264682161,39.92125294475994],[-8.638247737835552,39.9212570558711],[-8.63822029355311,39.92125817549557],[-8.638199277650173,39.92125545739983],[-8.638180629179022,39.92125019821301],[-8.638166911980244,39.92124428704161],[-8.638151096628567,39.92123460243228],[-8.638136165397874,39.92122108632258],[-8.638126642259717,39.92120813198479],[-8.638122030597746,39.92119342699657],[-8.63811894364549,39.92118086782831],[-8.638114872402715,39.92115378595912],[-8.638115486630353,39.921122855983036],[-8.638131091414964,39.92098335380464],[-8.638151237742141,39.9208506404649],[-8.638161421104261,39.920772260032756],[-8.638173736506708,39.920724473353914],[-8.638190985684032,39.920671621641276],[-8.638208222185664,39.92065355193022],[-8.638234457256242,39.92063440717853],[-8.638260144056257,39.92063133188009],[-8.63827863091035,39.92062262314322],[-8.63828482966034,39.92061303146544],[-8.638292495136279,39.920496178525],[-8.638272319310435,39.920336064391634],[-8.638266406014695,39.920292347113694],[-8.638252896529009,39.92021938387087],[-8.638227718474907,39.920115319166015],[-8.638182788359329,39.91997999017598],[-8.638138370512607,39.919853836247086],[-8.63790104642758,39.91987453348683],[-8.637894439862245,39.91987798469621],[-8.63788552024533,39.91988023917548],[-8.637852585416264,39.919888569639554],[-8.637766247707004,39.91990378885263]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.212735082150329e-06,0.3277533118420597,2.8073824129491455e-06,-0.4320463513904056,1.5946473307988166e-06,-0.1042930395483459,0.0032423357057893,0.0042740986773966,0.0042740986773966,0.9726962288493696,-3.656648805508665,0.9726888096199686,-3.6564083015257385,0.6814461946392159,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2736436240:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1015L5632200,E-REDES,,0.44520555910304,LINE:003218,BUS:JUNCTION:60:02827,BUS:JUNCTION:60:00795,"[[-8.642321233832675,39.930764274605295],[-8.642332603345006,39.930731036724225],[-8.642346570933062,39.9306837737718],[-8.642370104190524,39.93061398923335],[-8.64237902992994,39.93047548881945],[-8.642384667279199,39.93035886990856],[-8.642392097277465,39.93023633503862],[-8.642399015083928,39.93017551280539],[-8.642414139239484,39.93010288332599],[-8.642429549011792,39.93006395373172],[-8.64244471272435,39.92999979889345],[-8.642472527100685,39.92993471470224],[-8.642498686847464,39.929883102043824],[-8.642533986174044,39.92982091185938],[-8.642562255567343,39.929776134588906],[-8.642570730088364,39.92976736123477],[-8.642583023664589,39.929753023235385],[-8.642597253394415,39.929733191932804],[-8.642602443067938,39.92972473926631],[-8.642616973440537,39.929694999831234],[-8.642640569363047,39.929662032240095],[-8.642684162685555,39.92960143556416],[-8.642763994073345,39.92949167642659],[-8.642871361461662,39.929343996826354],[-8.642954410673294,39.92922971126255],[-8.642982552169988,39.92919925428718],[-8.642999589588028,39.92917475434947],[-8.643014752831412,39.9291452102065],[-8.643096076525266,39.92902862656665],[-8.643139399092151,39.92896633774598],[-8.643171417733297,39.928919301236895],[-8.64317884342877,39.92891109084939],[-8.64318481441028,39.92890389557413],[-8.643194519650287,39.928890757747574],[-8.643199573910474,39.928882990121195],[-8.643205164754788,39.92887344590764],[-8.643209086273362,39.92886594445931],[-8.643214565092073,39.928853924038165],[-8.64327088423289,39.92876337943535],[-8.643284454396403,39.9287430015796],[-8.64329375926685,39.92873265742974],[-8.643299420445818,39.92872470699614],[-8.643306871422395,39.928710471349206],[-8.643311295095222,39.928696573287596],[-8.643371218045043,39.928596745359194],[-8.643396022947755,39.928555000245396],[-8.643403776742696,39.928545302373614],[-8.643422832816634,39.92851858694326],[-8.643435695255508,39.928497437661676],[-8.643450394818284,39.92846850792698],[-8.643454294123973,39.92845960160271],[-8.643494306054729,39.92840053346521],[-8.643537458979072,39.92834383808234],[-8.643548916712323,39.928330422300284],[-8.643565854119498,39.928312965557176],[-8.64359383089419,39.92828560728607],[-8.643615833813723,39.92826504804687],[-8.643660405846433,39.92822613357095],[-8.643702398161434,39.928192679217545],[-8.64374520945457,39.928160815325995],[-8.64377397681802,39.928140667474956],[-8.643837856816091,39.92809790303675],[-8.643885442352937,39.9280678192348],[-8.643999748292822,39.92799470615896],[-8.644046328509145,39.9279631677318],[-8.64405170284125,39.92796069429128],[-8.644064727310806,39.92795346778949],[-8.644073874819695,39.92794715003796],[-8.644080665051415,39.92794159922652],[-8.644090500116787,39.92793179303917],[-8.644094731658997,39.92792666782317],[-8.644099258068804,39.9279202984494],[-8.644201282061266,39.92782071624557],[-8.644196362790083,39.92779951041098],[-8.644188802974044,39.92777559638284],[-8.644172992201561,39.92772606921103],[-8.644159526901804,39.927685168601336],[-8.644156547432377,39.92767622962316],[-8.644151802556967,39.927658013069724],[-8.64413821758875,39.92763399959037],[-8.64411296814258,39.9275893774816],[-8.644088750118247,39.92754658806973],[-8.644061690983694,39.927530658661645],[-8.644039652300615,39.92750872694526],[-8.64403491456308,39.92750401063241],[-8.644008712783812,39.927482259423776],[-8.643971533362473,39.92745199184287],[-8.643917800948802,39.92740910768391],[-8.643898996649055,39.92739421349246],[-8.643876509079705,39.92737639055039],[-8.643835052209223,39.927343503013454],[-8.64378666609327,39.92730378336021],[-8.643776094674404,39.92729483288328]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.8888253981896685e-08,0.1174438283156383,2.904079404363875e-07,-0.2051014555485512,2.415196864544908e-07,-0.0876576272329128,0.0011618155257111,0.0020289759562964,0.0020289759562964,0.972704994785318,-3.656932960352936,0.9727023477433018,-3.656847154883704,0.3234922842901895,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3805508109:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5659200,E-REDES,,6.647977767238259,LINE:003220,BUS:EREDES:1009S5002100:60,BUS:EREDES:1009S5002200:60,"[[-8.817887443667871,39.70238351350051],[-8.816690663756617,39.70384890290476],[-8.815089797101201,39.705808467377345],[-8.813945087731303,39.707204729879],[-8.812592821849952,39.70885407374141],[-8.811493298195275,39.71019508902794],[-8.81028134280523,39.71167314509808],[-8.808114192550144,39.71226168666915],[-8.806007333698163,39.712833806050845],[-8.804445115710383,39.71325798868403],[-8.80019962592269,39.71441063322771],[-8.797400210178507,39.715170567547325],[-8.795578934972092,39.716578830559925],[-8.794143391890254,39.71768878525251],[-8.792434282500116,39.71901018453614],[-8.790698224711093,39.720352336350224],[-8.789231693077712,39.721486065926015],[-8.787657284215543,39.722703120009],[-8.784518779629684,39.72512907200945],[-8.783977309118821,39.72700995423706],[-8.783469829341026,39.72877265795843],[-8.782967192487273,39.7305184447201],[-8.782424498567972,39.732403269878446],[-8.782039099953177,39.73374172609528],[-8.782874543985342,39.73516989500256],[-8.78389278068872,39.73691045453427],[-8.784798413590943,39.738458459125944],[-8.785590265233212,39.73981190980323],[-8.78613954390859,39.74075071565569],[-8.786713123340887,39.741731009298746],[-8.78848558428982,39.74476013047087],[-8.789435828263919,39.74638397510087],[-8.790970871241287,39.74741601970555]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.17106079797299,11.3995687539102,-31.922451579483617,-10.625085710628184,0.2486092184893742,0.7744830432820162,0.3376011110047479,0.3378099715713507,0.3378099715713507,0.9728226429212304,-7.63690480517725,0.9583551276243286,-8.841880336375837,48.47323454890955,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2953995835:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0801L5659800,E-REDES,,3.596065015188455,LINE:003221,BUS:JUNCTION:60:00666,BUS:EREDES:0801S5900800:60,"[[-8.225652300985004,37.14170095649265],[-8.224381980860784,37.13932777696465],[-8.223002899422353,37.136751289495706],[-8.22230476252636,37.13423496020546],[-8.221538452469403,37.13147281515371],[-8.220974153731794,37.129438475608985],[-8.22066033868277,37.128307218487436],[-8.220400231025371,37.126577707943845],[-8.220184999446618,37.1251463588246],[-8.221032488034766,37.12298784105373],[-8.220040413058069,37.1204728764782],[-8.220005846469716,37.11917805403181],[-8.221762177838986,37.11792355508254],[-8.223223860028604,37.1156422940958],[-8.222764421644278,37.114155648488506],[-8.22364074372516,37.11294507287007],[-8.223237841543463,37.1122074534998],[-8.222850148701287,37.11183639010951],[-8.222834769213764,37.111583924994555],[-8.222834742154777,37.11156139851903]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.211871377536109e-10,0.0052145334071804,5.987056692743458e-08,-0.0397057186677529,5.974937978968095e-08,-0.0344911852605725,5.226129487737344e-05,0.0003979437350311,0.0003979437350311,0.9601153439328504,-14.071608120050492,0.9601067246113224,-14.07145570001911,0.0571019852247298,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
