source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:3006484827:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0506L5135800,E-REDES,,8.798623597629502,LINE:003222,BUS:JUNCTION:60:02829,BUS:JUNCTION:60:02830,"[[-7.858055967192563,39.86067124970162],[-7.857717874270784,39.86038530795545],[-7.855876060708513,39.858827532953626],[-7.853514870197008,39.85683033535264],[-7.851759809202872,39.85534572554077],[-7.850114999469722,39.853954292852286],[-7.846880668506476,39.851217965153126],[-7.843772115610522,39.85059061508245],[-7.838131641163687,39.849452036677505],[-7.831937515113237,39.84820134683418],[-7.82855796703282,39.84751880584045],[-7.822330279696503,39.84626075159342],[-7.819866398032012,39.8457629167469],[-7.8177981127022,39.84534497759037],[-7.814735303958325,39.84472597945228],[-7.813028732557048,39.844381047199136],[-7.807298879323736,39.8432227025196],[-7.804846515698302,39.84272683244857],[-7.802247269474852,39.842201205106555],[-7.797071517154472,39.84115434445087],[-7.792359224159523,39.84020099582452],[-7.787703563057178,39.83925889058769],[-7.783522615859267,39.83841267115639],[-7.776607331837201,39.83701264307112],[-7.770223385492756,39.83571976438438],[-7.766698185446956,39.83500567008457],[-7.763353843238321,39.83432810417758],[-7.763297725304527,39.834327735095364]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.52106542774901,-6.6916478794291665,-35.17142560061766,7.780498083730097,0.3496398271313481,1.0888502043009307,0.3482039051934306,0.3480277050037523,0.3482039051934306,0.9988797769645767,6.30075974051493,0.9959531762099024,4.353870989834475,49.96468721386578,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3006484827:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0506L5135800,E-REDES,,18.384927793645044,LINE:003223,BUS:JUNCTION:60:02830,BUS:JUNCTION:60:00333,"[[-7.763297725304527,39.834327735095364],[-7.760959112454592,39.834312330126444],[-7.758003660795117,39.83429279360436],[-7.755024859680311,39.8342730249754],[-7.751999334109076,39.8342528649287],[-7.745387557941334,39.834208543114165],[-7.742151770029874,39.83418671483873],[-7.740002367441218,39.83417215981675],[-7.737081977056353,39.83415232572224],[-7.734243360446369,39.834132977331954],[-7.731241214848773,39.83411243706314],[-7.728893230892592,39.83409632451645],[-7.725400461833256,39.83407226339871],[-7.722620262255776,39.834053033221664],[-7.719454583863874,39.83403105313485],[-7.716639344069542,39.8340114381037],[-7.713812424928432,39.833991667681865],[-7.711768173016782,39.83397733734321],[-7.70883613537277,39.833956705081626],[-7.705892406831182,39.83393592881642],[-7.703030451566931,39.833915650067304],[-7.700705849106947,39.83389912545874],[-7.698684967842543,39.83388472341684],[-7.696395412770473,39.83386836926793],[-7.692855949454922,39.83384299114994],[-7.690087456833831,39.833823061658165],[-7.687575959125016,39.83380493232366],[-7.685181278059916,39.83378759433465],[-7.682027314698709,39.83376468310091],[-7.679550867278993,39.83374663290594],[-7.677588405653958,39.83373228908016],[-7.673079402115209,39.83369920511971],[-7.670159078575815,39.833677686715276],[-7.667238745829451,39.833656103771695],[-7.664587088139738,39.833636429507465],[-7.66172517900615,39.83361513201483],[-7.659622551015763,39.83359944834167],[-7.656970899400398,39.83357960002886],[-7.653536609602372,39.833553812722435],[-7.651235403716984,39.83353647433193],[-7.648595440183972,39.83351652800554],[-7.645406455642575,39.8334923583717],[-7.642299255285207,39.83346871614051],[-7.63958921105905,39.833448035199204],[-7.635921313498971,39.83341993419765],[-7.633164561165455,39.83339874154851],[-7.631003533569123,39.83338208120211],[-7.628200060327369,39.833360415925206],[-7.624403681914261,39.83333096106722],[-7.621483390350501,39.83330821756284],[-7.61867992562919,39.83328631326873],[-7.616962794926566,39.833272865648354],[-7.612804323894442,39.833240190968645],[-7.608774339989847,39.833208387504776],[-7.605258333825552,39.83318052368879],[-7.595563052159107,39.8331031351256],[-7.591416291277694,39.83306978393376],[-7.586802279434285,39.83303250669213],[-7.583852029648551,39.8321726360247],[-7.580082374161627,39.83107380576497],[-7.577047118737665,39.83085238404845],[-7.574186313476645,39.83064361841128],[-7.570785663141922,39.82976598556483],[-7.56741832159024,39.82889682694291],[-7.563951381648456,39.828001838740185],[-7.561182317522511,39.827286919672254],[-7.558579452819563,39.82661483291067],[-7.55661903632778,39.82610858109131],[-7.553236495383158,39.82585097883912],[-7.551505311913017,39.827346592517],[-7.551795534830464,39.8282069581439]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.17142560061761,-7.780498083730633,-34.44206956046564,10.052605635196374,0.7293560401519699,2.2721075514657407,0.3480277050037529,0.3475736183090168,0.3480277050037529,0.9959531762099024,4.353870989834475,0.993306010521786,0.2648265091784141,49.939403788743434,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4632764743063361536:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5157600,E-REDES,,0.303849708291513,LINE:003224,BUS:EREDES:1303S5021400:60,BUS:JUNCTION:60:00802,"[[-8.250961269584067,41.35429552732689],[-8.250985013054052,41.354445428539485],[-8.25052304589687,41.35700365932047]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1196 S. MARTINHO DO CAMPO-SOUSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.771541221871177,-6.413385236980708,-12.770511388684389,6.41744360286373,0.0010298331867861,0.0040583658830222,0.1437864749375307,0.1437734131781035,0.1437864749375307,0.9564108633564828,-1.5550251152324457,0.95655808864763,-1.581778615823487,10.316148295130631,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3283549124:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,0603L5152400,E-REDES,,0.3448215470318296,LINE:003225,BUS:JUNCTION:60:00567,BUS:JUNCTION:60:00805,"[[-8.421525452735683,40.15972732535397],[-8.42151843845956,40.15973123345946],[-8.421454149502113,40.15972815235535],[-8.421267339220318,40.16047541381885],[-8.421257495767502,40.16049582774215],[-8.421269446929253,40.160692332930694],[-8.421260758496278,40.160760799283125],[-8.421705754352233,40.16109983649215],[-8.421632909303419,40.16121584352639],[-8.421493499430333,40.161293625228815],[-8.421482030284187,40.16133474773198],[-8.421519739006849,40.16184654683614],[-8.421545297730411,40.1624490023578],[-8.421560247814707,40.162547263942834]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3426692575:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1006L5661900,E-REDES,,0.4830260807843706,LINE:003226,BUS:JUNCTION:60:00810,BUS:JUNCTION:60:00807,"[[-8.917694387528057,39.317480561696414],[-8.9176682094129,39.31748304429775],[-8.917632225443802,39.317484845531915],[-8.917559412509895,39.31748547234452],[-8.91751106240122,39.31748161956458],[-8.917472967626216,39.31747613029735],[-8.917434800779372,39.31746834471041],[-8.917381574843636,39.317453617277465],[-8.917330352255592,39.317427248214344],[-8.91730372848828,39.317402334342816],[-8.9172799075337,39.31737505070917],[-8.917256622082007,39.31734588098551],[-8.917246216594403,39.317326838295315],[-8.917240010964232,39.31731110886525],[-8.917235739019938,39.31729513219969],[-8.917232506258797,39.31725284797767],[-8.917236808036462,39.317230031142714],[-8.917243525590479,39.317211710525626],[-8.917249599260561,39.317196988061305],[-8.91725833711387,39.31717579857609],[-8.9172698519682,39.317147862089676],[-8.917278126824325,39.31712778359349],[-8.917287191835594,39.31710578126434],[-8.917300716193969,39.31707297641783],[-8.917315900003317,39.317036143229615],[-8.917328724012274,39.31700500040177],[-8.91733702142638,39.316983831897446],[-8.917344427590614,39.31695866127848],[-8.917349270846618,39.31693346292563],[-8.917351285794446,39.31691457057684],[-8.917351979257415,39.316896749979335],[-8.917312873513522,39.31683818001595],[-8.91725691490696,39.31680820404446],[-8.91720493035289,39.31679037873464],[-8.917166154260318,39.31677992207993],[-8.917119061156761,39.316770224091954],[-8.91661736213101,39.31664572702473],[-8.916479621882976,39.316611618571656],[-8.916269917968787,39.316554423712155],[-8.91626607930369,39.31655333271825],[-8.916202366678254,39.316522552841434],[-8.916189457201899,39.31651183141975],[-8.916182190438336,39.31649138939594],[-8.916201292962578,39.31641814150465],[-8.91631645687938,39.31616067358805],[-8.916336093381801,39.31612381950796],[-8.916346546036069,39.31609834918987],[-8.916353094374532,39.316078363459276],[-8.91636083889928,39.31604609307159],[-8.916366652424678,39.31601223245016],[-8.916370952435887,39.31597263554331],[-8.916372574697148,39.31593518235142],[-8.916375883821539,39.31587124610285],[-8.916372262350706,39.31581591326837],[-8.916364004619385,39.31576697066115],[-8.91635610778691,39.315725420397555],[-8.916335587793826,39.315661401618044],[-8.916329144774688,39.31564618713545],[-8.91630917992237,39.31559760267034],[-8.916279766649795,39.315542939099515],[-8.916237890708308,39.31548016313072],[-8.916172114588173,39.315383942992625],[-8.916161900384786,39.31536743889259],[-8.916139797966094,39.31534338596223],[-8.916116322934563,39.31532620564245],[-8.916089936688127,39.31531102648783],[-8.916067861065166,39.31530182596914],[-8.91602708064594,39.315295579717635],[-8.915987015097102,39.31529520122329],[-8.91596294813043,39.315303920096895],[-8.915943367851224,39.31531258170994],[-8.915913350402684,39.31533149160406],[-8.91569585654159,39.31544026683105],[-8.915545223757041,39.315514058356214],[-8.915400068520032,39.315585173738356],[-8.915216177912942,39.31567644627886],[-8.9150768611083,39.31574816145052],[-8.914779365262405,39.31590131971715],[-8.914770002530705,39.31590603935488]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.604701201389549e-07,-0.1991800155342847,-2.9581943663078208e-08,0.103888134390575,2.3088817647587674e-07,-0.0952918811437096,0.0019684571611495,0.0010267032831768,0.0019684571611495,0.9736613175675798,-10.396222873196828,0.9736640133979152,-10.396310174078865,0.3138433955373052,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3909024268:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5127500,E-REDES,,0.3452403215614923,LINE:003227,BUS:JUNCTION:60:00813,BUS:EREDES:0103S5006000:60,"[[-8.452009455178581,40.44292975937943],[-8.449125720584806,40.44073359520963]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.817206644643903,6.8766212029412745,4.817958734617432,-6.877612879494949,0.0007520899735284,-0.0009916765536743,0.0814945665019417,0.0815226299454445,0.0815226299454445,0.9913652557898536,-1.941707971181442,0.9911707898623032,-1.9275679911916792,11.697894955581075,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507235227136:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0205L5016100,E-REDES,,9.207124509194829,LINE:003228,BUS:JUNCTION:60:02676,BUS:JUNCTION:60:02832,"[[-7.881790264572783,38.018350681097594],[-7.882295317556471,38.019684689214294],[-7.882270251321213,38.02107709625776],[-7.882235662670781,38.02299747506544],[-7.882201474922987,38.024896394211595],[-7.881566949730894,38.02613205280646],[-7.880865582116781,38.027497837941155],[-7.880313715307866,38.02857244612385],[-7.879193440118032,38.02920068093863],[-7.878671353645311,38.029493447809585],[-7.876798075578217,38.02977337422234],[-7.873907204427336,38.03020530099472],[-7.87115273243692,38.030616764625],[-7.869082747229192,38.03092596164537],[-7.867067913877553,38.03122682264971],[-7.864779428247827,38.031568605984006],[-7.862511709159481,38.03190708586754],[-7.860280083731619,38.03224044296931],[-7.858180320636058,38.032553757590364],[-7.856207156580195,38.03284819567215],[-7.853822998622015,38.03265167635104],[-7.851477477256374,38.032458290858685],[-7.849083188313906,38.03226084049685],[-7.846503712396014,38.03175359906278],[-7.843967600984865,38.03125482165727],[-7.841330311845501,38.03073608192237],[-7.838963261029947,38.03068738723146],[-7.836240523646994,38.03063131073341],[-7.833541354582517,38.030575672363156],[-7.831063876382097,38.030524520727965],[-7.828349454660974,38.03046847194975],[-7.825657360098173,38.03041275192569],[-7.823092108067447,38.03035966342685],[-7.820996299448811,38.030316147084804],[-7.818384940996633,38.03026206835485],[-7.815647547013915,38.03020514265426],[-7.813009319807032,38.03015034082539],[-7.810461968695825,38.03009729555033],[-7.807875216191364,38.03004341997598],[-7.805219246974346,38.02998801614952],[-7.802772892436818,38.02993693138857],[-7.800169991914823,38.0298825258444],[-7.797464505956689,38.029825924423825],[-7.794820056786947,38.029770525645795],[-7.792273292816907,38.02971712405943],[-7.789680591088783,38.02966269592994]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.83785600934551,3.8276244774888384,18.945978091071876,-3.554527034627328,0.1081220817263641,0.2730974428615105,0.1891547670891062,0.1893277776010335,0.1893277776010335,0.977883634782411,-10.828427914308437,0.979721695141322,-9.700828346455184,27.16713697819394,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507388922368:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5652000,E-REDES,,5.907192926420135,LINE:003229,BUS:JUNCTION:60:00620,BUS:JUNCTION:60:00824,"[[-7.695198622217809,38.94611030757682],[-7.695189698273702,38.94609834799368],[-7.665797116778657,38.9384477134603],[-7.661407856040565,38.9358362814104],[-7.658950172123848,38.93519034956311],[-7.649497537822354,38.936455210409164],[-7.636209634567046,38.93308460028013],[-7.630626000034337,38.93277027186286]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.672392579877633,-2.7733610298894864,-5.665279640124128,2.735801902859131,0.0071129397535054,-0.0375591270303554,0.0607280656369378,0.0604693686520988,0.0607280656369378,1.0004803231600536,-6.807288084766166,1.001130316168014,-7.031817701356288,8.714028646425298,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507388922368:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5652000,E-REDES,,1.8246729873659993,LINE:003230,BUS:JUNCTION:60:00824,BUS:JUNCTION:60:02833,"[[-7.630606234284529,38.93278904116192],[-7.627096555599932,38.93309700467806],[-7.624469986592452,38.933326456581206],[-7.6214433468046,38.93226313297533],[-7.618664297127753,38.931439937935615],[-7.616326186364554,38.93074554235084],[-7.613478634242896,38.92989911403028],[-7.610605907425755,38.9290477748999]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.664480153770827,-2.7353950352863827,-5.662295901372633,2.723733901967136,0.0021842523981945,-0.0116611333192468,0.0604607482961316,0.0603813325183773,0.0604607482961316,1.001130316168014,-7.031817701356288,1.0013266344211742,-7.10097639693775,8.675670583459844,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507388922368:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5652000,E-REDES,,8.054960155928365,LINE:003231,BUS:JUNCTION:60:00825,BUS:JUNCTION:60:00618,"[[-7.528335769888326,38.89044793887399],[-7.528273957889445,38.89074487561442],[-7.52819547721616,38.89135811466969],[-7.529644749231219,38.89327534591801],[-7.530983348586811,38.894192255135415],[-7.533009049837285,38.89513795747658],[-7.53469708178777,38.89590186135381],[-7.536648506652686,38.89671385119564],[-7.539075174268469,38.89771208682943],[-7.541479365822262,38.898576213214625],[-7.543608614373571,38.899305402275154],[-7.557738589036533,38.90423851545403],[-7.559837357400706,38.90659945357209],[-7.562649283737593,38.909393103106666],[-7.56426723313714,38.91072718451057],[-7.570957090654361,38.91188750682285],[-7.574857258614739,38.91271456638794],[-7.604732311382064,38.92636105892636],[-7.605934140570434,38.92691033534263]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.650535534476006,2.6681114207451886,5.660097807206451,-2.7199545437910464,0.0095622727304451,-0.0518431230458578,0.059996076890383,0.0603435386101717,0.0603435386101717,1.0022156154556692,-7.422811043611804,1.0013767399100308,-7.118732644493925,8.658851859688873,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4260148507388922368:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5652000,E-REDES,,1.981842631904836,LINE:003232,BUS:JUNCTION:60:00824,BUS:JUNCTION:60:00619,"[[-7.630626000034337,38.93277027186286],[-7.630616409117308,38.932769731714075],[-7.624473094393075,38.93330949051906],[-7.62145147200666,38.93224777427407],[-7.610616638582819,38.92903114947966],[-7.609059463774144,38.92831758897173]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.66283680587896,-2.734607765428436,-5.660466054461633,2.7219362997646153,0.0023707514173274,-0.0126714656638209,0.0604432341207729,0.0603569887650178,0.0604432341207729,1.001130316168014,-7.031817701356288,1.0013433849802282,-7.106907584400816,8.673157428723345,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:5005407345502835712:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5007500,E-REDES,,8.052328015894185,LINE:003233,BUS:JUNCTION:60:00831,BUS:EREDES:1501S5054200:60,"[[-8.743225204804892,38.31338241133069],[-8.744563833905591,38.315290814912686],[-8.745171544207563,38.31634131373743],[-8.746121179315379,38.318024630871584],[-8.747110461263105,38.31978271040836],[-8.748078791837573,38.3214983883831],[-8.749021464416314,38.32314699751318],[-8.749866487222425,38.32462897647299],[-8.750726019692012,38.326137483704834],[-8.750079407194912,38.328206463100166],[-8.749502123992539,38.330053542278364],[-8.750703110870948,38.33193937549903],[-8.752256966043088,38.33260313991428],[-8.754792789440067,38.33368629818404],[-8.757070871368912,38.334659294912015],[-8.759153973038597,38.33672878118295],[-8.760713591916938,38.33830001740018],[-8.762456419968206,38.340034193954025],[-8.763707848750709,38.34129735863582],[-8.764885093007024,38.34247732861574],[-8.767015381484079,38.34460039557311],[-8.768629571843228,38.346209315801076],[-8.770588608360306,38.348166317279045],[-8.772962615770203,38.350558291629376],[-8.773790980376425,38.35309025431266],[-8.77451318301808,38.3553459229856],[-8.775088349763305,38.35711720143556],[-8.775676353256667,38.35893816917645],[-8.776465846550385,38.36137552531682],[-8.777033923088842,38.36314140795706],[-8.777720649260846,38.36523567043626],[-8.778320964634071,38.367098083493794],[-8.779235927486061,38.36996182851108],[-8.781912688894087,38.37207929314764],[-8.783733263141677,38.37351152564142],[-8.784953133257513,38.37413334776611],[-8.784976803842886,38.374285360864164],[-8.784979585263653,38.37430324530609]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0075 MONTE FEIO-COMPORTA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.256552589004421,1.6994646462303722,-8.217499999999795,-1.709967821957321,0.0390525890046262,-0.0105031757269489,0.0852538239097094,0.0854088164756194,0.0854088164756194,0.9514441795873828,-17.24688179692145,0.945648879711182,-17.625734116096364,18.520831936597514,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:5005407345557047296:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1821L5124800,E-REDES,,7.0804822987123535,LINE:003235,BUS:JUNCTION:60:02835,BUS:JUNCTION:60:00829,"[[-8.297175246625608,40.575734182169946],[-8.299457431243212,40.57565714961614],[-8.323903234667526,40.581674477212175],[-8.337921893791645,40.5815362347685],[-8.358635636339905,40.582638342141045],[-8.360329978802048,40.5825252245392],[-8.362803863793808,40.58335898029156],[-8.366143556502747,40.58303725121267],[-8.368429492243802,40.5831580098579],[-8.379263111634009,40.58464687849382]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.5045212362948542e-09,0.0148796468974163,5.724770555917831e-07,-0.0870406358005345,5.699725343554882e-07,-0.0721609889031182,0.0001446661909412,0.0008462776434071,0.0008462776434071,0.9897230866194792,-3.114125361298333,0.9896857314391824,-3.1134845316110016,0.1214345879476461,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:5005407345557047296:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1821L5124800,E-REDES,,1.4599056050978485,LINE:003236,BUS:JUNCTION:60:02836,BUS:JUNCTION:60:02835,"[[-8.279979520493415,40.57633255569363],[-8.280450385688862,40.576125936757265],[-8.282856743441153,40.57621645430015],[-8.297175246625608,40.575734182169946]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.137545280097788e-13,-6.926519116539254e-13,2.50484186724176e-09,-0.0148796468963773,2.5046281127137504e-09,-0.01487964689707,7.0476251289608175e-15,0.0001446661909311,0.0001446661909311,0.9897242110326564,-3.114144649891101,0.9897230866194792,-3.114125361298333,0.0207585293343557,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3006484827:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0506L5135800,E-REDES,,2.719281587823572,LINE:003238,BUS:EREDES:0506S5011200:60,BUS:JUNCTION:60:02829,"[[-7.878885355271106,39.87898979058078],[-7.878925611003639,39.878812354801845],[-7.878644914188884,39.87807800785196],[-7.877156520391013,39.87682007495584],[-7.875471311351034,39.87539572005827],[-7.87359718819986,39.87381159871395],[-7.871431819734073,39.87198117369123],[-7.86834538809717,39.86937191635402],[-7.86655032299792,39.867854244796035],[-7.864046812217313,39.86573745190395],[-7.861708771488343,39.86376039836953],[-7.859748701451817,39.86210282742379],[-7.858055967192563,39.86067124970162]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.62919033050565,-6.3550217968189795,-35.521065427749086,6.691647879429515,0.1081249027565647,0.3366260826105351,0.3482529819134575,0.348203905193432,0.3482529819134575,1.0,6.900204305155584,0.9988797769645767,6.30075974051493,49.971729360519085,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:4632764743022534656:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5157500,E-REDES,,2.5153577231425657,LINE:003239,BUS:JUNCTION:60:02780,BUS:JUNCTION:60:02781,"[[-8.306063538308742,41.344959869367095],[-8.305232374293329,41.34520462883449],[-8.277566546102612,41.35231072847695]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1196 S. MARTINHO DO CAMPO-SOUSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.752655213514949,6.487584263866431,12.761159133695552,-6.454233865067123,0.0085039201806065,0.0333503987993077,0.1435450514741055,0.1436542529805665,0.1436542529805665,0.959133224020838,-2.0449838132446123,0.957901546689734,-1.824542985225001,10.30666185826995,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:4632764743022534656:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5157500,E-REDES,,1.426427730257846,LINE:003240,BUS:JUNCTION:60:02779,BUS:JUNCTION:60:02780,"[[-8.322765818046987,41.34457496299609],[-8.310451576834708,41.34366755888438],[-8.306063538308742,41.344959869367095]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1196 S. MARTINHO DO CAMPO-SOUSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.747838511384677,6.506430434319261,12.752655213515103,-6.487584263864391,0.0048167021304283,0.0188461704548705,0.1434828378298079,0.1435450514740976,0.1435450514740976,0.9598351130381017,-2.169715572785198,0.959133224020838,-2.0449838132446123,10.298827053673245,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:514244039:0:130,E-REDES,DIRECT_EREDES,130,overhead,Em exploração,1606L6141500,E-REDES,,11.71023745330041,LINE:003243,BUS:OSM:way:1229788829:130,BUS:JUNCTION:130:03400,"[[-8.270210182807885,41.858913273392865],[-8.270271425006452,41.85878622698532],[-8.271459509354123,41.85632144046246],[-8.27199433225681,41.85521186015264],[-8.273786439456384,41.85149348092968],[-8.275292618343215,41.848367977808365],[-8.277156917547575,41.84561239305031],[-8.27956451882971,41.84205338422462],[-8.281749052369232,41.83882371970378],[-8.283775812421064,41.83582699136254],[-8.285123246058355,41.8338345137048],[-8.28858926019579,41.82870863435518],[-8.289463836245973,41.82741509676491],[-8.290495883768655,41.825888545776266],[-8.2923860430139,41.8230925310448],[-8.294493255252583,41.819975101115794],[-8.295047182256573,41.819155555339286],[-8.297241036532725,41.81590951766901],[-8.298853688180374,41.81352316256893],[-8.301546629625458,41.80953782502883],[-8.30379953026518,41.806203274086094],[-8.30586221719004,41.803149905175175],[-8.30858142154223,41.79912421919621],[-8.30934121463187,41.79799926982611],[-8.310779327774567,41.795869874925934],[-8.312987866666496,41.792599417120954],[-8.313714955327827,41.7915226480495],[-8.31555968593681,41.78879051978331],[-8.31828310508265,41.78475656583127],[-8.32065903409605,41.78123683892249],[-8.321966222824424,41.77930016709663],[-8.323224522470147,41.777435804225256],[-8.326044591716679,41.773257011556055],[-8.32870705441241,41.76931119025683],[-8.330832444686106,41.76616092868961],[-8.332077210652246,41.764315768087435]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.07,0.33,9.8,0.92,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.1827579071477825e-13,7.183247324215283e-13,4.4475775176732235e-06,-0.6019116740543111,4.447577635949014e-06,-0.6019116740535928,3.252750059520378e-15,0.0026895780057012,0.0026895780057012,0.9939737077917212,4.686100109236319,0.993904466444112,4.686946806746596,0.2923454354023099,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:514244039:0:130,E-REDES,DIRECT_EREDES,130,overhead,Em exploração,1606L6141500,E-REDES,,8.402545262268863,LINE:003244,BUS:JUNCTION:130:03401,BUS:JUNCTION:130:03397,"[[-8.357219990976805,41.68799005204378],[-8.35723153469069,41.687954257517724],[-8.357609712122306,41.68678156636911],[-8.358775207104136,41.68316723852607],[-8.35939036240388,41.681259422540165],[-8.360448441366898,41.677977624503],[-8.36134279772485,41.67520340890998],[-8.362053709776593,41.672998025709795],[-8.3633371822537,41.66901608109198],[-8.363605139381567,41.66818467792105],[-8.364479479482021,41.66547168867303],[-8.365903655867271,41.66105213276966],[-8.367183831668562,41.65707887730099],[-8.367860657750269,41.65479366894577],[-8.368651947298162,41.65212171564531],[-8.369776318703776,41.648324720959664],[-8.370244765111707,41.64674263596016],[-8.370994236853008,41.6442112951966],[-8.371920581053711,41.64108226467774],[-8.372953497308014,41.63759285872423],[-8.37403054369882,41.63395402414572],[-8.374927978517551,41.63092165129503],[-8.375723902377318,41.62823206271551],[-8.376873443618846,41.6243470908141],[-8.37758858989568,41.62192996321658],[-8.378030654682028,41.620435734909364],[-8.378576715946439,41.618589924879856],[-8.379679121008703,41.61486313206963],[-8.379833611085731,41.61434082623415]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.07,0.33,9.8,0.92,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.9714389776160187e-05,1.0511764516132651,8.62924021172416e-05,-1.4825751503489517,5.657801234108141e-05,-0.4313986987356861,0.0046977408818896,0.0066270703860212,0.0066270703860212,0.9937624566717096,4.6886836208196225,0.9935532639246966,4.691242880950305,0.7203337376110067,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:514244039:0:130,E-REDES,DIRECT_EREDES,130,overhead,Em exploração,1606L6141500,E-REDES,,1.161002525372394,LINE:003245,BUS:JUNCTION:130:03399,BUS:JUNCTION:130:03401,"[[-8.353945838004478,41.69814090644243],[-8.35443991630246,41.696609330340245],[-8.355413818063528,41.69359012975953],[-8.356757376557741,41.68942448437851],[-8.357219990976805,41.68799005204378]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.07,0.33,9.8,0.92,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.463481926425748e-05,0.9915420573329016,2.9714387301916267e-05,-1.0511764516219702,5.079568037658787e-06,-0.0596343942890685,0.0044311289914762,0.0046977408819285,0.0046977408819285,0.9937857563056371,4.688398633803223,0.9937624566717096,4.6886836208196225,0.5106240089052756,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411921:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1808L5134200,E-REDES,,2.882326546627108,LINE:003246,BUS:JUNCTION:60:02838,BUS:EREDES:1808S5009500:60,"[[-8.20330533236232,40.382173373589175],[-8.204489271024789,40.383623082692885],[-8.206162434647654,40.38567170185282],[-8.207730878849691,40.38759196424741],[-8.208822825543772,40.38892876783342],[-8.210394581912617,40.390852863137475],[-8.21209308617345,40.39293197730523],[-8.213779167521729,40.39499572917911],[-8.215118987945475,40.39663554671957],[-8.216575909993654,40.3978539570687],[-8.218452393566269,40.39942315002901],[-8.220240437943282,40.40091829165192],[-8.221914440591723,40.40231798201707],[-8.223121036458311,40.40270314337896],[-8.223372323613509,40.402780589475604]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1277 MOGOFORES-MORTÁGUA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2200420051070039,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.385245966677644,-12.307590029488685,-25.24531743555768,12.512136370268244,0.1399285311199634,0.204546340779558,0.2712495031676995,0.2711224284358456,0.2712495031676995,1.0007947275941194,1.4499110806308468,0.9999999999999998,0.8967236773574411,90.37131539820076,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412049:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1808L5134301,E-REDES,,0.494737049051162,LINE:003247,BUS:JUNCTION:60:02839,BUS:JUNCTION:60:02840,"[[-8.200295623420406,40.34075420864063],[-8.202014430393097,40.34104078551975],[-8.203953092191687,40.34136398722015],[-8.205805266346804,40.34062034579561]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.27911022684905,10.36169489325867,29.293584386635896,-10.318002063384958,0.0144741597868467,0.0436928298737129,0.2986941618808121,0.2987106612116056,0.2987106612116056,1.0005573788368816,2.2175642309593036,1.0004731936748834,2.3114240916191457,42.862772451084176,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412129:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1823L5129100,E-REDES,,0.8045009083077674,LINE:003248,BUS:EREDES:1823S5004600:60,BUS:JUNCTION:60:02279,"[[-7.937002887372858,40.67601989145445],[-7.936879662997441,40.67607351616553],[-7.933302434938144,40.67395525478805],[-7.929106517122932,40.67209682945492]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1291 VISO-ORGENS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0361270595690747,0.1739433688212928,205.52141951837768,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.417364595957285,4.816300264326819,-5.416912667128428,-4.992507545911665,0.0004519288288573,-0.1762072815848459,0.0714068342668179,0.0725863062770274,0.0725863062770274,0.9768150353387548,-1.99226924983391,0.976575065448862,-2.00253859743337,5.207799273714126,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412181:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0501L5130500,E-REDES,,9.92635223713778,LINE:003250,BUS:JUNCTION:60:01061,BUS:EREDES:0503S5006600:60,"[[-7.385349575713817,40.341906037141534],[-7.387101136667436,40.34078258016701],[-7.389058217309001,40.33952723150791],[-7.391051301760836,40.338248710517846],[-7.393125479573225,40.33691808032755],[-7.39547499326771,40.3359081303016],[-7.397352511032749,40.335101021126796],[-7.399394119380773,40.33422330820408],[-7.401374127656658,40.33337202457527],[-7.403292540468883,40.33254717345673],[-7.405498130008252,40.331598781462944],[-7.40853457374144,40.33029300825058],[-7.410221951381485,40.32882639556386],[-7.412142516262482,40.327156990066804],[-7.41394635616758,40.32558894152065],[-7.415555752941497,40.32418982923194],[-7.416947396812922,40.322979960047206],[-7.418028026357695,40.3220404379187],[-7.419854913693476,40.320452012802974],[-7.421506210410074,40.319838868901385],[-7.423146894790754,40.319229634761655],[-7.424745208219004,40.31863609417057],[-7.427200846115952,40.317724131290255],[-7.429307131442598,40.31694184598492],[-7.431074681841519,40.31628531427305],[-7.433106795948899,40.31553048146926],[-7.435869137509216,40.31450431042237],[-7.438578468006406,40.31349773882118],[-7.440631577846916,40.312734901895865],[-7.442568245198187,40.312015282014144],[-7.44412388848454,40.31143720284108],[-7.446364465284969,40.310152100888494],[-7.448106045475503,40.30915314974312],[-7.449847562744438,40.30815417171537],[-7.452022036039457,40.30690675300574],[-7.454469397284299,40.305502689579626],[-7.456351921349854,40.304422604115395],[-7.45852615598155,40.303175069404254],[-7.460681490409834,40.30193828953238],[-7.462089173318651,40.301009386657746],[-7.463069173852487,40.3003626623394],[-7.46486877805905,40.29917503443597],[-7.466534690639204,40.29807557590889],[-7.468173819744678,40.29699372552112],[-7.470614612312413,40.295382663890685],[-7.473277959444496,40.293624548473254],[-7.474872345901266,40.29257200270483],[-7.477339533915771,40.29094315200236],[-7.478907070471633,40.28990819310052],[-7.479017826515169,40.28974930171607]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1305 BELMONTE-VÁRZEA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.2243634366652705,-0.918523539510707,-5.220058702828604,0.8461639317767065,0.0043047338366664,-0.0723596077340005,0.0515136929543062,0.0513496283895815,0.0515136929543062,0.9908534293563336,1.2443190487766098,0.9909649128925928,0.9266379843747664,3.6959171297392936,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412349:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0503L5131800,E-REDES,,5.189890409863275,LINE:003251,BUS:EREDES:0503S5006700:60,BUS:EREDES:0503S5006600:60,"[[-7.512870123889049,40.25252972349705],[-7.512908402079124,40.25262434342327],[-7.511855187385017,40.2542947606377],[-7.508861782291428,40.25776606956745],[-7.507266820624491,40.259526906623904],[-7.505312716133522,40.26177582017412],[-7.501723659713804,40.26581957010383],[-7.49947952886893,40.26849355290754],[-7.497550365255216,40.270722852752094],[-7.495681911162165,40.27108728937158],[-7.494446566431133,40.27431026201458],[-7.494346367670195,40.2767945581537],[-7.492390865956374,40.2781725475541],[-7.492317311629816,40.27980154447276],[-7.490311469441225,40.281434969869395],[-7.483267337032697,40.28593343640948],[-7.48105945624957,40.28776744511227],[-7.479305730211383,40.289356083800385],[-7.479180121748053,40.28953952203011]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1318 TORTOSENDO-VÁRZEA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.410334924484761,-1.093768764028575,-8.398819939996896,1.0795588125910571,0.0115149844878654,-0.0142099514375177,0.0822915386119901,0.0822254867678881,0.0822915386119901,0.9917179228873716,1.1971781950487284,0.9909649128925928,0.9266379843747664,11.808227667095734,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412737:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5131300,E-REDES,,3.6149065183472726,LINE:003252,BUS:JUNCTION:60:02841,BUS:JUNCTION:60:02451,"[[-7.659187921622342,40.2726210074586],[-7.656728296625177,40.271614163461834],[-7.65405734963745,40.27052072035456],[-7.652221805877584,40.26976921955965],[-7.649394756574773,40.268611694230536],[-7.647450159952395,40.26781541844056],[-7.645815746726294,40.267146122331624],[-7.64329045317577,40.26611193873043],[-7.641978257427208,40.26533023268047],[-7.639965107460662,40.26413089735662],[-7.638424870684671,40.2632132410399],[-7.636378804621932,40.261994160531884],[-7.634480822233201,40.260863232985905],[-7.632871470868481,40.25990423880724],[-7.630585112779191,40.25854173018997],[-7.629076470550577,40.257642637442586],[-7.626241922136828,40.255953231849055],[-7.62400782600449,40.25450465459115]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1313 LORIGA-TORTOSENDO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.308073441185044,-2.7380554808465343,-23.247267283890732,2.9059301315094666,0.0608061572943121,0.1678746506629322,0.2265138483893063,0.2264704559489248,0.2265138483893063,0.9969556405227104,3.096618287014199,0.9954402976870076,2.5809698857253376,51.293896827288584,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412701:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0612L5132300,E-REDES,,0.4702720102821761,LINE:003254,BUS:JUNCTION:60:02842,BUS:JUNCTION:60:02843,"[[-7.708135212949485,40.13283485490437],[-7.710027532783812,40.132584620832205],[-7.711129247520875,40.13243891108472],[-7.713585907162773,40.13211397649804]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit hydro corridor equivalent,LN60 PAMPILHOSA DA SERRA HYDRO CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.12491493968839,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-44.545653023526675,10.992460868478949,44.562923244123766,-10.951198858089452,0.0172702205970907,0.0412620103894969,0.4427010148840115,0.4427234719541045,0.4427234719541045,0.9972844924362,4.910111081244673,0.9973839387587572,4.977097920694905,31.76377327838317,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
