source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:3412701:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0612L5132300,E-REDES,,1.9932139020835509,LINE:003255,BUS:JUNCTION:60:02844,BUS:JUNCTION:60:02845,"[[-7.717345484382768,40.13161659993258],[-7.717837827301487,40.13155145466432],[-7.719640437365992,40.131312918860125],[-7.722022226180804,40.13099770167061],[-7.725361631170165,40.12843679946702],[-7.726556963684811,40.127520059562244],[-7.729085795806315,40.125580491457036],[-7.733034171533046,40.12255182986955],[-7.734367556776741,40.121528934034494],[-7.735222721510125,40.12087288567029]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit hydro corridor equivalent,LN60 PAMPILHOSA DA SERRA HYDRO CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.12491493968839,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-44.57483648606686,10.922736302225031,44.64805956017624,-10.74780587176436,0.0732230741093857,0.1749304304606713,0.4427389119540887,0.4428328942743332,0.4428328942743332,0.9974531897161576,5.023297281259921,0.997890502048808,5.307089260378186,31.771623925551246,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412701:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0612L5132300,E-REDES,,0.4804872650671451,LINE:003256,BUS:JUNCTION:60:02846,BUS:JUNCTION:60:02847,"[[-7.795917996267038,40.08736321105873],[-7.798029547775153,40.086777377148024],[-7.801227610333165,40.08589001096873]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit hydro corridor equivalent,LN60 PAMPILHOSA DA SERRA HYDRO CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.12491493968839,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-44.88752626874403,10.1758684032463,44.90520573780897,-10.133653088090403,0.0176794690649373,0.0422153151558948,0.4431292594979964,0.4431504751890221,0.4431504751890221,0.9994604339277362,6.233106068511001,0.9995847928787096,6.301340911415702,31.79440918273943,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412393:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623100,E-REDES,,6.155683228159834,LINE:003257,BUS:JUNCTION:60:01071,BUS:JUNCTION:60:02848,"[[-8.85228368580001,39.68063435705407],[-8.852969309197658,39.68101705370944],[-8.855546715059651,39.68241224097391],[-8.858050303973661,39.68377234666906],[-8.860896191627633,39.68531659260161],[-8.86305306809003,39.68648818907448],[-8.86458129010617,39.68838234327497],[-8.865906127439798,39.69000846910063],[-8.867005293783805,39.69136752557152],[-8.86915894427559,39.69401572937729],[-8.87021130939114,39.69531425779937],[-8.870970733213587,39.6962525819931],[-8.87226399124393,39.69784100615162],[-8.873452507021847,39.69930012131035],[-8.875024067924715,39.70135507105892],[-8.876708479120824,39.70355139625702],[-8.878078424769875,39.705338573575375],[-8.878846797437085,39.70634037205331],[-8.88032851137234,39.70827369740185],[-8.88161017584647,39.709956655406245],[-8.883251022585466,39.71209714259998],[-8.884814555146152,39.714132011318554],[-8.886461493669524,39.71627808555859],[-8.888034362434361,39.71833878672365],[-8.889998350170584,39.72089730813748],[-8.891735077444181,39.7231608817667],[-8.893330913562426,39.72523433567205]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.899574677698894,4.718090950658115,-17.831917654467656,-4.550044399189614,0.0676570232312379,0.1680465514685014,0.1830061469545333,0.1831562607885496,0.1831562607885496,0.9733097644397688,-7.939262393694518,0.966854786977471,-8.57259817840521,26.28156992230588,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412549:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5622700,E-REDES,,0.6635572248746558,LINE:003258,BUS:EREDES:1009S5002100:60,BUS:JUNCTION:60:00135,"[[-8.81885710076245,39.70124328447302],[-8.818927284514096,39.69977252400033],[-8.819032490701483,39.69756749975126],[-8.81828048722149,39.696335709924085],[-8.817767543672609,39.695495464711]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-34.86221340743358,-11.248360725216385,34.89077779540179,11.3382125252081,0.0285643879682098,0.0898517999917167,0.3623384767401697,0.362318551078001,0.3623384767401697,0.9728226429212304,-7.63690480517725,0.97433298807101,-7.507325184372241,51.99289377818478,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412709:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5659000,E-REDES,,5.914373674151644,LINE:003259,BUS:JUNCTION:60:01043,BUS:JUNCTION:60:02637,"[[-8.743593944732622,39.808376625049945],[-8.742420198109265,39.80658889056011],[-8.74140886035865,39.80504843295989],[-8.740235440692409,39.80326098858887],[-8.738428494845918,39.800508303213675],[-8.739104042399402,39.79957177205422],[-8.741333490177885,39.796480837672235],[-8.743388769378281,39.793631094719615],[-8.743849980287107,39.7926983310001],[-8.745249388676207,39.789867999085274],[-8.746348944129833,39.7876439444279],[-8.747211727232209,39.78589868938753],[-8.748591714590251,39.78310704593715],[-8.749460061232131,39.78135030540208],[-8.750353426533175,39.779542826651834],[-8.751019393466471,39.77819538522206],[-8.753216361643883,39.776966170906746],[-8.757002801374677,39.774847434925164],[-8.759166859336169,39.77367421484005],[-8.760408978727927,39.7729785644483],[-8.764258375592538,39.770822522094804],[-8.766662265568762,39.76947597614115],[-8.768437109881846,39.76848172405071],[-8.769762418630824,39.767739259953764],[-8.772077216786021,39.766442401603854]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6590 RANHA-PINHEIROS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.74479395872296,0.0534918927085317,-18.710531845446702,0.1211954138257426,0.0342621132762559,0.1746873065342743,0.1879726281337545,0.1879716027531867,0.1879726281337545,0.9595684232887608,-7.821853236388495,0.9578359227032291,-8.52951717410989,13.486341522008503,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412177:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5623700,E-REDES,,2.1077093040035098,LINE:003260,BUS:JUNCTION:60:01066,BUS:JUNCTION:60:01818,"[[-8.984658654186108,39.65674747138931],[-8.982172682888805,39.656964569598856],[-8.980101968373987,39.65734877688161],[-8.977584843601344,39.65781575455691],[-8.974310466930893,39.65842312868818],[-8.972067094979174,39.65883920286818],[-8.96925718786174,39.65936028451727],[-8.965993997489024,39.65996532632169],[-8.963727862540175,39.66038543808019],[-8.960668314432832,39.660952727946864]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.703760071142095,-1.1098595424874278,3.704766219949506,1.0924246659000558,0.0010061488074111,-0.0174348765873719,0.0381846983918065,0.0381260959685241,0.0381846983918065,0.974347632474265,-7.759215703841878,0.9748348548277987,-7.715211325835314,5.479222039289215,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412505:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1001L5628900,E-REDES,,10.098628069658773,LINE:003261,BUS:JUNCTION:60:00543,BUS:EREDES:1001S5000400:60,"[[-8.90654777403453,39.53339003822704],[-8.908087526222143,39.531584210500476],[-8.909607096873215,39.52980195065319],[-8.911045943952645,39.52811426916204],[-8.912474762658366,39.52647400330066],[-8.913764718575694,39.524935970785016],[-8.91523148410027,39.523214940138054],[-8.916432994504921,39.52179467830183],[-8.91822677884815,39.51969006503604],[-8.919584897432024,39.51809651056766],[-8.921817260788362,39.51547696962773],[-8.923085502425081,39.51398865186221],[-8.924744393573903,39.51204180630923],[-8.926153401851714,39.51038808505712],[-8.927353505962046,39.50844485910569],[-8.928023090395817,39.506880432152585],[-8.928934100473422,39.50475177509542],[-8.929921885716533,39.50244359200114],[-8.930665059568325,39.50073042815534],[-8.93180399162624,39.49806228774966],[-8.93346346405132,39.49417596669546],[-8.934219840019214,39.49239859512922],[-8.934859848753272,39.490902519938295],[-8.935821656737303,39.48865412288473],[-8.936585931927851,39.48686737602274],[-8.93745987267033,39.48482414339525],[-8.938582387501548,39.48219955662653],[-8.939394052677905,39.48030165050271],[-8.940545675419788,39.47760865067669],[-8.941598501434052,39.47514647718733],[-8.942647600124298,39.47269283980667],[-8.944453328779428,39.47134654070344],[-8.946674630347854,39.46970159910178],[-8.949149410802347,39.467863150409734],[-8.9510246980214,39.46649053648555],[-8.952812886735765,39.465141384684365],[-8.95534732210377,39.46325824010614],[-8.95780820422668,39.46142960358736],[-8.960485463680781,39.459440006330276],[-8.962422781013457,39.45800019669502],[-8.964096070597492,39.45744802815729],[-8.965161728246837,39.457096604279]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6289 ALCOBAÇA-TURQUEL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1089433794466403,0.3676585029644269,10.404150197628455,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.777951748760318,-8.300483265055101,14.867825750359328,8.486525397228242,0.0898740015990089,0.1860421321731404,0.1652910529119028,0.1647313626452698,0.1652910529119028,0.9867245117881086,-7.424992010142576,1.0,-6.686236522950731,37.430039155775106,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412621:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5623700,E-REDES,,3.0847613077330553,LINE:003262,BUS:JUNCTION:60:02850,BUS:JUNCTION:60:01818,"[[-8.925493819362108,39.66744583052449],[-8.926477562279963,39.66726467443119],[-8.927334838948905,39.66710625992467],[-8.92898338364313,39.66680244731438],[-8.931514021591363,39.66633557305204],[-8.933368750213493,39.665993369134235],[-8.936644743265589,39.66538883895524],[-8.937832248306734,39.66516968608621],[-8.93961061915888,39.66484145849214],[-8.942661669849182,39.66427825857537],[-8.94445229256818,39.663947367547934],[-8.946156300250884,39.66363307909931],[-8.949212148760028,39.66306880000921],[-8.951957431809403,39.66256179978445],[-8.954835656356464,39.66203016833018],[-8.956909625311052,39.6616470453294],[-8.95891538908665,39.66127647600054],[-8.960538148389688,39.6609766687745]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.347780075477554,2.15347542932684,-7.342012198279649,-2.1645562808010292,0.005767877197905,-0.0110808514741891,0.0754712938278817,0.0755562646553732,0.0755562646553732,0.9762395077524932,-7.587621547880686,0.9748348548277987,-7.715211325835314,10.841765627116258,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412185:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5622800,E-REDES,,3.2570370978882353,LINE:003263,BUS:JUNCTION:60:02851,BUS:JUNCTION:60:02852,"[[-8.790918193349887,39.64636946545918],[-8.791987903256246,39.64478970384083],[-8.792976963920976,39.643328972059535],[-8.796250389077672,39.64232599102878],[-8.799514670185223,39.64133415658346],[-8.803794346552904,39.64003362867707],[-8.80481901278127,39.640155713187056],[-8.806221207993474,39.64032276378368],[-8.80729412007026,39.640450571576686],[-8.809335735599067,39.64069375103751],[-8.810595269012273,39.640467624292356],[-8.81415375752513,39.639828697929964],[-8.815667558929494,39.6395443882421],[-8.818729029301394,39.63899992620977],[-8.820653568480054,39.638652839763274],[-8.823036734835222,39.63822299552228],[-8.825249192664481,39.637823893235385]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.24713459857502,5.1679891096462605,-29.157488115088515,-4.898286642450846,0.0896464834865042,0.2697024671954144,0.2896960314910921,0.289750544218571,0.289750544218571,0.9865184782792612,-6.506279653961493,0.981877753918234,-7.053284506961799,41.5770618766783,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412549:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5622700,E-REDES,,5.678716469981105,LINE:003264,BUS:JUNCTION:60:00135,BUS:JUNCTION:60:00055,"[[-8.817767543672609,39.695495464711],[-8.816774688572686,39.69386901799691],[-8.815457014012594,39.69171034545375],[-8.814164470561943,39.68959268694028],[-8.811842588426023,39.68578825674629],[-8.810572705702581,39.68370733145178],[-8.809335275211124,39.68167944844506],[-8.80831262826941,39.68000345449514],[-8.80736080464617,39.6784434390864],[-8.80554737027743,39.67490251591645],[-8.804606045769672,39.673064338553054],[-8.802518035256865,39.6689865351745],[-8.801676683817902,39.667343277171916],[-8.801109957417514,39.66623633639089],[-8.80063833882572,39.665315136079634],[-8.800111114018504,39.66438453574702],[-8.79943542372025,39.66319184953913],[-8.798062350157837,39.6607680678837],[-8.7958428769153,39.6568497640806],[-8.795127926796487,39.65558746556912],[-8.794491389522504,39.654463577978014],[-8.793695119083333,39.65305760205494],[-8.792816223125664,39.65150566189592],[-8.792292943045771,39.65058161168816],[-8.791437635421719,39.649972208208496],[-8.79032165825319,39.649763295460005],[-8.790347946179537,39.6500091429122],[-8.790344258501785,39.65002692479426]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-33.752345281814215,-10.96729269552663,33.980978906133714,11.682034198475028,0.2286336243194995,0.7147415029483977,0.3504936883149905,0.3503168695571678,0.3504936883149905,0.97433298807101,-7.507325184372241,0.9870063264829968,-6.449593213808044,50.293254170611355,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412601:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1010L5623400,E-REDES,,1.403098275376385,LINE:003265,BUS:EREDES:1010S5000000:60,BUS:JUNCTION:60:02853,"[[-8.91887874896651,39.747593223261795],[-8.918882443383119,39.74757543762567],[-8.918954167003852,39.747436469020215],[-8.92122094058236,39.74695153067807],[-8.921572496034852,39.746573518369935],[-8.92148458224629,39.745605940061026],[-8.921322281630573,39.74381972831288],[-8.921104617977763,39.74142400699683],[-8.920842013418076,39.73925861303353],[-8.920596807764774,39.73782660693047],[-8.920767447525877,39.73697012781846],[-8.921415134011989,39.73685405202992],[-8.92143804096219,39.73685062683151]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.110126524990199e-09,-0.0135673980077632,-6.556564058440814e-13,-1.977404448162141e-12,2.109470868584355e-09,-0.0135673980097406,0.0001354255676697,2.0794534001592082e-14,0.0001354255676697,0.9640155138068328,-8.881851968461064,0.9640165254394936,-8.881869785155683,0.0194325681833498,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412197:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137100,E-REDES,,0.437950525764771,LINE:003266,BUS:JUNCTION:60:00348,BUS:JUNCTION:60:00349,"[[-8.834766297859533,40.0633397653914],[-8.834521812949092,40.06517948407271],[-8.836455883464103,40.06665414017707]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.7318738645014586,-2.1879358481574553,-1.7317701889130177,2.183740563627194,0.0001036755884409,-0.0041952845302613,0.026886381886723,0.0268520573666489,0.026886381886723,0.9986780828555744,-3.287626051249932,0.9987532352261675,-3.2937595511806346,3.8579971138933966,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412201:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137200,E-REDES,,1.0672817981467464,LINE:003267,BUS:EREDES:0605P5020300:60,BUS:JUNCTION:60:00350,"[[-8.849746966659122,40.06712075269083],[-8.849343165322097,40.06719773440797],[-8.847140063648414,40.067729132717034],[-8.844590712715556,40.068343989410955],[-8.842917611166898,40.06874747412209],[-8.841369630630755,40.07026394715528],[-8.839669582330563,40.071929278054256],[-8.839557785591296,40.07194182220293]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1372 PC CARVALHAIS-GALA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0812407494028662,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.41827436358838,11.187261640555372,-19.40617519285998,-11.143414546236825,0.0120991707284012,0.0438470943185471,0.2156437825472394,0.2156970150723262,0.2156970150723262,0.9999999999999998,-3.2361179353103395,0.99831005908781,-3.3425165682574396,43.5180096988452,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412697:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137200,E-REDES,,5.215513544335646,LINE:003268,BUS:JUNCTION:60:00350,BUS:EREDES:0605S5005800:60,"[[-8.839557785591296,40.07194182220293],[-8.845254316271108,40.10792071774453],[-8.844780408561508,40.11340238958407],[-8.845859100396783,40.116281032445826],[-8.847572146730856,40.11780199509543],[-8.847681101346085,40.11794648644156]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1372 PC CARVALHAIS-GALA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0812407494028662,0.368854,9.2,0.49565,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.498348261831904,6.8902361243355275,-16.460552108059563,-6.772412374786196,0.0377961537723408,0.1178237495493315,0.1723352793623821,0.1725343459145598,0.1725343459145598,0.99831005908781,-3.3425165682574396,0.9926946122972804,-3.805170762335018,34.80971369203266,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412253:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0606L5135500,E-REDES,,4.5386615915368145,LINE:003269,BUS:JUNCTION:60:01075,BUS:JUNCTION:60:02856,"[[-7.917173363609943,40.09606792176909],[-7.919124355529738,40.09624409657702],[-7.921650027866302,40.09647525383118],[-7.924529783955157,40.096738744270404],[-7.926305959531282,40.09690122885602],[-7.927854690624917,40.09704287904412],[-7.929966969515046,40.09723604087662],[-7.933517752019471,40.09756066029573],[-7.93651343443042,40.097834443794454],[-7.938620182235636,40.09802693419543],[-7.940746286961728,40.098221156311375],[-7.942233174705013,40.09835696472964],[-7.94706955822081,40.09879855662097],[-7.94914823925973,40.098988289186295],[-7.950871131954435,40.099490054712945],[-7.956660045653096,40.101175750333994],[-7.958209957675015,40.10162701811632],[-7.959808103333784,40.102092286890155],[-7.961976527845242,40.102723548113396],[-7.963779619676943,40.10324842014365],[-7.9660377515307,40.103905690316736],[-7.967794822668845,40.104417078174116],[-7.968922893361094,40.10474538349698]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1355 PC CADAFAZ-SANTA LUZIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3467598157797251,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.015798974166856,10.028665414880209,12.122877926923255,-9.96211331559736,0.1070789527563995,0.0665520992828465,0.1504500630118445,0.1507402865184381,0.1507402865184381,1.0010081689431725,7.643430649595834,1.0016356008822245,8.213874955826926,63.018514430785174,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412253:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0606L5135500,E-REDES,,1.6622928839651845,LINE:003270,BUS:JUNCTION:60:02857,BUS:JUNCTION:60:01406,"[[-7.977054075160365,40.10711139633785],[-7.977162626130436,40.10714297740284],[-7.978932945154049,40.10765800527038],[-7.980639573634787,40.10815447890038],[-7.982198505793961,40.10849296157624],[-7.984378225585401,40.10896618611035],[-7.986617016275319,40.10945219594597],[-7.989596414641197,40.11009890096267],[-7.991966460909794,40.110613273803324],[-7.994516956448548,40.111166753434055],[-7.995752913752758,40.111434938019514]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1355 PC CADAFAZ-SANTA LUZIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3467598157797251,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.140372962124529,9.951228193876974,12.179718174125362,-9.926736961128793,0.0393452120008355,0.0244912327481809,0.1507873629823304,0.1508928864342463,0.1508928864342463,1.0017452083944849,8.3069113604988,1.0019989637202174,8.515971624441004,63.08231038221002,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412701:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0612L5132300,E-REDES,,6.512687276830708,LINE:003271,BUS:JUNCTION:60:02845,BUS:JUNCTION:60:02846,"[[-7.735222721510125,40.12087288567029],[-7.735394898231788,40.12074079623131],[-7.741053688761287,40.116399074770655],[-7.744524343925375,40.11373578258627],[-7.746802044992841,40.11198777224136],[-7.747942742514949,40.11111229716848],[-7.752443542076558,40.10765763131162],[-7.755210225293196,40.10553376646913],[-7.75714411941907,40.10404907181691],[-7.758379866188183,40.10310031101678],[-7.765511780449097,40.09762391344086],[-7.767475076296746,40.096116117335306],[-7.768850277315444,40.09505991597775],[-7.769239979713531,40.0947606064243],[-7.76992482984066,40.094570802052104],[-7.772185996852761,40.0939440973038],[-7.773996190206431,40.093442347087084],[-7.775111440299932,40.093133204567074],[-7.776970817970799,40.092617761905906],[-7.781886079451745,40.09125501280004],[-7.784297483772927,40.09058634934929],[-7.786085495507622,40.09009051229606],[-7.789474158580681,40.08915069795922],[-7.79335190551696,40.088075087904656],[-7.795917996267038,40.08736321105873]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit hydro corridor equivalent,LN60 PAMPILHOSA DA SERRA HYDRO CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.12491493968839,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-44.64805956017618,10.747805871763653,44.88752626874968,-10.175868403257114,0.2394667085735022,0.5719374685065386,0.442832894274331,0.4431292594980724,0.4431292594980724,0.997890502048808,5.307089260378186,0.9994604339277362,6.233106068511001,31.79288703530438,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412701:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0612L5132300,E-REDES,,1.57259748056785,LINE:003272,BUS:JUNCTION:60:02847,BUS:EREDES:0612S5003700:60,"[[-7.801227610333165,40.08589001096873],[-7.802363845811962,40.08557471291171],[-7.805286041503021,40.08476375830178],[-7.809268779278145,40.083086021597595],[-7.811231910190882,40.082258970009185],[-7.813433863459624,40.081331241550984],[-7.81579880498106,40.08033475828679],[-7.81756678350827,40.079589768830196],[-7.817713083197994,40.079605880638724]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit hydro corridor equivalent,LN60 PAMPILHOSA DA SERRA HYDRO CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.12491493968839,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-44.90520573780693,10.133653088097777,44.96308108534491,-9.99546839488314,0.0578753475379869,0.1381846932146349,0.4431504751890186,0.4432192887065266,0.4432192887065266,0.9995847928787096,6.301340911415702,1.0,6.524581642218988,31.79934629835892,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412425:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133400,E-REDES,,3.1514968047070773,LINE:003273,BUS:JUNCTION:60:02858,BUS:JUNCTION:60:01078,"[[-8.50665743468535,40.17559947223818],[-8.509710833440243,40.17629314559072],[-8.512891501550309,40.17701562403786],[-8.515840986491437,40.177685495125665],[-8.519105745636718,40.178426867828165],[-8.523628113532753,40.17945364899562],[-8.52568366721424,40.17991244979236],[-8.531486529209028,40.179260779578435],[-8.542646428614121,40.17754450488925]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.2684325276924255,-0.6613087822908059,5.2712115052551995,0.6388554013289399,0.002778977562774,-0.022453380961866,0.0518768381476604,0.051838776175999,0.0518768381476604,0.9848968370634404,-1.849488638080037,0.985621669407768,-1.752724677619692,7.4439429111293505,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412425:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133400,E-REDES,,1.2901179731663772,LINE:003274,BUS:JUNCTION:60:01048,BUS:JUNCTION:60:01086,"[[-8.546148918669022,40.177005619476674],[-8.553554099207796,40.1758658981013],[-8.5596325629246,40.174926589113],[-8.561033626664956,40.174710034727276]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.585335186496989e-07,-0.0635495046173939,-1.2739799579663742e-07,0.0505094116402983,1.3113552285306144e-07,-0.0130400929770955,0.0006204246963145,0.0004931123128957,0.0006204246963145,0.9856238749567516,-1.7527626704053112,0.9856315233061108,-1.7528944197636336,0.0890263590636428,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412545:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133300,E-REDES,,4.186946191349935,LINE:003276,BUS:EREDES:0603S5005300:60,BUS:JUNCTION:60:00078,"[[-8.40016688913788,40.19329794418976],[-8.400184094115543,40.19320885469486],[-8.40024828322312,40.19301822355984],[-8.400274526923457,40.192282720144064],[-8.400934383296915,40.19153725119876],[-8.402979178340766,40.19044032869655],[-8.406702945535105,40.188442545509545],[-8.412386996420489,40.18734732093429],[-8.415096258210962,40.18763995250216],[-8.417014255122876,40.186081048120336],[-8.420011122298618,40.18198791491491],[-8.422560093351294,40.17786205656914],[-8.423118148722507,40.17646346766111],[-8.423664472956606,40.17509423739577],[-8.423554780413584,40.17417904272549],[-8.42330340919101,40.17208184484268],[-8.423142727829438,40.17074118817742],[-8.42153975590426,40.16889447555168],[-8.419630462998859,40.166629288961715],[-8.419399327398487,40.16651349919399]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.53174918228797,2.0554527635425095,19.582173337060393,-1.9277296958574588,0.050424154772422,0.1277230676850507,0.1916243245099168,0.1916662436164901,0.1916662436164901,0.9862119252175112,-1.9312932132176452,0.9878650782770184,-1.4229904368989132,27.502689570453455,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412677:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0613L5134400,E-REDES,,9.197691134028563,LINE:003277,BUS:JUNCTION:60:02860,BUS:JUNCTION:60:00078,"[[-8.331573706963304,40.21374037650084],[-8.337035297766962,40.21070924269615],[-8.342443752728713,40.207707091573226],[-8.345299467907335,40.206121711475504],[-8.34868932086635,40.20423961691202],[-8.3534882645437,40.201574816545595],[-8.35797115949083,40.19908515690758],[-8.36519135179746,40.19507452784144],[-8.371845147975167,40.19137770227985],[-8.377665420600403,40.188143339522355],[-8.385758770804829,40.185622630792125],[-8.38824560830752,40.184421194390175],[-8.396383088877421,40.180489140385504],[-8.40142919286647,40.17830919340873],[-8.404587084764128,40.17694478692983],[-8.407619469888477,40.17563447550004],[-8.408616864314665,40.174920045070586],[-8.413216974471226,40.17162469838703],[-8.41538141161328,40.17007401596261],[-8.419526080782967,40.16710429259797],[-8.419570167559668,40.16674767693657],[-8.419353600777308,40.16660713875017]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.20950718318192,-5.346584294721817,-33.86935415056302,6.400723550537038,0.3401530326189004,1.0541392558152216,0.3359060686893885,0.3357510875153878,0.3359060686893885,0.9918761960298876,0.5490822307656144,0.9878650782770184,-1.4229904368989132,48.20003855494167,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412733:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133100,E-REDES,,6.888168175229094,LINE:003278,BUS:EREDES:0603S5005200:60,BUS:JUNCTION:60:01076,"[[-8.439231716448731,40.23417671423086],[-8.43736170461997,40.23589752807186],[-8.436186733080826,40.238791499410986],[-8.43258637077341,40.239799803095565],[-8.428997147484647,40.24200809838216],[-8.426120588850818,40.24377773637582],[-8.424619558782346,40.245783406360175],[-8.422696107449898,40.24835332047993],[-8.418442316755156,40.25233767013857],[-8.41721188655835,40.25379573360741],[-8.417157771244664,40.25446660455682],[-8.416674173111709,40.25591989805313],[-8.413814531956836,40.258782605440686],[-8.413882681051835,40.26124960002984],[-8.41393983103309,40.26331773944565],[-8.41399952082847,40.26547833348564],[-8.414096083838498,40.26897246415191],[-8.414219390656099,40.27343423429002],[-8.414262043216228,40.27497751683182],[-8.414346633957203,40.278037830792016],[-8.415442274884546,40.27970245107666],[-8.416516750932567,40.28133482722068],[-8.417533868149144,40.282879961581756],[-8.419293521498037,40.2855529320317],[-8.42037071636618,40.2871891092106]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1331 RELVINHA-PAMPILHOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0545037911301859,0.3673154935622317,10.749642346208873,0.8337499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.907843925574454,-0.8421897706648238,-0.907684803419492,0.7626931950268798,0.0001591221549619,-0.0794965756379439,0.0121512828267614,0.011627950932075,0.0121512828267614,0.9806246683004992,-2.624318070546705,0.9811031378309768,-2.667296162907659,1.4574252265980758,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412757:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133400,E-REDES,,2.777413485433817,LINE:003279,BUS:JUNCTION:60:02736,BUS:JUNCTION:60:02858,"[[-8.474658675938164,40.17093760050776],[-8.4781437940973,40.171258606680624],[-8.48139581151978,40.17155804919057],[-8.484880979962032,40.171878852302015],[-8.488506058039286,40.17221242074683],[-8.490988837667105,40.172440808592306],[-8.494042815176721,40.1727216701888],[-8.496878480253878,40.173368714352826],[-8.501492174599472,40.174421308077115],[-8.503551502945026,40.1748910544089],[-8.50665743468535,40.17559947223818]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.65520089756889,0.9311615838855865,-9.647037392444751,-0.931675960508708,0.0081635051241359,-0.0005143766231217,0.0946643667031422,0.0946906911159117,0.0946906911159117,0.9859916675964716,-1.6920801080479342,0.9848968370634404,-1.849488638080037,13.587414423290536,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412677:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0613L5134400,E-REDES,,6.225361651034638,LINE:003280,BUS:JUNCTION:60:02861,BUS:JUNCTION:60:02860,"[[-8.272246151820045,40.245549898141334],[-8.27465646426537,40.24266425686081],[-8.276892760221521,40.23998669567596],[-8.28163002916402,40.23793729396597],[-8.288683850369727,40.23488512373765],[-8.291092005436358,40.23384295866535],[-8.294301253544115,40.23245398677349],[-8.297871466653785,40.23090860744286],[-8.306404706893668,40.22721424933244],[-8.310419752539973,40.225475625439],[-8.317686094996303,40.221445486998924],[-8.319342172868494,40.22052684161342],[-8.321850005465759,40.21913562792889],[-8.324444696393392,40.2176961149545],[-8.331548526858654,40.21375435000882],[-8.331573706963304,40.21374037650084]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.4398981668413,-4.6330258689535455,-34.20950718318368,5.346584294721976,0.230390983657621,0.7135584257684302,0.3359951495740467,0.3359060686894056,0.3359951495740467,0.9952026968451352,1.8747405362560032,0.9918761960298876,0.5490822307656144,48.21282100359402,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412677:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0613L5134400,E-REDES,,7.223207370063911,LINE:003281,BUS:JUNCTION:60:01895,BUS:JUNCTION:60:02861,"[[-8.250343193613107,40.30721385392273],[-8.250786402843474,40.306126982219794],[-8.250945108555902,40.30434985764507],[-8.2514812997708,40.29834516215479],[-8.251898427719777,40.29367311624306],[-8.252296635791765,40.28921241222688],[-8.252388333642006,40.28818509190166],[-8.25300738728071,40.28124910595554],[-8.253221698586128,40.27884749296051],[-8.253293059496329,40.27804784663099],[-8.254393769026347,40.27593812324259],[-8.25534323238625,40.274118156200764],[-8.257504192915583,40.269975591296536],[-8.260583992568968,40.26407065862298],[-8.262647705364397,40.26011325697769],[-8.263380504032964,40.258707890333675],[-8.264626547239573,40.25631811589915],[-8.266911265345854,40.25193579394052],[-8.269228626270378,40.24916208158271],[-8.270663475759731,40.247444526879114],[-8.272246151820045,40.245549898141334]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.707360129316896,-3.8051966787346982,-34.43989816684194,4.633025868954232,0.2674619624749539,0.8278291902195334,0.336082520997565,0.3359951495740537,0.336082520997565,0.999673926336024,3.40180676724112,0.9952026968451352,1.8747405362560032,48.22535815720549,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412261:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129900,E-REDES,,4.636760013933818,LINE:003282,BUS:JUNCTION:60:02862,BUS:JUNCTION:60:01098,"[[-7.813146882625104,40.46923615334455],[-7.853665989322191,40.483105730439185],[-7.86325685199873,40.48614014151515]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.467550983345338,-1.6159353757116974,-7.459270402051027,1.5960762327904814,0.0082805812943105,-0.019859142921216,0.0738478553362691,0.0737506421237104,0.0738478553362691,0.9955562035839156,1.175926148367071,0.9952671771938276,0.9578202847055952,10.596621514746616,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412281:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5131400,E-REDES,,3.798076320234865,LINE:003283,BUS:JUNCTION:60:01081,BUS:JUNCTION:60:02863,"[[-7.839740559735519,40.374812589448275],[-7.836903377374642,40.3756432001911],[-7.834121116284274,40.37645764539833],[-7.8310968310519,40.377342835962985],[-7.829011664827633,40.37814059517358],[-7.825399372123655,40.37952248074466],[-7.822829612392629,40.380505438887525],[-7.819796347698667,40.381665589805195],[-7.817256049244346,40.38250518911465],[-7.81494271240958,40.38326970754766],[-7.810142905490859,40.38485576844963],[-7.808380764305107,40.38543799099023],[-7.806002363141928,40.38622376139312],[-7.802672497276001,40.387323766203636],[-7.801094026035475,40.38784516195747],[-7.79875541417415,40.38861758079491]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1314 SEIA-OLIVEIRA DO HOSPITAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0755797872340425,0.368854,9.2,0.7566999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.525156794085724,1.4085561630584829,24.573982356356357,-1.209279590122618,0.0488255622706326,0.1992765729358647,0.2380994792138823,0.2381195937950949,0.2381195937950949,0.9927881035152494,0.6619129643864597,0.9942457412211017,1.2225188325107497,31.468163578048763,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412285:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0611L5131401,E-REDES,,2.940554416053536,LINE:003284,BUS:JUNCTION:60:02864,BUS:JUNCTION:60:01081,"[[-7.833160330758748,40.350548899149395],[-7.833271979049348,40.35059905992227],[-7.834549769200834,40.35080762937431],[-7.835565968577131,40.351262097300236],[-7.835693196707966,40.352537170255324],[-7.835871506744255,40.35432406969062],[-7.836140325142929,40.35701787957786],[-7.836469206067381,40.3603133130388],[-7.83638682872872,40.361707748381946],[-7.83629223149482,40.36330909073992],[-7.836167336004576,40.36542322127903],[-7.8360323258142,40.367708286348815],[-7.835881895888715,40.37025424651952],[-7.836835326323429,40.37138060710969],[-7.837481636024831,40.37214411160797],[-7.838518317995017,40.37336873091727],[-7.839286256432405,40.374275856265676],[-7.839740559735519,40.374812589448275]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.7226950049089446e-13,-3.547243527405571e-13,2.0594065952386233e-08,-0.0301566816295961,2.0593893682885745e-08,-0.0301566816299508,3.8221113643993414e-15,0.000292290775092,0.000292290775092,0.9927926794426052,0.6618347095944191,0.9927881035152494,0.6619129643864597,0.0419415662350454,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412389:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133500,E-REDES,,1.1826575599679436,LINE:003285,BUS:JUNCTION:60:01084,BUS:JUNCTION:60:01831,"[[-8.619928742398928,40.17281601645287],[-8.619596049741487,40.17262179517104],[-8.61845612375918,40.17259658783422],[-8.61475055616175,40.17251621088456],[-8.611881659165212,40.17245359067787],[-8.608246552306662,40.172374154087606],[-8.606101036926056,40.17232262085403]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.8664458309713636e-10,-9.998420423670824e-05,1.56336688339194e-09,-0.0118547434720433,1.2767223002948035e-09,-0.01195472767628,9.76110629350147e-07,0.000115733776975,0.000115733776975,0.9856448899554672,-1.7531246678155152,0.9856441673940948,-1.753112221437899,0.0166069417384236,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412657:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133600,E-REDES,,0.7468750554627019,LINE:003286,BUS:JUNCTION:60:02446,BUS:EREDES:0615S5006300:60,"[[-8.638066677411809,40.14914083415706],[-8.638188243550864,40.15079047945595],[-8.638316798679782,40.15253478998676],[-8.638547600462434,40.15566631671291],[-8.638536175051367,40.155847077867506]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1338 ALFARELOS -VILA ROBIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1159519890091863,0.3685486414698163,9.473805774278215,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.642561020604696,1.3571311217124813,-6.641412024548687,-1.3611799777393905,0.0011489960560089,-0.0040488560269089,0.0664945593299975,0.0665097031283262,0.0665097031283262,0.98110984769885,-2.910027081487943,0.9808410313249476,-2.9383177933403597,22.158821631959423,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
