source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:3412661:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0615L5133800,E-REDES,,0.0943486901077369,LINE:003287,BUS:JUNCTION:60:02446,BUS:JUNCTION:60:00183,"[[-8.638085451330651,40.149138788750626],[-8.63918665208713,40.14903179458115]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1338 ALFARELOS -VILA ROBIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1159519890091863,0.3685486414698163,9.473805774278215,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.1611669122619654,-3.582539106807618,1.16121167683662,3.58170827185098,4.476457465441008e-05,-0.0008308349566381,0.0369362611372265,0.0369271823048703,0.0369362611372265,0.98110984769885,-2.910027081487943,0.9811487091575488,-2.9100074258670223,12.305934078702824,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412217:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1823L5128300,E-REDES,,0.5548193992925472,LINE:003288,BUS:EREDES:1823S5009300:60,BUS:JUNCTION:60:01096,"[[-8.00586133560758,40.74019012538939],[-8.006023218249329,40.74030062146553],[-8.012015757492781,40.7386696002657]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1283 GUMIEI-VOUZELA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.2073646856681917,-1.326351409405246,-2.207251661440533,1.3210333644372294,0.0001130242276587,-0.0053180449680165,0.0249394367691053,0.0249110500131298,0.0249394367691053,0.993602861701205,-0.089347667769293,0.9936411713491315,-0.0979236102838322,3.5786248771854483,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820351:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1816L5120900,E-REDES,,0.8796779274876392,LINE:003289,BUS:EREDES:1823S5009300:60,BUS:JUNCTION:60:02866,"[[-8.005794208042792,40.74019609464893],[-8.005927645285619,40.74036096796036],[-8.00676622763987,40.741153801938296],[-8.009306798491757,40.74246111522246],[-8.013374552134412,40.74455404426953],[-8.014083748196677,40.74491891673362]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1209 S. PEDRO DO SUL (PRE)-GUMIEI,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.199999999999998,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.441371648745548,-2.193904680384707,4.44271901381606,2.1871028855573775,0.0013473650705115,-0.0068017948273295,0.0479737555380187,0.0479350426212728,0.0479737555380187,0.993602861701205,-0.089347667769293,0.9940440033315978,-0.0730160005502218,15.9832602158983,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820351:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1816L5120900,E-REDES,,1.2116644498980058,LINE:003290,BUS:JUNCTION:60:02867,BUS:JUNCTION:60:01104,"[[-8.01673372647488,40.74662975557533],[-8.0173588420334,40.74704618920804],[-8.019346562690957,40.74837029200692],[-8.021252229557327,40.74963965783819],[-8.02387805729939,40.75138859458661],[-8.025659740366896,40.75257519588419],[-8.026801513339247,40.75333558041561],[-8.027536169492379,40.75382482194308]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1209 S. PEDRO DO SUL (PRE)-GUMIEI,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.199999999999998,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.443168152405351,-2.184830504407536,4.44501945642555,2.175437370149949,0.0018513040201995,-0.009393134257587,0.0479221437547827,0.0478690079863269,0.0479221437547827,0.994191049918932,-0.0675629380656292,0.994797126302283,-0.0450384857272409,15.966064885818,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820351:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1816L5120900,E-REDES,,0.2935527958904417,LINE:003291,BUS:JUNCTION:60:02866,BUS:JUNCTION:60:02867,"[[-8.014083748196677,40.74491891673362],[-8.014443505745346,40.745104004276214],[-8.01673372647488,40.74662975557533]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1209 S. PEDRO DO SUL (PRE)-GUMIEI,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.199999999999998,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.442719013818175,-2.1871028855545496,4.443168152402527,2.1848305044096588,0.0004491385843516,-0.0022723811448908,0.0479350426212791,0.0479221437547672,0.0479350426212791,0.9940440033315978,-0.0730160005502218,0.994191049918932,-0.0675629380656292,15.970362359246746,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412725:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129900,E-REDES,,4.155481007475401,LINE:003292,BUS:JUNCTION:60:01099,BUS:JUNCTION:60:01100,"[[-7.898666107681203,40.49254168442267],[-7.900055182324758,40.49366876620451],[-7.902445944238882,40.49489961711544],[-7.907714807633633,40.49701898367878],[-7.913547523194623,40.500700899680254],[-7.926975742297685,40.50473290203992],[-7.938676389035762,40.513307791334974]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.453686335546025,-1.5826289065275876,-7.446296688029638,1.5647663022197018,0.007389647516387,-0.0178626043078857,0.0736855508653432,0.0735999992764143,0.0736855508653432,0.9950670836671076,0.8105630878397879,0.9947958083920008,0.6154738037339758,10.573332022577596,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412321:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129900,E-REDES,,4.613868880925775,LINE:003293,BUS:JUNCTION:60:02868,BUS:JUNCTION:60:01812,"[[-8.017892670772351,40.53541636416156],[-8.026137755422383,40.53450046601247],[-8.059413164463589,40.532013794498695],[-8.067890714518606,40.528017730003],[-8.07067604008634,40.527558751701804]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.432825947428952,-1.5320107068445237,-7.424675222488045,1.5120726544290812,0.0081507249409069,-0.0199380524154424,0.0734458004296016,0.0733536255077598,0.0734458004296016,0.9942820935593452,0.2592074432273404,0.9939590766709424,0.0432460971132849,10.538929606773092,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412377:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1809L5129701,E-REDES,,0.5017957081864374,LINE:003294,BUS:JUNCTION:60:02869,BUS:JUNCTION:60:02870,"[[-7.797898138914148,40.587780079648134],[-7.797095491572792,40.58688477650839],[-7.795949221256359,40.585627856833746],[-7.794937826620655,40.58451878777265],[-7.794709651493401,40.58400724864762],[-7.794714431110368,40.58399628523992]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.943057230396603e-11,-0.005005349748361,0.0,0.0,9.943057230396603e-11,-0.005005349748361,4.919137056599711e-05,0.0,4.919137056599711e-05,0.979114829611338,-0.7526893053159521,0.9791149610278,-0.7526915841066721,0.0070585981584154,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412745:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1809L5129400,E-REDES,,2.3721515975305443,LINE:003295,BUS:JUNCTION:60:01603,BUS:JUNCTION:60:01604,"[[-7.820976208589648,40.55988523161986],[-7.822190948398873,40.561703919952684],[-7.823757695728254,40.56403969540637],[-7.8252567123366,40.566274311576215],[-7.827359661980044,40.56940893282594],[-7.828743218396254,40.57147105398032],[-7.830114799643073,40.57351519726918],[-7.831378459559696,40.57539836315974],[-7.833724065539263,40.57889409015562]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9811369438064068,-0.5196163304715135,0.9766889025136868,-1.289047117732918,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819520:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5101400,E-REDES,,1.427452360639838,LINE:003296,BUS:JUNCTION:60:01811,BUS:JUNCTION:60:01179,"[[-7.760417561988687,41.140242089703804],[-7.760541620626673,41.140764992406325],[-7.759731938182997,41.142069180258154],[-7.748235321519389,41.148636472571624]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.115123283099312,0.7584563445758478,12.12161121109205,-0.7511882426790476,0.0064879279927385,0.0072681018968001,0.1177294380401821,0.1177382550346344,0.1177382550346344,0.9921567353766212,4.553269656804253,0.9925747280235768,4.658291555491512,16.894569527139396,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819453:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5100500,E-REDES,,7.955191692197555,LINE:003297,BUS:JUNCTION:60:02871,BUS:JUNCTION:60:02872,"[[-7.636008401195832,41.13519651562677],[-7.60400327586463,41.13803664780055],[-7.543995354592113,41.15191343999294]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1005 VAROSA-PINHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1624790510100145,0.3688539999999999,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.706046182187407,1.65191069647178,-13.635358171638332,-1.5711055771599984,0.0706880105490768,0.0808051193117815,0.134969471235902,0.1350609565926585,0.1350609565926585,0.984229497486946,3.749220637408607,0.9778872811865844,3.1203256990355484,39.27903347176344,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820957:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1701L5100600,E-REDES,,2.558816357761915,LINE:003298,BUS:JUNCTION:60:02872,BUS:JUNCTION:60:02873,"[[-7.54392860720674,41.15192006885506],[-7.544149637622033,41.15245273620832],[-7.546663228337471,41.158509648239736],[-7.547815003684746,41.16128464238311],[-7.549052458216902,41.16426581330916],[-7.550721592019645,41.16828650843912],[-7.551977766661081,41.17131210304357],[-7.550809445155048,41.1738597300816]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1005 VAROSA-PINHÃO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1624790510100145,0.3688539999999999,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.186552307469316,1.453189232373952,-7.180055470535632,-1.4638679956517129,0.0064968369336835,-0.0106787632777607,0.0721476284011728,0.072197448081916,0.072197448081916,0.9778872811865844,3.1203256990355484,0.9766471149877032,3.017448372204561,20.9967858315882,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819457:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5100500,E-REDES,,1.7267433792447893,LINE:003299,BUS:JUNCTION:60:02873,BUS:JUNCTION:60:02874,"[[-7.550881732230494,41.173876845689136],[-7.544166395694639,41.18856029945405]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1005 VAROSA-PINHÃO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1624790510100145,0.3688539999999999,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.178184596376286,1.46350760426757,-7.173797594995131,-1.470671020126601,0.0043870013811551,-0.0071634158590307,0.0721786773398899,0.0722124831443917,0.0722124831443917,0.9766471149877032,3.017448372204561,0.9758083674493524,2.947994544799701,21.001158395926076,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820347:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0104L5120800,E-REDES,,15.65016629451152,LINE:003300,BUS:JUNCTION:60:01137,BUS:JUNCTION:60:01105,"[[-8.181975106744554,40.853814029142626],[-8.181671601966922,40.85362882002803],[-8.178737297556216,40.85183807583802],[-8.176357299986096,40.85038549694491],[-8.174712499187976,40.84938156633571],[-8.172277883190944,40.8478954521973],[-8.167307061727156,40.84486084986694],[-8.16389102512185,40.84277513698281],[-8.162545559422504,40.841953573883366],[-8.16035093156974,40.84061342459014],[-8.157759473101821,40.83903083328216],[-8.154525855519532,40.83705588283161],[-8.152243134273215,40.835661575702986],[-8.149983536747085,40.834281284911405],[-8.147727151444421,40.832902858100944],[-8.14566878784436,40.831645315657234],[-8.14366211353589,40.83041926572251],[-8.14103924795164,40.828816614711],[-8.138860768017215,40.82748539019448],[-8.13722523142771,40.82648589112569],[-8.135011529702465,40.82513297448838],[-8.133619418882498,40.82428213131476],[-8.131966377105378,40.82325726283107],[-8.130005856439244,40.82204168915486],[-8.128311285630742,40.8209909504414],[-8.126287445663651,40.81964800966937],[-8.124323944001242,40.818345036435524],[-8.121021110305755,40.81615308178539],[-8.117816676878666,40.81402620267804],[-8.115330570900104,40.812375946366174],[-8.114339331659965,40.81171792552149],[-8.112318508045627,40.8103763859191],[-8.111095843770173,40.80956464814658],[-8.10922434888783,40.808322106771236],[-8.105744530607703,40.80601154176165],[-8.104047761604635,40.80488000271446],[-8.101438127365986,40.80313957332653],[-8.099829440545582,40.802066625410085],[-8.096485971486494,40.799836445829094],[-8.093576568859955,40.79789560311591],[-8.090562573458248,40.79588478938908],[-8.089167071175055,40.79495369309383],[-8.087020506779872,40.793521413346504],[-8.085109139925056,40.79224597241761],[-8.083012085506079,40.790846523247296],[-8.080987722097232,40.78949549585188],[-8.077377371900251,40.78708579430756],[-8.07562815307535,40.785918176725495],[-8.073794787614867,40.78469433573232],[-8.07118187954113,40.78294997278704],[-8.069741846589327,40.78198855787918],[-8.068001277150842,40.78082642938796],[-8.06620976833827,40.77963021602585],[-8.063805757264218,40.77802491962911],[-8.061418102725872,40.77643042459047],[-8.059425556126738,40.77509967432498],[-8.056979876635745,40.77346619417895],[-8.054077343514814,40.77152738620059],[-8.052200446713416,40.77027357982249],[-8.050516904840459,40.769148883195655],[-8.048741928659386,40.7679630247969],[-8.046653112701955,40.766575342034514],[-8.044791785477202,40.765339237375976],[-8.043047721383706,40.76418092304057],[-8.040541475928277,40.76248348830025]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1208 AROUCA-S. PEDRO DO SUL (PRE),1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.00982602144786,2.085693212094991,7.062608340326861,-2.1588344303539535,0.052782318879001,-0.0731412182589625,0.0709338453735725,0.0713834996267493,0.0713834996267493,0.9921147187697538,-0.7912583484633027,0.9955242542427648,-0.0179109784487402,23.782608571297462,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412337:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5130700,E-REDES,,3.6590448145035426,LINE:003301,BUS:JUNCTION:60:02259,BUS:EREDES:0912S5008300:60,"[[-7.73907611282426,40.44759761860148],[-7.739363859258891,40.44739510882743],[-7.738711949800388,40.444257680484874],[-7.737586654682,40.44329782814782],[-7.735526644410289,40.44154057048589],[-7.733536424988571,40.439842708592295],[-7.731924505408586,40.4384675055834],[-7.728764591290854,40.43645916586449],[-7.725338744713314,40.43428158405541],[-7.7196221630429,40.43064739212573],[-7.715384517380842,40.4267338566652],[-7.713373566341936,40.424876479916],[-7.712515298368753,40.42361986993809],[-7.712172571145469,40.42310457896258]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-41.57970773860855,8.022058064644089,41.78057556522036,-7.382022226384032,0.2008678266118124,0.6400358382600562,0.4091324173342439,0.4091987748175937,0.4091987748175937,0.995959514248162,1.4919144531345336,0.9977078973045626,2.442297803781711,58.71700026081127,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412521:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5131000,E-REDES,,3.621754516737567,LINE:003302,BUS:JUNCTION:60:02875,BUS:EREDES:0912S5008300:60,"[[-7.687374762994264,40.398161936594384],[-7.688097565465555,40.39827217272574],[-7.689314499601064,40.39855552500127],[-7.690580841425569,40.3988503547411],[-7.69153300145993,40.3990720309274],[-7.693583971202339,40.399549487643135],[-7.694364314365202,40.39973114480113],[-7.695381250219407,40.40091849279216],[-7.696238242990243,40.40191905963714],[-7.697457297423171,40.403342282414734],[-7.698484186807525,40.40454110385245],[-7.699421613937181,40.405635433519976],[-7.700086440704713,40.40641151223736],[-7.700972385609541,40.40744566959134],[-7.702176237639688,40.4088508730798],[-7.7041968338811,40.411209250735325],[-7.705419965173338,40.412636752457374],[-7.706695276764327,40.41412509341058],[-7.707249004154423,40.41477127745101],[-7.707294432520058,40.415574703366396],[-7.707379662873008,40.417081690770615],[-7.707442116281686,40.41818594267468],[-7.708551321550247,40.419373203955296],[-7.710539528743451,40.421501187665974],[-7.711436658825025,40.422046560075295],[-7.711734167373582,40.42271086427484]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0,0.0,3.8860398895597555e-08,-0.0375117693384514,3.8860398895597555e-08,-0.0375117693384514,0.0,0.000361786420385,0.000361786420385,0.9977148733055886,2.4421790926196976,0.9977078973045626,2.442297803781711,0.0519136777708565,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412301:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0903L5126900,E-REDES,,9.17626083885709,LINE:003303,BUS:JUNCTION:60:02876,BUS:EREDES:0907S5007100:60,"[[-7.315115369831288,40.61574534293427],[-7.314949987565955,40.61568343772534],[-7.31396064246619,40.61466380440775],[-7.310581172548752,40.6111805384696],[-7.308155313130624,40.60867987806637],[-7.30575676028035,40.60620713290055],[-7.305223272989166,40.60250402514608],[-7.304712814940031,40.59896045811384],[-7.30435374789454,40.59646758310501],[-7.303961811198351,40.593746273142145],[-7.303503934623311,40.59056688638195],[-7.30309869082624,40.58775277731246],[-7.302603621073112,40.58431450034079],[-7.302241612688928,40.58180012373443],[-7.301936930393727,40.57968383031816],[-7.301626676020803,40.57752866541025],[-7.301218949261459,40.574696200709006],[-7.300929835437743,40.572687661069516],[-7.300687629573124,40.57100488371778],[-7.300372655480081,40.56881637765629],[-7.300112719765091,40.5670101996219],[-7.299724499024401,40.56431244664502],[-7.299484981342895,40.562647928243095],[-7.299350983707578,40.56171676202864],[-7.299112081932321,40.56005635293623],[-7.298641332004469,40.556784498619535],[-7.298448301032243,40.55544273960505],[-7.298222907443437,40.55387602368714],[-7.29789649870264,40.55160694361787],[-7.296815308701383,40.54983177281521],[-7.295419930857144,40.54754057544697],[-7.294769811549398,40.54647303803839],[-7.293750499072712,40.54479918810934],[-7.29311263606693,40.543751667263656],[-7.291503212824143,40.54110847745352],[-7.291013929617352,40.54030487535746],[-7.289630601856146,40.53890674231829],[-7.288307460930664,40.538386637241466],[-7.287856443104848,40.538477790880464]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1269 CELORICO-GUARDA II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0755797872340425,0.368854,9.2,0.7566999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-40.20840936142195,3.767828413173664,40.52579545090327,-2.3138898534117134,0.3173860894813174,1.453938559761951,0.3905259430580797,0.390594772392785,0.390594772392785,0.995069905138495,6.4718099673035585,1.0000000000000004,8.69141048134306,51.61818057258954,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412449:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0907L5127200,E-REDES,,10.464720869483711,LINE:003304,BUS:JUNCTION:60:02576,BUS:JUNCTION:60:02877,"[[-7.18541335491777,40.52619272590113],[-7.161187092777634,40.52613142813333],[-7.097323459688485,40.52606531132533],[-7.062399860837697,40.520359314901974]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1272 CASAL DE CINZA-CERDEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3228911507656659,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.858643888018474,1.1117171714814622,-5.824756118519482,-1.1798858497405804,0.0338877694989916,-0.0681686782591182,0.0577194293367116,0.0579192542290233,0.0579192542290233,0.9941334096379904,7.0505462434925645,0.9873587575460008,6.747727649470029,24.21373504557831,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412301:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0903L5126900,E-REDES,,7.088318912493551,LINE:003305,BUS:JUNCTION:60:00353,BUS:JUNCTION:60:02876,"[[-7.3866325745384,40.64564540082253],[-7.385651428623644,40.64634633960928],[-7.384867596532643,40.64645178377916],[-7.384146564068259,40.646239184852504],[-7.381920377859967,40.643806846748525],[-7.380439249275706,40.64220266898373],[-7.377698821360424,40.63923432788026],[-7.375950730786005,40.638578918948866],[-7.373234217776758,40.63754655419906],[-7.368815202558393,40.63587574841691],[-7.365296768900721,40.63454527082784],[-7.360688850782652,40.63280258042569],[-7.358078747936921,40.63181533339886],[-7.354098914814196,40.63032770793171],[-7.349650116181851,40.62866455022417],[-7.34684940302012,40.627617397275294],[-7.344065275922081,40.62657634089336],[-7.341169050791886,40.625493261330156],[-7.335785203709462,40.62347961609847],[-7.332321528746094,40.62218395518123],[-7.328379498286774,40.620709167747066],[-7.325663986141257,40.61969313398732],[-7.321750109317916,40.61822853750101],[-7.31766517173762,40.61669973000048],[-7.315115369831288,40.61574534293427]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1269 CELORICO-GUARDA II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0755797872340425,0.368854,9.2,0.7566999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-39.9633354820203,4.8910486988711614,40.20840936142201,-3.767828413174191,0.2450738794017084,1.1232202856969704,0.3904502286957841,0.3905259430580808,0.3905259430580808,0.992230747450008,4.744720477197198,0.995069905138495,6.4718099673035585,51.60908458544745,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412401:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5130301,E-REDES,,3.1275044560368137,LINE:003306,BUS:JUNCTION:60:02878,BUS:JUNCTION:60:02879,"[[-7.51777572724093,40.4053535771931],[-7.519062571670376,40.40408654694727],[-7.52198098538807,40.40121284613087],[-7.524483976796075,40.400451869904515],[-7.525499991851374,40.400382435950455],[-7.526631820298818,40.40048793511209],[-7.528035808681869,40.40028280561266],[-7.529693787810747,40.39944508865538],[-7.531563681285544,40.39747369016143],[-7.532612811757915,40.396367542049354],[-7.535693303037875,40.393880941551345],[-7.536626966376827,40.39280301455277],[-7.537238243086275,40.39209724865568],[-7.540621702286324,40.390390304049745],[-7.542125710897531,40.38963148013074],[-7.543401598418034,40.38853497872649],[-7.544403597320685,40.387673817250004],[-7.544540598287793,40.387556072932114]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.4848155920800565e-08,-0.0321660286577569,-1.1647736872824482e-14,3.530248681515161e-13,2.4848144273063697e-08,-0.0321660286574038,0.0003113196113387,3.418600331348558e-15,0.0003113196113387,0.9942121980077648,1.8898255192530675,0.994217381701426,1.8897369977789689,0.0446720636158377,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412317:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625801,E-REDES,,0.8141012808957389,LINE:003308,BUS:JUNCTION:60:01753,BUS:JUNCTION:60:00985,"[[-8.329740395374738,39.54616740721279],[-8.329939123541887,39.54592277563562],[-8.330289299965845,39.5454916954225],[-8.329875597308789,39.544690748547836],[-8.329066170078358,39.54406915111157],[-8.32863908891064,39.543741153599704],[-8.327174103421791,39.54330069068356],[-8.325577862848476,39.542820816399335],[-8.324470169540003,39.54264562219826],[-8.323714910468196,39.542509915587935],[-8.323513538771017,39.54223873712]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.1272235701774994,-0.7959081103801988,0.1272397708747936,0.7876516150338393,1.6200697294188604e-05,-0.0082564953463595,0.007830208202822,0.0077504927680756,0.007830208202822,0.9905043589799748,-5.059821318737335,0.9905742088527848,-5.060344410895787,1.1235770128887994,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819433:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0412L5100200,E-REDES,,5.257599920470479,LINE:003309,BUS:JUNCTION:60:02880,BUS:JUNCTION:60:02881,"[[-6.983233709120176,41.81869106613556],[-6.982646910426101,41.818790669414085],[-6.97926735124134,41.818353217158695],[-6.976421446610246,41.817984757258564],[-6.974358183598331,41.817717575214395],[-6.972306801513366,41.81745189852003],[-6.970125004834652,41.81716928228929],[-6.96704206201893,41.816769869419375],[-6.964255581594429,41.81640878709866],[-6.961113426798676,41.81600152801058],[-6.954224547657581,41.815108343354034],[-6.95217334008584,41.81484230906048],[-6.945830108564279,41.81401935963898],[-6.939131361071881,41.813149893510975],[-6.934886951687022,41.812598772519394],[-6.931591066009741,41.81217070229428],[-6.925639610830753,41.81139746550858],[-6.92326855925064,41.81108932093897],[-6.920738510736933,41.81076045386783]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.960519641256852,0.8860705247911691,-8.94728626885109,-0.8948394266551257,0.0132333724057609,-0.0087689018639566,0.087587447469693,0.0876389299179752,0.0876389299179752,0.9892191113755068,5.105803684779726,0.9872874315907084,4.831173197795299,12.575538802981097,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820982:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5100400,E-REDES,,0.9582934102640648,LINE:003311,BUS:JUNCTION:60:02883,BUS:JUNCTION:60:02882,"[[-7.127693694236095,41.70228965038664],[-7.125792824921525,41.703296568739326],[-7.123957991451365,41.70415405061601],[-7.122204669676792,41.704973396666254],[-7.120818278326333,41.7056212345024],[-7.117705545981278,41.70653355257148]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.005142591879084,0.8545090610522301,-9.00274111962761,-0.8562868295412205,0.0024014722514742,-0.0017777684889903,0.0874170900802814,0.0874261237623562,0.0874261237623562,0.9957008753692104,6.03002990319716,0.9953533641792064,5.980359436215653,12.545002692259477,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819428:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0412L5100100,E-REDES,,0.496248524285406,LINE:003312,BUS:JUNCTION:60:02884,BUS:JUNCTION:60:02885,"[[-7.114072919692981,41.707887907568534],[-7.111341182348603,41.70875534046679],[-7.110083618294326,41.71079648787816]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.00189048066391,0.8569143990924861,-9.000646601389741,-0.8578300665651163,0.0012438792741686,-0.0009156674726301,0.0874293274575417,0.0874340157686397,0.0874340157686397,0.99523023326657,5.962763510220101,0.9950501456397304,5.937031432592947,12.546135136840258,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819433:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0412L5100200,E-REDES,,12.604997888758415,LINE:003313,BUS:JUNCTION:60:02881,BUS:EREDES:0402S5005100:60,"[[-6.920738510736933,41.81076045386783],[-6.917186910903851,41.81029870151993],[-6.9112358195038,41.80952472267498],[-6.908829345302951,41.809211654428836],[-6.905012225625451,41.808714962108596],[-6.902262044222662,41.8083570137225],[-6.898445031117619,41.807860104424016],[-6.895813470655062,41.80751743690634],[-6.892850029513436,41.8071314811471],[-6.889507308814707,41.806696027029375],[-6.886804731755575,41.80634389542137],[-6.884066621940074,41.80598706492329],[-6.880984804343725,41.805585355729946],[-6.878614202921963,41.805276294802304],[-6.876291034393009,41.80497336626039],[-6.873470076789446,41.804605456540976],[-6.870826938250664,41.80426067660841],[-6.868231236822914,41.803922020545414],[-6.865884467837053,41.80361578611943],[-6.862482879618917,41.803171820939944],[-6.860088762542817,41.80285928212654],[-6.857422072476393,41.802511097254495],[-6.853783573253956,41.80203592286413],[-6.85103399232601,41.801676755306445],[-6.847739282870418,41.80124629351173],[-6.845013474204244,41.800890083573314],[-6.842453616528426,41.80055549622361],[-6.839135327352954,41.80012168719501],[-6.836077801320814,41.79972188311745],[-6.833541741580863,41.79939020162987],[-6.830922753823043,41.79904761286792],[-6.828019388606091,41.798667742096555],[-6.825092360124694,41.798284701890005],[-6.82212981391007,41.7978969328252],[-6.81921470269199,41.79751529226072],[-6.816418131843172,41.797149096800815],[-6.813455695819346,41.796761105414404],[-6.810327400955737,41.7963513053491],[-6.807080660879423,41.79592589268638],[-6.803999857928739,41.79552213090661],[-6.800942792476289,41.79512139748016],[-6.798561148699663,41.79480913498707],[-6.795670028585989,41.79443001162189],[-6.79328843877838,41.79411764049877],[-6.789947141667169,41.79367930734413],[-6.786913956173474,41.79328131564415],[-6.783819272630172,41.79283795729978],[-6.77832375645908,41.792087100003386],[-6.773694159911292,41.79150721160008],[-6.771226742599714,41.79149262084727],[-6.771205262009264,41.791717091370984]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.947286268851311,0.894839426655144,-8.91549453105984,-0.9147914584997996,0.0317917377914707,-0.0199520318446555,0.0876389299179773,0.0877642394102151,0.0877642394102151,0.9872874315907084,4.831173197795299,0.9826303669419404,4.170372100159027,12.593519789096732,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820982:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5100400,E-REDES,,11.7391501014226,LINE:003314,BUS:JUNCTION:60:02886,BUS:JUNCTION:60:02883,"[[-7.242906900917875,41.64114083832585],[-7.240990832966746,41.642159695464045],[-7.238112056351985,41.64369034086614],[-7.23457704938808,41.64556970140952],[-7.230405277037845,41.64778731654458],[-7.227095073510041,41.64954671469152],[-7.222873830846194,41.651790071578084],[-7.218564132043226,41.654080107374014],[-7.214293309747386,41.65634915924637],[-7.210688345971091,41.65826420563269],[-7.208817215732069,41.659258102893446],[-7.206152462245836,41.66067345108576],[-7.202742969665324,41.662484164541375],[-7.199666430559417,41.66411788519235],[-7.197314833084639,41.665366526346865],[-7.194433998637566,41.66689605035625],[-7.192140997780075,41.66811337043415],[-7.18958330411049,41.66947109784013],[-7.186917712268549,41.670885988810355],[-7.183438549822966,41.67273252819513],[-7.181017716307714,41.67401723829557],[-7.17784206881126,41.6757023720492],[-7.174656452093708,41.67739261015474],[-7.172392111931586,41.67859393402142],[-7.169921827294767,41.67990440223182],[-7.167265184183931,41.68131362277759],[-7.165010376473908,41.682509594769726],[-7.160284811921303,41.685015777106706],[-7.156049147464879,41.68726181850539],[-7.15233288506139,41.689232170166235],[-7.148479112329881,41.69127516864163],[-7.145360618426947,41.69292819305849],[-7.141781007090125,41.69482541928517],[-7.138328695968661,41.69665496482879],[-7.134503474068684,41.69868189084074],[-7.133355854885349,41.69928994310855],[-7.132070892593149,41.69997074261703],[-7.127693694236095,41.70228965038664]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.509907801955353,0.3306637526955797,-4.5025713018160305,-0.4272545309248198,0.0073365001393224,-0.0965907782292401,0.0436103614065384,0.0437085450970414,0.0437085450970414,0.9977696731956645,6.334822973552576,0.9957008753692104,6.03002990319716,6.271853220984565,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412453:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5125600,E-REDES,,4.405227685541376,LINE:003315,BUS:JUNCTION:60:02887,BUS:EREDES:0114S5001700:60,"[[-8.555497835869213,40.48100194013794],[-8.557280272405627,40.48178467451807],[-8.55933588737679,40.482687325931494],[-8.561412016308358,40.483624534836004],[-8.564710639019257,40.48420415706312],[-8.567044770860717,40.48461424102068],[-8.569319632626371,40.48501385799549],[-8.5720040393785,40.485485353485664],[-8.574483909982513,40.48592086491404],[-8.576570484085705,40.48628726344871],[-8.579363711364149,40.48636807549516],[-8.582591228846502,40.486461372238224],[-8.585377866237108,40.48653181655576],[-8.588087560411429,40.486600246334945],[-8.591312813480018,40.48668161049387],[-8.594551604170277,40.48676323563488],[-8.596734835271237,40.48681819861686],[-8.599793244576686,40.48689513469093],[-8.60333781196397,40.48716309837364],[-8.605896479103532,40.48735646882718],[-8.606075402549498,40.487554004595516]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.56475096985548,2.675035086604826,-25.473473199516967,-2.4111749020929727,0.091277770338511,0.2638601845118526,0.2513555299841983,0.2513984670620993,0.2513984670620993,0.9840244180180592,-3.427674049865839,0.9793783860853852,-4.0922481908404205,36.07382222156685,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820710:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0114L5144000,E-REDES,,2.7624020305157493,LINE:003316,BUS:EREDES:0114S5001700:60,BUS:JUNCTION:60:02818,"[[-8.606008078415186,40.48764772031731],[-8.606180594953958,40.487873216744475],[-8.604428235746012,40.48970617675913],[-8.602248047997453,40.49115427265417],[-8.599079929378652,40.49325837676427],[-8.596205308202158,40.49516735627798],[-8.593303832526137,40.49709399462135],[-8.590187367830556,40.49803236846519],[-8.58780606196537,40.498749306946145],[-8.584985742834045,40.49959834384102],[-8.582308007309072,40.50040435875908],[-8.579750943776299,40.501173984462845]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1440 OLIVEIRA DO BAIRRO-BUSTOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.990194162310906,-2.8991728249988213,-3.988074027053531,2.8787442949595823,0.0021201352573743,-0.020428530039239,0.0484596829113475,0.0483007633722256,0.0484596829113475,0.9793783860853852,-4.0922481908404205,0.979871543090568,-4.174123669929406,10.973660079562398,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412453:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5125600,E-REDES,,6.577716532050478,LINE:003317,BUS:JUNCTION:60:02435,BUS:JUNCTION:60:02887,"[[-8.487940492410218,40.451832274846176],[-8.491542101920462,40.45274582426324],[-8.493432357031908,40.4535821516634],[-8.495636260177777,40.45455717917432],[-8.498533535072546,40.45583885009315],[-8.502236910707675,40.457476946560156],[-8.504986940158657,40.45869322359415],[-8.506807016391608,40.459498137942596],[-8.509574785366064,40.46072208228883],[-8.511851193992854,40.461728647889416],[-8.514273481401718,40.46279964125771],[-8.516263446675568,40.46367942532808],[-8.51809133266815,40.46448749397411],[-8.519832922946101,40.46525737052595],[-8.521567909427839,40.46602428920494],[-8.523807886508923,40.467014360111484],[-8.526218636004494,40.46807983668554],[-8.52775034486432,40.468756752943335],[-8.529620084345858,40.46958300976485],[-8.531284463491971,40.47031848810389],[-8.532760233509794,40.47097057716685],[-8.53457062509443,40.47177047465926],[-8.538644018004954,40.47357010366314],[-8.541717600335522,40.474927843977255],[-8.545708895188518,40.476690780999455],[-8.5485798155914,40.4779587130924],[-8.550611352686031,40.47885585306081],[-8.553093758585574,40.47994614414899],[-8.555044222397674,40.48080273421005],[-8.555497835869213,40.48100194013794]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.70098250100601,3.068020388555056,-25.564750969855275,-2.675035086604487,0.1362315311507345,0.3929853019505689,0.2512831202447387,0.2513555299841959,0.2513555299841959,0.9911675049501107,-2.44648523220211,0.9840244180180592,-3.427674049865839,36.067661068187114,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412465:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133100,E-REDES,,2.7320711436731107,LINE:003318,BUS:JUNCTION:60:02888,BUS:EREDES:0111S5006200:60,"[[-8.418264938611275,40.32365550721985],[-8.418610229856915,40.32435758568941],[-8.419838493512568,40.32685490300295],[-8.420826276371411,40.32886310994732],[-8.421484031758816,40.33020029938907],[-8.422332747072842,40.33192560555968],[-8.42298917325744,40.33325996125842],[-8.423384163275058,40.33559089290999],[-8.423733014511077,40.337649429571144],[-8.423878314136104,40.33850678205556],[-8.42403573021264,40.33943558095645],[-8.42436116742629,40.34135569460936],[-8.424582162193754,40.34265958505353],[-8.424718364615734,40.34346310537477],[-8.4253178575151,40.344260739562685],[-8.426954679831464,40.34455026913102],[-8.42818340151089,40.345914756527606],[-8.428309459203806,40.346054740050114]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1331 RELVINHA-PAMPILHOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0545037911301859,0.3673154935622317,10.749642346208873,0.8337499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.631364926563834,-0.980623555407444,-7.628822016089525,0.9657946053388996,0.0025429104743093,-0.0148289500685443,0.0754674421873134,0.0754277710037011,0.0754674421873134,0.9810405808624332,-2.869701047781838,0.980995407272574,-2.9987250151172815,9.051567278838196,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
