source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:7820480:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5150400,E-REDES,,2.845249330436246,LINE:003319,BUS:JUNCTION:60:02889,BUS:JUNCTION:60:02890,"[[-8.601639654532535,41.00325661437879],[-8.62108056481106,41.00278641394973],[-8.633886857730944,41.00113263942528],[-8.635299572749839,41.00084771169566]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1504 NOGUEIRA DA REGEDOURA-PC CORTEGACA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.14704265625,0.368854,9.2,0.6842499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.201429547102151,3.9210202982986337,-14.174441502587309,-3.8809233255803086,0.0269880445148444,0.0400969727183251,0.146600173618516,0.1466730974360008,0.1466730974360008,0.9670268579863446,-5.532903843150328,0.9641414743155884,-5.759220569853614,21.435600648301183,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820320:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5113000,E-REDES,,0.8562927378007656,LINE:003320,BUS:JUNCTION:60:01133,BUS:JUNCTION:60:01134,"[[-8.439725172068869,41.02314049410737],[-8.44300854760238,41.022613646000735],[-8.446792125108614,41.022005322985535],[-8.449167018441338,41.02110314933994],[-8.449483890624272,41.021149702403626]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.972088161453012e-10,-0.0085256760926139,-2.936779514011523e-13,1.750438205826743e-05,4.969151381939002e-10,-0.0085081717105556,8.395181721768343e-05,1.7236452457004565e-07,8.395181721768343e-05,0.977207631358934,-3.4367995670194618,0.9772080148692672,-3.4368062301531115,0.0120464653777706,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820325:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5113000,E-REDES,,2.668133857440361,LINE:003321,BUS:JUNCTION:60:02891,BUS:JUNCTION:60:01133,"[[-8.455643684586033,41.04389820683052],[-8.454591711845467,41.04264670097171],[-8.45329552487452,41.04110458080117],[-8.452216479961628,41.03982072970473],[-8.450690570327913,41.03800510356344],[-8.448735796398967,41.03570835685909],[-8.439725172068869,41.02314049410737]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-27.859242843709698,0.8861553335161141,27.92543489920111,-0.6892314037110159,0.0661920554914132,0.1969239298050982,0.2750564490271148,0.2750638101790699,0.2750638101790699,0.9751135491174984,-3.899126195544756,0.977207631358934,-3.4367995670194618,39.46962407505667,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820334:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5120600,E-REDES,,0.7187754731261494,LINE:003322,BUS:JUNCTION:60:01133,BUS:EREDES:0109S5007900:60,"[[-8.439696927671562,41.02310086870488],[-8.437268479893774,41.01966809500718],[-8.435735043427588,41.01757332339071],[-8.435623058420882,41.0174144638608]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-27.925434900192975,0.7062827558953947,27.94326762193556,-0.6532487616239918,0.0178327217425824,0.0530339942714028,0.2750680041929814,0.275069715495872,0.275069715495872,0.977207631358934,-3.4367995670194618,0.977780059466386,-3.3125487744279347,39.47047144437825,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820402:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5121100,E-REDES,,0.8035239759057454,LINE:003323,BUS:JUNCTION:60:01128,BUS:JUNCTION:60:02892,"[[-8.588263667939426,40.99436853329141],[-8.586302039573377,40.99317729817232],[-8.585340147758345,40.99090326283419],[-8.584216974141631,40.98824772575895],[-8.584156049145395,40.98810366703378]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.4158755226281237,1.6620558893887478,-3.4154987934478327,-1.6686026364237598,0.0003767291802909,-0.006546747035012,0.0377962561258352,0.0378303495723097,0.0378303495723097,0.96712378766557,-5.518123651670786,0.9668958344119932,-5.532864528484053,5.428375602282925,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820408:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5121200,E-REDES,,3.4288349012270936,LINE:003324,BUS:JUNCTION:60:02893,BUS:JUNCTION:60:01131,"[[-8.59757428428693,40.991725917664766],[-8.598248235199295,40.989175858413375],[-8.598504831039559,40.98820491209375],[-8.599237111184717,40.985433853625075],[-8.599507878837207,40.984409188828586],[-8.599857818149957,40.983084827046774],[-8.59952775390484,40.98152095890998],[-8.599176487453958,40.97985657641197],[-8.598596229770477,40.977106980449925],[-8.598339706728213,40.975891349134535],[-8.598137963841435,40.97493527716085],[-8.597575897645738,40.9722714135808],[-8.597154741127982,40.97027526980765],[-8.59681201449402,40.96865076852759],[-8.596246887530649,40.96597195116269],[-8.595837424083976,40.96403080721517],[-8.595265508906358,40.96133459524681]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.4149250772280446,1.6785384751776171,-3.413305338699889,-1.7063683536168193,0.0016197385281557,-0.0278298784392019,0.0378823492646588,0.0380296488384328,0.0380296488384328,0.966548324587424,-5.555253177981797,0.965564931674097,-5.618072989099482,5.45697357417605,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820416:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5121200,E-REDES,,1.2208962421847127,LINE:003325,BUS:JUNCTION:60:02892,BUS:JUNCTION:60:02893,"[[-8.584211370418153,40.98808517055174],[-8.584282419758278,40.98822569571628],[-8.587029809774059,40.9894894303476],[-8.589887497596518,40.990803770370235],[-8.592384859601804,40.9911034252327],[-8.59464574465662,40.99137465746969],[-8.59757428428693,40.991725917664766]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.4154987934486103,1.6686026364264457,-3.4149250772279407,-1.6785384751783174,0.0005737162206695,-0.0099358387518719,0.0378303495723283,0.037882349264661,0.037882349264661,0.9668958344119932,-5.532864528484053,0.966548324587424,-5.555253177981797,5.435837173864404,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820430:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5114200,E-REDES,,0.5311184750524235,LINE:003326,BUS:EREDES:0109S5020900:60,BUS:JUNCTION:60:02894,"[[-8.596863385994256,41.00703290428974],[-8.597534838772216,41.00664560840495],[-8.59922763622799,41.005669162949346],[-8.601024546693557,41.004632838638365],[-8.602116245243328,41.00465291439505]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1142 NOGUEIRA DA REGEDOURA-ESPINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0765043106252846,0.3688540000000002,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.937526765103016,0.3413652794236559,-9.93633499537252,-0.3407933841626918,0.0011917697304983,0.0005718952609641,0.0988764797888516,0.098878244877876,0.098878244877876,0.9676749977285308,-5.482297127412973,0.9675399035944944,-5.51515330296349,26.134067629939477,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820575:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5120700,E-REDES,,4.431042693325397,LINE:003327,BUS:EREDES:0109S5007900:60,BUS:JUNCTION:60:02895,"[[-8.435370358531618,41.017242324404364],[-8.43540003802446,41.01724351579483],[-8.43418142277806,41.015364216960506],[-8.410432191536584,40.982158319663796]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1207 INHA-AROUCA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2217746130136986,0.3683791715068493,9.595835616438354,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.29540337122726,3.5715968526220965,16.374908952098593,-3.4856466181967383,0.0795055808713343,0.0859502344253582,0.1641726464017429,0.1642683197341521,0.1642683197341521,0.977780059466386,-3.3125487744279347,0.9806997756296384,-2.812435920889945,54.72874220694723,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7821025:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5113400,E-REDES,,0.1730768742242623,LINE:003328,BUS:JUNCTION:60:01127,BUS:JUNCTION:60:01232,"[[-8.592044985742039,41.01241812105883],[-8.591715818877232,41.0136538285005],[-8.591638489373597,41.0139441159141]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1134 NOGUEIRA DA REGEDOURA-PEDROSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1108561624829234,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.077061570508269,-2.16059314373088,9.077556716978474,2.160552980547591,0.0004951464702074,-4.0163183288921545e-05,0.0927504160786444,0.0927465317346932,0.0927504160786444,0.9680206098415842,-5.4470279637169945,0.9681101625175454,-5.437890470620489,21.0032645105626,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820434:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5121500,E-REDES,,2.41389128519269,LINE:003329,BUS:EREDES:0108S5001000:60,BUS:JUNCTION:60:02896,"[[-8.568553580402076,40.80759934923812],[-8.56864919408602,40.80791341794264],[-8.567248844565993,40.80941648944043],[-8.565486256247848,40.81124700774031],[-8.56389129041638,40.81250613543243],[-8.562591386688075,40.81456212871123],[-8.561378707881882,40.816480034948356],[-8.560117006994227,40.818475335375766],[-8.558801534615963,40.82055552891077],[-8.557370601069863,40.822818156411756],[-8.55621099744031,40.82465161504014],[-8.555131149571732,40.82635888142739],[-8.555028230825435,40.826521591733666]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1215 AVANCA-DEVESA VELHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1412920098418056,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.86499176140252,3.2129697037249474,-9.854242796039008,-3.208711092891591,0.0107489653635113,0.0042586108333564,0.1024590344398098,0.1025318878196974,0.1025318878196974,0.974377401581758,-4.659377866321102,0.9726021096963304,-4.788417977592519,27.09974569041825,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820510:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122300,E-REDES,,2.8034817062501527,LINE:003330,BUS:JUNCTION:60:00797,BUS:EREDES:0108S5001000:60,"[[-8.555473868832847,40.78590958121328],[-8.556071388330995,40.78584869953483],[-8.556874856261555,40.78583937408146],[-8.558056837029378,40.7861642110814],[-8.559461889830542,40.78767913911573],[-8.56088682484977,40.79036882256593],[-8.56247820929468,40.793372441280994],[-8.564011857117432,40.796266780692555],[-8.56589385738992,40.799818158852474],[-8.566200932205405,40.802648162693224],[-8.56664075288766,40.80520093595937],[-8.56882651972756,40.80723415939572],[-8.56911852447476,40.807296545367336]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.737501695243219,-1.5860924896042512,1.737994591303308,1.5600789343894883,0.0004928960600891,-0.0260135552147626,0.0232476270145854,0.0230641395439182,0.0232476270145854,0.9737616629435684,-4.681434756999365,0.974377401581758,-4.659377866321102,3.3358626796650146,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820548:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122600,E-REDES,,2.2027852886090895,LINE:003331,BUS:JUNCTION:60:00797,BUS:JUNCTION:60:01140,"[[-8.55526201914479,40.78536207959399],[-8.555437542801627,40.78534098481587],[-8.555872547246054,40.784455179138845],[-8.549305681009233,40.77926111079042],[-8.534067927734931,40.779444998375155]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.11400435178557,-1.5177827201638827,24.155177667566008,1.634951990432325,0.041173315780437,0.1171692702684423,0.2387609814527489,0.2387469695039022,0.2387609814527489,0.9737616629435684,-4.681434756999365,0.9757825278055212,-4.359331429559436,34.26043642599354,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820602:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5123000,E-REDES,,0.1298636337813379,LINE:003332,BUS:JUNCTION:60:01142,BUS:JUNCTION:60:02897,"[[-8.580356761290313,40.78051663829601],[-8.58023534342678,40.77961107563466],[-8.580575381422182,40.77962086488357]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.5822455229057468e-12,-0.0012812586002923,1.854841704390302e-12,-1.1259385736283904e-11,4.437087227296049e-12,-0.0012812586115517,1.2661069530414922e-05,1.1276200206337309e-13,1.2661069530414922e-05,0.9737658102307312,-4.681507067241082,0.9737658189844348,-4.681507219866055,0.0018167699139639,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820676:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5151000,E-REDES,,2.041407864620783,LINE:003333,BUS:JUNCTION:60:01163,BUS:JUNCTION:60:00214,"[[-8.56241570262645,40.689731589357294],[-8.558787456524813,40.690587029438575],[-8.555768377906176,40.691195736984966],[-8.542181406379703,40.69930290930267]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1510 PC CACIA-VISTA ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1091393484848484,0.3655951636363637,12.48242424242424,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.150140810324327,5.577416801230043,15.167119975559368,-5.547928047164829,0.0169791652350408,0.0294887540652135,0.1593362363604201,0.1594293684803219,0.1594293684803219,0.9749658175336045,-5.0934413572849655,0.9747451940122503,-4.883219958966282,26.507501617810615,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820692:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0102L5145700,E-REDES,,0.1664567695148601,LINE:003334,BUS:JUNCTION:60:01143,BUS:JUNCTION:60:01146,"[[-8.570610194643999,40.78177120999111],[-8.572272155243429,40.78164952139968],[-8.572571258383478,40.78159623130235]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.577583829541321e-12,-0.0016404233441658,1.5850445696229388e-12,-3.036602939292706e-06,4.1626283991642595e-12,-0.0016434599471051,1.620448882558652e-05,2.9996279831331894e-08,1.620448882558652e-05,0.9741116278880068,-4.692317539390808,0.974111642221961,-4.692317789221375,0.0023252243974151,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7821035:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5123000,E-REDES,,2.699778951973287,LINE:003336,BUS:JUNCTION:60:00797,BUS:JUNCTION:60:01142,"[[-8.556625859215591,40.78567904140593],[-8.559165489764984,40.78605991037062],[-8.564289675158912,40.7868281916681],[-8.567567523947716,40.78719234498977],[-8.570504188254635,40.7875404593193],[-8.573854203841897,40.78772869049247],[-8.577779331085212,40.786761050999985],[-8.580835714709384,40.78600746806618],[-8.580594154266139,40.783238284835754],[-8.580356761290313,40.78051663829601]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.8426137654397865e-08,-0.027917601002926,-8.970772203505448e-13,0.0012812586272288,1.8425240577177513e-08,-0.0266363423756971,0.0002758757621354,1.2661069796594666e-05,0.0002758757621354,0.9737616629435684,-4.681434756999365,0.9737658102307312,-4.681507067241082,0.0395861331805808,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820434:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5121500,E-REDES,,2.0189595552009014,LINE:003337,BUS:JUNCTION:60:02896,BUS:JUNCTION:60:02898,"[[-8.555028230825435,40.826521591733666],[-8.553852949400392,40.82837960057446],[-8.552536242486196,40.830461056829506],[-8.551335171985341,40.832359603342866],[-8.550155480715215,40.83422423720449],[-8.548982286059788,40.83607846144724],[-8.547633729388904,40.838209735096676],[-8.546389712948084,40.84017563961009],[-8.545033346944782,40.8423189490403],[-8.544666400757094,40.84289876630276]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1215 AVANCA-DEVESA VELHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1412920098418056,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.854242796038776,3.208711092890917,-9.845240722818977,-3.205051981904248,0.0090020732198023,0.003659110986669,0.1025318878196931,0.1025927069587588,0.1025927069587588,0.9726021096963304,-4.788417977592519,0.9711164277396718,-4.89660363319699,27.115820525639972,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820434:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5121500,E-REDES,,1.6181285073344318,LINE:003339,BUS:JUNCTION:60:02899,BUS:JUNCTION:60:02900,"[[-8.53511469479406,40.857987568222626],[-8.534407338540037,40.85910466904141],[-8.53330656945766,40.86084300589051],[-8.531943536816424,40.86299535381946],[-8.530727655063439,40.86491520425553],[-8.529645260335322,40.86662419360936],[-8.528551117831205,40.8683516275178],[-8.526802590309124,40.871111984240756]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1215 AVANCA-DEVESA VELHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1412920098418056,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.837102135314035,3.2016715461597194,-9.829871859172666,-3.1986110261644067,0.0072302761413709,0.0030605199953126,0.1026475391219818,0.1026961292391779,0.1026961292391779,0.969774121675964,-4.994504687083454,0.9685823224915068,-5.081553961223014,27.143155607024696,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820485:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0115L5150500,E-REDES,,1.5577476662821372,LINE:003340,BUS:JUNCTION:60:00447,BUS:JUNCTION:60:02901,"[[-8.6226566523832,40.92335631098405],[-8.620197411526497,40.912585169170754],[-8.619224003841673,40.909595472359854]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1505 PC CORTEGACA–ARADA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1453472921785422,0.368854,9.199999999999998,0.6842499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.093943403157146,3.769792592912062,-14.079270418684684,-3.7473236478079848,0.0146729844724635,0.0224689451040771,0.1469567842043976,0.1469951628085475,0.1469951628085475,0.9552914661189728,-6.46494116475538,0.9537348216308428,-6.591464303796791,21.482669025728548,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820489:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0115L5150500,E-REDES,,0.8959244994346486,LINE:003341,BUS:JUNCTION:60:02901,BUS:EREDES:0115S5000800:60,"[[-8.619224003841673,40.909595472359854],[-8.61578080813259,40.908943403188395],[-8.60909330237079,40.907493706463704],[-8.608943504953812,40.90752178197787]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1505 PC CORTEGACA–ARADA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1453472921785422,0.368854,9.199999999999998,0.6842499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.079270418683349,3.747323647806774,-14.070827925029056,-3.7343702601868096,0.008442493654293,0.012953387619965,0.1469951628085314,0.1470171273701567,0.1470171273701567,0.9537348216308428,-6.591464303796791,0.9528405255136444,-6.664393602736584,21.485879045693355,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820493:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0115L5150501,E-REDES,,0.2147719889859536,LINE:003342,BUS:JUNCTION:60:02694,BUS:JUNCTION:60:00447,"[[-8.625166070396915,40.92298820997421],[-8.6226566523832,40.92335631098405]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.5718276791392984e-10,0.0069841313951024,8.140646859678384e-10,-0.0090234702354688,4.568819180539086e-10,-0.0020393388403663,7.03500712575519e-05,9.089203233155257e-05,9.089203233155257e-05,0.9552916504888512,-6.464944441498849,0.9552914661189728,-6.46494116475538,0.0130423349593273,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820442:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5121600,E-REDES,,0.2389218157462993,LINE:003343,BUS:JUNCTION:60:01130,BUS:JUNCTION:60:01422,"[[-8.513194968628994,40.89254721146739],[-8.513323393873348,40.892353775675],[-8.514442984428015,40.890616754954905]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1216 DEVESA VELHA-S. JOÃO DA MADEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.2029289064816813,-0.0136900830693799,-3.2028492959897834,0.0116349921959157,7.961049189786351e-05,-0.0020550908734641,0.0318777154155254,0.0318776239819073,0.0318777154155254,0.966834633486668,-5.206346379168378,0.9668109232846,-5.211157952065668,7.218685556051947,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820655:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5123400,E-REDES,,0.792827616774243,LINE:003344,BUS:JUNCTION:60:01156,BUS:JUNCTION:60:01158,"[[-8.604113023778673,40.668858532169324],[-8.605934712534864,40.66713714843928],[-8.607745183464598,40.66542625473831],[-8.609997009709197,40.663298109969425]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.706667887635376,8.125349968616788,-20.69399079443891,-8.090310333450207,0.0126770931964657,0.0350396351665818,0.2208117109964212,0.2208397556644491,0.2208397556644491,0.9693382230212558,-5.763638606891324,0.9681439912577328,-5.8543865770564585,31.68887296089097,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820676:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5151000,E-REDES,,0.1373485713617604,LINE:003345,BUS:JUNCTION:60:00386,BUS:JUNCTION:60:01162,"[[-8.5835918448291,40.68468587215077],[-8.582046542152353,40.68507649048549]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1510 PC CACIA-VISTA ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1091393484848484,0.3655951636363637,12.48242424242424,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.134591238396316,5.604383429469022,15.13573176358318,-5.602406778760572,0.0011405251868623,0.0019766507084497,0.1592503682290366,0.1592566852728622,0.1592566852728622,0.975174496925917,-5.2860045634698425,0.9751589751812496,-5.271879160971295,26.478790468511477,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820680:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5150900,E-REDES,,0.924657912660597,LINE:003346,BUS:EREDES:0105S5003900:60,BUS:JUNCTION:60:02902,"[[-8.618731218355672,40.6496065853027],[-8.618413526683907,40.649630293932276],[-8.617184218379544,40.651094481933455],[-8.617397058455687,40.65590038405837],[-8.616219680108662,40.657141142390365]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1509 ESGUEIRA-PC CACIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.110879817987152,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.3382226088478,-6.849918612878003,16.34779585736331,6.872772986675833,0.0095732485155082,0.0228543737978297,0.1764390848376532,0.176404438697465,0.1764390848376532,0.9661855811398408,-5.989631090554897,0.9673394150412186,-5.90669221339313,29.335619725272803,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820719:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124300,E-REDES,,0.3980964550845036,LINE:003347,BUS:JUNCTION:60:02752,BUS:EREDES:0105S5001500:60,"[[-8.638416666428231,40.63652045588526],[-8.642312836171115,40.63593319344162],[-8.642938582200681,40.63624075731378]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1243 ESGUEIRA-AVEIRO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.526226269341905,4.905914518393843,-25.5172693248339,-4.879986192287349,0.0089569445080037,0.0259283261064933,0.2599215798692811,0.2599287997037769,0.2599287997037769,0.9622959883453016,-6.437263902287222,0.9617628761066984,-6.49799161676576,43.21702547240452,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820731:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124500,E-REDES,,1.190635615260997,LINE:003348,BUS:JUNCTION:60:02903,BUS:JUNCTION:60:02904,"[[-8.657403330222662,40.613963081140994],[-8.649900956367514,40.6157445145939],[-8.646813109989678,40.619864946056836]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1245 AVEIRO-GAFANHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.501265847549135,-2.710546720439035,17.526399696040713,2.7409333432678755,0.0251338484915777,0.03038662282884,0.1780364571406867,0.1780188943702821,0.1780364571406867,0.9571849242487828,-6.824228979299441,0.9588743497927822,-6.703347330092257,59.31582779966243,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820886:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5123600,E-REDES,,0.5266669802932044,LINE:003349,BUS:JUNCTION:60:01158,BUS:JUNCTION:60:02905,"[[-8.610034139680101,40.663263061508076],[-8.61227386733162,40.66481598119774],[-8.61438994717732,40.66628307866184],[-8.614732249525163,40.66629911639106]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.1177432876214339e-10,-0.0051368451396297,6.569695752717816e-13,4.759444633558082e-07,1.1243129833741516e-10,-0.0051363691951663,5.105574774915068e-05,4.730470981647936e-09,5.105574774915068e-05,0.9681439912577328,-5.8543865770564585,0.9681441344286726,-5.854389087805014,0.007326122506694,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820706:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5123900,E-REDES,,2.392110775334338,LINE:003350,BUS:JUNCTION:60:01052,BUS:JUNCTION:60:02906,"[[-8.51404349793168,40.61024119966939],[-8.517122742980668,40.611431653134495],[-8.52064028858988,40.6127914117872],[-8.523757980912139,40.61399646137216],[-8.526652572343517,40.61511516420823],[-8.529224725655732,40.616109157155634],[-8.532025960669081,40.617191575311956],[-8.535038958201085,40.61835570859043],[-8.537746895243009,40.619401878495346],[-8.539298758322527,40.62000136820303]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.52966108422803,4.844674309552129,-29.461941171103568,-4.639964399079835,0.0677199131244634,0.2047099104722942,0.2938114564357098,0.2938486522608077,0.2938486522608077,0.9800434753198252,-4.243339084241625,0.9766658439129916,-4.655463408566399,42.16511009625596,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820727:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5124400,E-REDES,,4.163241074941042,LINE:003351,BUS:EREDES:0101S5000600:60,BUS:JUNCTION:60:01164,"[[-8.456965965360348,40.59295474480273],[-8.45746823525649,40.59272331790902],[-8.459309016390074,40.591659683392194],[-8.46124280063057,40.59031962769598],[-8.463794005499164,40.5887866566399],[-8.467029500984582,40.58684233005066],[-8.470166113886597,40.58495722241585],[-8.471943820127981,40.58388873467163],[-8.475987144678507,40.58330052260234],[-8.479719521304503,40.582757421392756],[-8.48329284849378,40.58223733216913],[-8.485611886184655,40.58189974651986],[-8.490298844844746,40.58121729571244],[-8.493489335084448,40.58075262411012],[-8.496596376737353,40.579380682664016],[-8.49907863116589,40.578284522594345],[-8.500575989412463,40.57762324167471]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.16788342043721,-1.3601173315268735,-12.148541836890178,1.3830089912849552,0.0193415835470318,0.0228916597580817,0.1190535824522007,0.1190073653841935,0.1190535824522007,0.9895940007558466,-3.111910712665631,0.988631768961848,-3.4257928030635703,17.0833092914623,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820785:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5123700,E-REDES,,0.2254556981188897,LINE:003352,BUS:JUNCTION:60:02908,BUS:JUNCTION:60:00354,"[[-8.46457230633022,40.55384761627808],[-8.464914064580306,40.55336962238319],[-8.465846160397527,40.552065975990914]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1244 ÁGUEDA-BARRÔ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1099649466036414,0.368854,9.199999999999998,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.91675696722806,-2.5030418734251816,-14.91514185699128,2.506171239509488,0.0016151102367789,0.0031293660843063,0.1473628971227905,0.1473592053542955,0.1473628971227905,0.9876523865624728,-3.67895754271423,0.987606959085284,-3.700210163603352,24.501271447799574,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820731:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124500,E-REDES,,5.2564163535327415,LINE:003353,BUS:EREDES:0110S5004000:60,BUS:JUNCTION:60:02903,"[[-8.697155946474144,40.63055699669261],[-8.69695575782269,40.630611863495055],[-8.68397008815445,40.6078228153306],[-8.681560151045755,40.60671840242361],[-8.67838184351528,40.60672373357511],[-8.675976830332656,40.60810689212223],[-8.673567526780712,40.609490461815646],[-8.671634691205979,40.61057539522072],[-8.669494939850699,40.61109071363012],[-8.657403330222662,40.613963081140994]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1245 AVEIRO-GAFANHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.39024581711615,-2.5758219345086584,17.50126584754862,2.7105467204368705,0.1110200304324706,0.1347247859282121,0.1781116279003466,0.1780364571406783,0.1781116279003466,0.9497604777733984,-7.362397845289557,0.9571849242487828,-6.824228979299441,59.340872197350215,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819484:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5100900,E-REDES,,5.114961718043227,LINE:003354,BUS:JUNCTION:60:02909,BUS:JUNCTION:60:01171,"[[-7.761928717608699,41.17488268366761],[-7.761916757759496,41.17501601134857],[-7.761480470360238,41.1798321835469],[-7.762765949920232,41.18719566878584],[-7.763391802469575,41.190795662073256],[-7.764969526241393,41.19979334843625],[-7.765507670608449,41.202906400750564],[-7.76674622006981,41.20999092914106],[-7.765884152179702,41.21243095895954],[-7.763212048554249,41.22004155522615],[-7.763135844341599,41.220258800362245]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.531805620419462,0.7504992182959962,16.574869909512284,-0.6578558891417962,0.0430642890928218,0.0926433291542,0.1602267086516085,0.1602483636763872,0.1602483636763872,0.9938493596336267,4.950740808241956,0.9960621754784508,5.459182484870559,22.99445597307895,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819484:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5100900,E-REDES,,0.0897260899248351,LINE:003355,BUS:JUNCTION:60:01172,BUS:JUNCTION:60:01173,"[[-7.761496468567918,41.224908678575524],[-7.761216429752169,41.22568763012699]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.579374133417566,0.6481788424090226,16.58012967730383,-0.6465558435667288,0.0007555438862638,0.0016229988422937,0.1602504637286518,0.1602508129382573,0.1602508129382573,0.9962965038990312,5.512250703932663,0.9963358637522816,5.521150356040811,22.994807424057583,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819484:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5100900,E-REDES,,4.188658879969582,LINE:003356,BUS:JUNCTION:60:01174,BUS:JUNCTION:60:01175,"[[-7.760557307861115,41.22760640079533],[-7.760524823867809,41.227701418091435],[-7.761636808004003,41.23160794169597],[-7.762852449475892,41.235868522136315],[-7.765143666477549,41.24389443801409],[-7.765997577351253,41.246885075727974],[-7.766068597136223,41.24925554739487],[-7.76824189245732,41.253115959883594],[-7.769969537453737,41.256181169918136],[-7.773640994995376,41.26269237061571],[-7.774483590075216,41.26344956370039]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.581985288052188,0.6425700629933657,16.617260213881895,-0.5668810998925033,0.0352749258297073,0.0756889631008623,0.1602516668697203,0.1602668937910194,0.1602668937910194,0.9964325962773928,5.543005311258599,0.9982889971779848,5.9577780767162105,22.997114907593545,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819489:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5101000,E-REDES,,4.046736598059779,LINE:003357,BUS:JUNCTION:60:02910,BUS:JUNCTION:60:01444,"[[-7.798114346010988,41.28706110979275],[-7.800843293841742,41.28670508814628],[-7.803738282732398,41.28583649267488],[-7.806889194454627,41.285879059423195],[-7.843119428135643,41.284037575880355],[-7.846152105756152,41.28363325717755]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.732096080426953,2.661905045809541,-18.68785855377957,-2.554350892425608,0.0442375266473824,0.107554153383933,0.182559471094689,0.1826151621692449,0.1826151621692449,0.9972669207451084,5.991828355569971,0.9938716774717168,5.561901750303561,26.203926269083787,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
