source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:7819548:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5101900,E-REDES,,14.386650386891974,LINE:003358,BUS:EREDES:1714S5006100:60,BUS:JUNCTION:60:02912,"[[-7.759240233278804,41.294052019764706],[-7.757529550225978,41.296404681437956],[-7.756547858035676,41.29775468479537],[-7.754787775756868,41.30128812682905],[-7.753165715357356,41.30311309255905],[-7.750353482096275,41.30627681399888],[-7.749216766620975,41.307840040362464],[-7.747339351359567,41.31042170201997],[-7.746013013395219,41.3122454251947],[-7.744709573975354,41.31403755112291],[-7.743566844461414,41.31560860466236],[-7.741803835829921,41.31803227545192],[-7.739322777520531,41.3214427391051],[-7.737186090675277,41.32437947230792],[-7.735204327841506,41.32710302294749],[-7.734497742173418,41.32807402296023],[-7.732021653452542,41.331476416099],[-7.730361214124907,41.33375780737335],[-7.728602970206232,41.336173369387545],[-7.727900910563872,41.33924346689086],[-7.727008017862652,41.34314761339488],[-7.726253021914906,41.34644839152124],[-7.72552028978963,41.34965155690466],[-7.724907249215494,41.35233121441778],[-7.723888120130522,41.35678545710852],[-7.723183570733164,41.35986437447963],[-7.722401799826835,41.36328046230761],[-7.721075624697625,41.3690744860237],[-7.720352528635241,41.37223324121848],[-7.71994017675324,41.374034431827894],[-7.71893051296435,41.37844424848068],[-7.716790919830649,41.38138052461939],[-7.715698045594148,41.382880221611344],[-7.713684721133426,41.385642784453566],[-7.712712515871247,41.38697669524754],[-7.710923319040513,41.38943137722376],[-7.709323857164736,41.39162557652038],[-7.707983212889467,41.3934645822656],[-7.706648259692834,41.39529567828669],[-7.705157849176719,41.397339854272765],[-7.703828480469802,41.399163022424375],[-7.702798311430558,41.40057576582946],[-7.701359465186259,41.402548861652534],[-7.700110463596065,41.40426149229486],[-7.698890180568565,41.405934644616046],[-7.697111454026604,41.40837331312028],[-7.695833452276054,41.410125357998986],[-7.694791431675752,41.411553810618216],[-7.694346290478562,41.412164004369366]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1019 TELHEIRA-SOUTELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1567488150921444,0.3673282994754411,10.568049594659035,0.3587999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.5773656037109225,1.4228707856942346,3.586808270514732,-1.5727022949401668,0.0094426668038094,-0.1498315092459321,0.0370461498166865,0.0376843612119469,0.0376843612119469,1.0000000000000002,6.332534926891859,1.000045196748966,6.687557908260802,10.502887740230468,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819484:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5100900,E-REDES,,2.5056934180439936,LINE:003359,BUS:JUNCTION:60:01102,BUS:JUNCTION:60:02909,"[[-7.763942572843808,41.15239953207402],[-7.763531931819087,41.15698701483129],[-7.763235117386115,41.160323501189254],[-7.76249213312774,41.16860111835155],[-7.761928717608699,41.17488268366761]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.51071405640715,0.7959524766240393,16.531805620419522,-0.7504992182956368,0.021091564012373,0.0454532583284025,0.1602150586028327,0.160226708651609,0.160226708651609,0.9927838815267878,4.701020803931812,0.9938493596336267,4.950740808241956,22.99134863705109,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819560:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1713L5102000,E-REDES,,3.252951021693089,LINE:003360,BUS:JUNCTION:60:01514,BUS:JUNCTION:60:02913,"[[-7.645418098378674,41.487058929816925],[-7.644476329786309,41.48816640726187],[-7.642579792951474,41.490396517375],[-7.640650853834027,41.492664515815974],[-7.639754075581192,41.49371886107047],[-7.638844375343549,41.49478836910893],[-7.6377822214063,41.49745340968713],[-7.63656527048924,41.50050654589399],[-7.635389452583088,41.503456175818506],[-7.63468803993941,41.50521559432557],[-7.633426096293915,41.508380820070705],[-7.632053968044951,41.511822011127144],[-7.631170090879655,41.51403850631915]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.07549668337702,6.42782052221986,24.137154106222365,-6.2534316603266955,0.0616574228453465,0.1743888618931643,0.2403850349654654,0.2404676851593316,0.2404676851593316,0.9974881789453928,6.258152757569632,0.9977563335832684,6.75675178397567,34.505335795570616,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820588:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0305L5149500,E-REDES,,3.276581206174607,LINE:003361,BUS:JUNCTION:60:02199,BUS:JUNCTION:60:02196,"[[-7.940427949148628,41.4484430864211],[-7.907521448149877,41.464570231863696]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.976184580002332,2.3844241819176784,23.030078424742253,-2.2361846772620604,0.053893844739921,0.1482395046556179,0.2239523925055264,0.2239849549417469,0.2239849549417469,0.9925136198670402,6.401980357280457,0.994036629199554,6.863813055332721,32.14018581457124,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820966:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5146600,E-REDES,,1.5883135629471965,LINE:003365,BUS:JUNCTION:60:01183,BUS:JUNCTION:60:01184,"[[-8.104609348084004,41.28850428377359],[-8.113092260130442,41.28471909649389],[-8.117401699188948,41.27865953644276]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.685327281826291,-2.6373875592676503,10.69158486555144,2.643067497119768,0.0062575837251497,0.0056799378521175,0.1096319964382617,0.1095951385563394,0.1096319964382617,0.9660070616516798,1.761902885955662,0.9669849187158532,1.860784031989444,15.731381322752444,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819631:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5103200,E-REDES,,1.0438666413879387,LINE:003366,BUS:EREDES:1316S5001600:60,BUS:JUNCTION:60:02915,"[[-8.736303553404642,41.35545324128904],[-8.736390348640183,41.355935027748856],[-8.736813058221873,41.35828148528251],[-8.73643248803554,41.35980335247494],[-8.735987731972028,41.36158180740463],[-8.735943120699112,41.364020389807926],[-8.736412877339372,41.36466753729816]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1032 VILA DO CONDE-BEIRIZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.149361086142145,0.6419368415860678,14.156301806320954,-0.6284681909538916,0.0069407201788092,0.0134686506321761,0.142397416401918,0.1424019024509581,0.1424019024509581,0.9571264971552556,-6.333617078812881,0.957524071286634,-6.237725174103339,20.433620670247976,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820056:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5109500,E-REDES,,0.7379072065188674,LINE:003367,BUS:JUNCTION:60:01189,BUS:JUNCTION:60:02916,"[[-8.735243320516222,41.364814020661775],[-8.73587802253766,41.35819499150721]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.049151857210106,-3.1815117224708644,10.051846002942872,3.183507627088326,0.0026941457327662,0.0019959046174613,0.1055317251845343,0.1055102839822259,0.1055317251845343,0.9611180056806512,-5.720526329081274,0.961602510582982,-5.6778388244377105,15.143022698311714,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820068:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5115100,E-REDES,,0.1979172919626839,LINE:003368,BUS:JUNCTION:60:01564,BUS:JUNCTION:60:02316,"[[-8.706584262520062,41.327008128149],[-8.704348845301439,41.32759981759167]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.1129882471693883e-09,0.0101718418727373,1.9139739427132475e-09,-0.0120874315183299,8.00985695543859e-10,-0.0019155896455926,0.0001014841208445,0.0001205959229291,0.0001205959229291,0.9644720104165492,-5.425675489482507,0.9644717764104696,-5.425671370157314,0.0173046237522068,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820073:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5109100,E-REDES,,1.0968012193711367,LINE:003369,BUS:JUNCTION:60:01205,BUS:EREDES:1316S5005600:60,"[[-8.641474723921755,41.27842890560956],[-8.644657342647747,41.281726553438055],[-8.647170880696153,41.28431107280617],[-8.64941875563388,41.28627306403258]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 MAIA - MOSTEIRÓ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0559261119347664,0.3688539999999999,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.836837246526304,11.021806579674436,-22.825305094645465,-10.956573138249158,0.0115321518808393,0.0652334414252777,0.2503127110356478,0.2503590970531733,0.2503590970531733,0.974790218541258,-4.414407141167492,0.973122838891868,-4.558068472026167,17.9623401530473,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820081:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5115100,E-REDES,,0.5249662326892459,LINE:003370,BUS:JUNCTION:60:01187,BUS:JUNCTION:60:02918,"[[-8.71074653463978,41.323710141115356],[-8.710933256553263,41.32389887967736],[-8.712921122312524,41.32312257834408],[-8.715074352273025,41.32326880127893],[-8.71618359672177,41.32285628089014],[-8.716437089848652,41.322694091330725]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.1202375890124829e-10,-0.0050977848315811,2.305210629214753e-13,1.676086616912961e-05,1.1225427996416977e-10,-0.005081023965412,5.0860403608885914e-05,1.6722249375086596e-07,5.0860403608885914e-05,0.964472436952888,-5.425682998009336,0.964472579569673,-5.425685508560754,0.0072980920661337,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820740:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5109500,E-REDES,,1.0874094736269584,LINE:003371,BUS:JUNCTION:60:02916,BUS:JUNCTION:60:02317,"[[-8.73587802253766,41.35819499150721],[-8.73168567109207,41.35529842743849],[-8.728469167300583,41.35303909225864],[-8.727326556385346,41.35101791621631]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.051846002942025,-3.1835076270815437,10.0558142078547,3.1864290964035256,0.0039682049126739,0.0029214693219818,0.1055102839821973,0.1054786549973921,0.1055102839821973,0.961602510582982,-5.6778388244377105,0.9623164509038944,-5.614993201015837,15.13994604422404,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820867:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5109500,E-REDES,,0.5284296640561305,LINE:003372,BUS:JUNCTION:60:01187,BUS:JUNCTION:60:02918,"[[-8.710728737908658,41.323722278037025],[-8.710926222432008,41.32392191131952],[-8.712925920117952,41.32314097630641],[-8.715078887776974,41.323287182472],[-8.716195787087083,41.32287182290903],[-8.716492786299709,41.32275574683372]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.109184944397234e-10,-0.0050977848287226,6.155507531449846e-13,-1.676087175655496e-05,1.115340451928684e-10,-0.0051145457004792,5.086040358036668e-05,1.6722254949638605e-07,5.086040358036668e-05,0.964472436952888,-5.425682998009336,0.964472579569673,-5.425685508560754,0.0072980920620414,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819631:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1316L5103200,E-REDES,,3.4568446745538375,LINE:003373,BUS:JUNCTION:60:02915,BUS:EREDES:1313S5010600:60,"[[-8.736412877339372,41.36466753729816],[-8.73705562130282,41.36555297185641],[-8.737907452375872,41.36719489172509],[-8.738545388122136,41.36800577195638],[-8.739053602809973,41.37052080478624],[-8.739544045783665,41.37329620453891],[-8.739711487113198,41.375462428535286],[-8.739877541585725,41.37761066896754],[-8.740318595937254,41.38016420547677],[-8.740579234682983,41.381673115255914],[-8.74060473888856,41.38470729713726],[-8.740624650347192,41.38707521834462],[-8.74089940330211,41.388963691221775],[-8.742660325635567,41.390760173438004],[-8.744044991425646,41.39217270674002],[-8.743996538797413,41.394393666390435],[-8.74400465389063,41.39450153480785]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1032 VILA DO CONDE-BEIRIZ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.156301806321572,0.6284681909529325,14.179289652230096,-0.5839146499594425,0.0229878459085224,0.0445535409934899,0.1424019024509639,0.1424160786725306,0.1424160786725306,0.957524071286634,-6.237725174103339,0.9588518537396336,-5.920601081957435,20.435654853283207,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819660:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5103700,E-REDES,,2.0069862571824566,LINE:003374,BUS:JUNCTION:60:00184,BUS:JUNCTION:60:01261,"[[-8.489693125360565,41.35792439886121],[-8.494118058857206,41.35813286802303],[-8.497940815526276,41.35789244536102],[-8.513717279282131,41.35782424848775]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.729985836729064,-13.346884580657742,-35.63476616362896,13.648771876781176,0.0952196731001038,0.3018872961234358,0.3804163273549135,0.3803477145994858,0.3804163273549135,0.9647756273357226,-3.605019113916206,0.9653987226901856,-4.1069988215788875,54.586931748445046,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819818:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5146600,E-REDES,,1.1704869537967244,LINE:003375,BUS:JUNCTION:60:02919,BUS:JUNCTION:60:01186,"[[-8.201774931183806,41.302024071460494],[-8.196619634986813,41.30081408009052],[-8.192675221607013,41.29985800047735],[-8.18941293122348,41.29906713788297],[-8.188424994476133,41.298827616839795]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.432236360390167,1.7169980861781329,26.45918616765115,-1.637327665649802,0.026949807260987,0.0796704205283309,0.264982892912016,0.2649900302127299,0.2649900302127299,0.9618747895500585,0.5816144184771549,0.9626424329252188,0.7815543478539608,38.02411109380541,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820974:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5146600,E-REDES,,4.9621523214387855,LINE:003376,BUS:JUNCTION:60:02919,BUS:EREDES:1303S5009100:60,"[[-8.201774931183806,41.302024071460494],[-8.198123637111854,41.31397829899619],[-8.198039507909556,41.31683667436218],[-8.19664377114633,41.31881264264624],[-8.19472460691019,41.3251168848024],[-8.194570917646674,41.333129661426966],[-8.19399563240569,41.33712198277428],[-8.192943638090169,41.33835704862018],[-8.192022315179958,41.34112557691922],[-8.191079894859532,41.34404786032145],[-8.190769548773783,41.34547130599853]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.43223636039035,-1.7169980861791565,-26.318001997757335,2.054890568315361,0.1142343626330131,0.3378924821362046,0.2649828929120185,0.2649488664737426,0.2649828929120185,0.9618747895500585,0.5816144184771549,0.9587354008373596,-0.2692166663472911,38.02308694389704,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819835:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1305L5106800,E-REDES,,2.192803755602884,LINE:003377,BUS:JUNCTION:60:02920,BUS:JUNCTION:60:02921,"[[-8.335026008014946,41.27238719118658],[-8.33402667640951,41.272039520690825],[-8.329756654651558,41.27055383235697],[-8.32540013022358,41.26903782293733],[-8.322279157769174,41.26795161738291],[-8.318085509808583,41.266491894501875],[-8.314433841234308,41.26522064189907],[-8.310896749884487,41.26505084286846]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1068 LOUSADA-PAÇOS DE FERREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.1226752950149583,0.223359957927272,2.123012218122915,-0.2427850002939532,0.0003369231079566,-0.0194250423666811,0.0216357020359963,0.0216584481409192,0.0216584481409192,0.9492745399544058,-5.1739533173748695,0.9493682546720998,-5.142644241587567,3.1078272551182726,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819856:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1307L5107100,E-REDES,,10.999184927444444,LINE:003378,BUS:JUNCTION:60:02195,BUS:EREDES:1311S5012400:60,"[[-8.236870344554044,41.13164922519669],[-8.237263698037065,41.13462384341732],[-8.237622724018083,41.137338624635355],[-8.23796756313032,41.1399458865733],[-8.238282800481175,41.142329154533776],[-8.238590945522686,41.14465867128646],[-8.238953639790685,41.14740031812218],[-8.239347183035195,41.1503749208268],[-8.239593762822812,41.15223852399862],[-8.239905560145951,41.15459490767909],[-8.240200779283363,41.15682585691504],[-8.240484170393943,41.15896720469209],[-8.240769945124486,41.161126467301344],[-8.241098431463467,41.1636082763678],[-8.241425748184152,41.16608112524216],[-8.241762587742208,41.168625646290316],[-8.242100636469807,41.171179132341855],[-8.24245057712715,41.17382219758159],[-8.242831389558829,41.17669822583426],[-8.243232409322681,41.17972654834774],[-8.243614473999827,41.18261152007428],[-8.243875545638017,41.1845826185655],[-8.244267158867933,41.18753926840983],[-8.244580477410349,41.18990458259196],[-8.244982855292122,41.19294185890568],[-8.24546598310703,41.19658837986549],[-8.245754455545638,41.1987655316498],[-8.246099944698113,41.201372740473474],[-8.246456142021904,41.204060587462024],[-8.24727335646674,41.20630953468285],[-8.248043299225738,41.20842823163357],[-8.249040505604535,41.21117210746688],[-8.250081991480537,41.21403752994545],[-8.251079368739417,41.21678138520977],[-8.251903217174283,41.21904766575797],[-8.252856552641715,41.22166993817982],[-8.253522675425783,41.223502043703526],[-8.254258281608806,41.22552517624347],[-8.256088978273509,41.22654861023266],[-8.258825033352402,41.226696924195075],[-8.258978832747685,41.22668215819537]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,44.910573480901505,10.222155712903428,-44.1747496291032,-7.846355658264795,0.7358238517983082,2.375800054638633,0.4515650654518482,0.4517770389334573,0.4517770389334573,0.9814866550958172,-1.505656852898481,0.95561515600604,-4.389050694831222,64.82666651362567,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819839:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1311L5106900,E-REDES,,7.722649702666482,LINE:003379,BUS:EREDES:1307S5007700:60,BUS:JUNCTION:60:02922,"[[-8.136283418586997,41.1836199893941],[-8.136157882686577,41.183671760190045],[-8.135448080679444,41.184139154216965],[-8.135098576029472,41.18612725756509],[-8.136133898795988,41.188854752045714],[-8.138200892605475,41.19431364426862],[-8.14136135313945,41.195764517684296],[-8.143676373026942,41.196826277224716],[-8.145551461011584,41.19820251848567],[-8.146884133241281,41.19961875456197],[-8.154529497591415,41.201927872903056],[-8.157431828186073,41.2030455754335],[-8.16016687376351,41.20409729021066],[-8.164471552109655,41.20530521105167],[-8.168160560447394,41.20633958446166],[-8.174137996281297,41.20801886254623],[-8.178499300398553,41.20924432672761],[-8.183325304116668,41.21059927644896],[-8.185903020012045,41.21132326212275],[-8.189924414434481,41.21245083799196],[-8.195524301215816,41.21402417863405],[-8.201945346589408,41.21582744456389],[-8.205745816292351,41.21689369729287],[-8.2082920538322,41.21754232721405]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1069 BUSTELO-MARCO DE CANAVESES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.9223,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.943857820284414,4.786829147186598,-35.61422153414608,-3.7669127394987054,0.3296362861383315,1.0199164076878926,0.3579615266476731,0.3580504146078902,0.3580504146078902,0.9747515773134492,-1.725992647170252,0.9624611196404655,-3.393011158840922,38.82146965281256,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819861:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1307L5107200,E-REDES,,0.1440573747447536,LINE:003380,BUS:JUNCTION:60:02352,BUS:JUNCTION:60:01316,"[[-8.26175112371079,41.09235716819813],[-8.26117131206689,41.09339372734712],[-8.261358546687521,41.0934896747269]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.078861019860632,2.5143323295824827,26.08190360667606,-2.505543700149383,0.0030425868154289,0.0087886294330994,0.2537942957238342,0.2537956682855949,0.2537956682855949,0.9933539718203171,-0.3234809260954533,0.9934315061915344,-0.3004933116757735,36.417802882134445,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819866:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5107300,E-REDES,,1.3621432117490408,LINE:003381,BUS:EREDES:1310S5009200:60,BUS:JUNCTION:60:02923,"[[-8.380623529857228,41.215078433483775],[-8.376829102722686,41.21477404288381],[-8.365438200936955,41.21095991837247]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1073 REBORDOSA-SANTIAGO DE SUBARRIFANA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0993870810659317,0.3526224193194293,25.54906695938529,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.38853287596197,4.4109729297190805,2.389574487414294,-4.443238522911696,0.0010416114523237,-0.0322655931926156,0.0504833000792712,0.0508018891418203,0.0508018891418203,0.956116894741595,-5.076521696970604,0.955592927114584,-5.046092300095816,7.289695672524083,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819899:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5107800,E-REDES,,2.4037748025303296,LINE:003382,BUS:JUNCTION:60:02924,BUS:JUNCTION:60:02925,"[[-8.548388712297344,41.243749385603564],[-8.553387565836328,41.24419561264253],[-8.55855319317127,41.24943139390045],[-8.561321493079646,41.2525142876194],[-8.560229799726804,41.25915765018663],[-8.560338638512908,41.26005387647947]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.912334014661351,-5.779873592673854,-3.9085892222806353,5.76880470906607,0.0037447923807154,-0.0110688836077841,0.0690250234393304,0.0688310165093249,0.0690250234393304,0.9729831472288132,-3.5582928588117353,0.9741507831229208,-3.6419864294326545,9.904580777633871,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819917:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108600,E-REDES,,2.7116120120274676,LINE:003383,BUS:JUNCTION:60:01206,BUS:EREDES:1306S5010100:60,"[[-8.606102870029877,41.23022898295618],[-8.606499569741363,41.2299428694086],[-8.607527485552977,41.22949168448404],[-8.607294482089761,41.22833372926805],[-8.607318562053216,41.22747496458685],[-8.606879786933892,41.22567740899395],[-8.606501553833608,41.22412779268368],[-8.606004473156887,41.22209115993144],[-8.605494459066824,41.220001380769155],[-8.605497929265178,41.21734043920579],[-8.604396959311151,41.21452512205562],[-8.60366596156923,41.21149787537257],[-8.601569374994122,41.2100259364328],[-8.599019693626406,41.20824223664004]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.085892147799516,13.04703399635926,-29.99444948318925,-12.76559785812237,0.0914426646102661,0.2814361382368897,0.3206401753907232,0.3207453131193196,0.3207453131193196,0.9841297813977904,-3.4808242495579256,0.9779537726126254,-3.914432120631712,46.02458216664079,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819922:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108700,E-REDES,,0.9972794929893808,LINE:003384,BUS:EREDES:1306S5010100:60,BUS:JUNCTION:60:00814,"[[-8.598969928700594,41.20821908174604],[-8.59590103784846,41.20736025109405],[-8.591540996495604,41.2061399149976],[-8.587652315703671,41.20682828635755]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.89645126518781,5.731594202553016,3.897973761960796,-5.736375546992017,0.0015224967729863,-0.0047813444390003,0.0681933354463009,0.0682740758676189,0.0682740758676189,0.9779537726126254,-3.914432120631712,0.9774752064711124,-3.8801576722736786,9.796825350497771,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819926:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108700,E-REDES,,0.3212217864861012,LINE:003385,BUS:JUNCTION:60:00816,BUS:JUNCTION:60:02926,"[[-8.56749702930171,41.22578618387112],[-8.565098008090608,41.228042215995934]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.902112655302285,5.749206961344207,3.90260696225479,-5.7507232660946235,0.0004943069525049,-0.0015163047504165,0.0684924659006879,0.0685184412569131,0.0685184412569131,0.9761764775625216,-3.7871309130103143,0.9760215899052018,-3.776035050480645,9.831889978033171,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819926:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108700,E-REDES,,0.1904865705076687,LINE:003386,BUS:JUNCTION:60:02927,BUS:JUNCTION:60:02928,"[[-8.557943510677084,41.234769066475856],[-8.556520505554065,41.23610679681466]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.904083136731496,5.7552311410043275,3.904377104217687,-5.756125217988007,0.0002939674861908,-0.0008940769836796,0.0685958779608784,0.068611274764017,0.068611274764017,0.9755593186258992,-3.74291684980767,0.975467310897676,-3.736324841644749,9.845210900275086,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819966:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110600,E-REDES,,4.139069431154086,LINE:003387,BUS:JUNCTION:60:01206,BUS:JUNCTION:60:02929,"[[-8.60582661996635,41.22999209593154],[-8.606376960387855,41.22969077205687],[-8.607760310666706,41.22896888488995],[-8.607845843176484,41.228233385288966],[-8.60742660442078,41.226994604489526],[-8.605449770933753,41.22496270813237],[-8.602571687396914,41.224375037567505],[-8.599323552711045,41.22503326694911],[-8.595569480982823,41.22579679477166],[-8.592563875832903,41.22640800653094],[-8.589443035959215,41.22704254082459],[-8.586904553241965,41.22754359702613],[-8.58032954002686,41.22888272610805],[-8.577980557716915,41.229361425857256],[-8.574940652343857,41.22998083757326],[-8.570369167576665,41.23091215855667],[-8.567743674904145,41.23144694363556],[-8.56577231715252,41.23184844360632]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.453810383752112,2.659119331965071,-11.435856270636869,-2.640130086469338,0.0179541131152429,0.0189892454957329,0.1149701517240294,0.1150620165942157,0.1150620165942157,0.9841297813977904,-3.4808242495579256,0.981523086030085,-3.7489693473290218,16.510549087991933,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819966:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110600,E-REDES,,0.4263347395752144,LINE:003388,BUS:JUNCTION:60:02930,BUS:JUNCTION:60:02931,"[[-8.551642444558835,41.23267667074566],[-8.550700185702198,41.23261514551938],[-8.549060325864838,41.23250805633338],[-8.547197771198284,41.23181700758495],[-8.546999129083718,41.23153058922088]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.24931418336588,8.311545385560507,-37.2296451282149,-8.249416917225465,0.0196690551509846,0.0621284683350413,0.3750942528831155,0.3751033201652733,0.3751033201652733,0.9790770043456896,-4.004742004536264,0.9782148580951164,-4.095644578103434,53.82455447916104,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820073:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5109100,E-REDES,,4.9310625612728325,LINE:003389,BUS:EREDES:1306S5008900:60,BUS:JUNCTION:60:01205,"[[-8.613509093766558,41.23967237276575],[-8.626156515573363,41.26166411140555],[-8.6274704154554,41.26391339602776],[-8.641474723921755,41.27842890560956]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 MAIA - MOSTEIRÓ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0559261119347664,0.3688539999999999,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.997854086395783,9.587236369953455,-25.936784115111372,-9.233555853903315,0.0610699712844109,0.3536805160501419,0.2716073148878093,0.2717718641187568,0.2717718641187568,0.9816839917968913,-3.672025171037556,0.974790218541258,-4.414407141167492,19.498627071226636,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820190:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5111000,E-REDES,,1.3393291027188248,LINE:003391,BUS:EREDES:1315S5021000:60,BUS:JUNCTION:60:01049,"[[-8.55671793956151,41.20299754806273],[-8.557193250034887,41.20274786792418],[-8.55910174962354,41.20174527255456],[-8.56142122259142,41.20052670336079],[-8.563721030288638,41.199318362888015],[-8.566382842344698,41.19791971921208],[-8.567958349194006,41.197091817039684],[-8.569842784630712,41.19610152238719]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.500985691428548e-08,-0.0431830239559592,-2.7815638378654253e-08,0.029939213842738,5.7194218535631236e-08,-0.0132438101132212,0.0004262421912612,0.0002955163296699,0.0004262421912612,0.9748655817666652,-4.8685832909739855,0.9748707282801315,-4.86867292192126,0.061162604571853,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820190:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5111000,E-REDES,,1.5031266747040748,LINE:003393,BUS:JUNCTION:60:01051,BUS:JUNCTION:60:01237,"[[-8.580073127402862,41.19159177474832],[-8.5815921376731,41.19120593975453],[-8.584662918228819,41.19042018188788],[-8.585680691828921,41.190512617122835],[-8.588306171461067,41.189355723837004],[-8.59107991223004,41.188637450894646],[-8.596311510241948,41.18728247774646],[-8.596817904536154,41.187065472182056]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.80898816969285e-09,-0.0200897897991509,-1.1512770530817022e-10,0.0052259057504374,7.693860464384681e-09,-0.0148638840487134,0.0001982966229275,5.158228865421545e-05,0.0001982966229275,0.9748733469135534,-4.868718527344577,0.9748753465879572,-4.868753353011424,0.0284541000039569,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820241:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5111900,E-REDES,,0.2140336915969238,LINE:003394,BUS:JUNCTION:60:02933,BUS:JUNCTION:60:01213,"[[-8.562153371649652,41.19738231161928],[-8.562232357942051,41.19545838083427]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.770009578504474,0.5233980999350497,-8.76948152318776,-0.523731326021291,0.0005280553167139,-0.0003332260862413,0.0867410775017996,0.0867423221340857,0.0867423221340857,0.97462024553382,-4.908383827739452,0.974549989894383,-4.919779826651303,12.446882211807395,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820282:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5111900,E-REDES,,0.7476326658735454,LINE:003395,BUS:JUNCTION:60:02933,BUS:EREDES:1315S5021000:60,"[[-8.562153371649652,41.19738231161928],[-8.560715187506165,41.198657006850475],[-8.559404867441426,41.19990621315268],[-8.557716931902691,41.20151534172075],[-8.556555713558359,41.20262227712935]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.770009578507159,-0.5233980999501107,8.771853989177835,0.5222313279599312,0.0018444106706763,-0.0011667719901794,0.0867410775018349,0.0867367360103074,0.0867410775018349,0.97462024553382,-4.908383827739452,0.9748655817666652,-4.8685832909739855,12.446703616277071,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819887:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5107600,E-REDES,,1.5101090187126125,LINE:003397,BUS:EREDES:1304S5010200:60,BUS:JUNCTION:60:01218,"[[-8.522307074751097,41.1748144656732],[-8.521890680307882,41.174796311484336],[-8.51946776555959,41.17703843083163],[-8.51655971812187,41.1797292192296],[-8.514833811169444,41.181326047858875],[-8.51240349223369,41.18219834007047],[-8.508725219181606,41.18275177877625]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit corridor equivalent,LN60 FANZERES-VALONGO DOUBLE CIRCUIT,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-69.09719664876755,-9.235667397393865,69.21463076989419,9.60208851078992,0.1174341211266352,0.366421113396056,0.6887309225059735,0.6886911284950887,0.6887309225059735,0.9739668373556294,-4.573034585042109,0.9763398189728524,-4.26368600535321,49.413898874011586,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:7820190:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5111000,E-REDES,,0.148250888818364,LINE:003398,BUS:JUNCTION:60:01049,BUS:JUNCTION:60:01050,"[[-8.569842784630712,41.19610152238719],[-8.570434060165631,41.195790787116515],[-8.571283251883871,41.19532528330823]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.7816823272401716e-08,-0.0299392138553524,-2.3776368384534593e-08,0.028473234917481,4.040454887867126e-09,-0.0014659789378714,0.0002955163297944,0.0002810461888895,0.0002955163297944,0.9748707282801315,-4.86867292192126,0.9748711833493704,-4.8686808473004985,0.0424044094984089,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820190:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5111000,E-REDES,,0.8477927258294472,LINE:003399,BUS:JUNCTION:60:01050,BUS:JUNCTION:60:01051,"[[-8.57144129904623,41.19523864473328],[-8.572469709731708,41.19467487786151],[-8.574693303213678,41.192967423528074],[-8.577586731193552,41.192263899008914],[-8.57962623658572,41.19170528222252],[-8.580073127402862,41.19159177474832]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.377822672687933e-08,-0.0284732349079066,-7.809505812044056e-09,0.0200897897991949,1.5968720914835273e-08,-0.0083834451087116,0.000281046188795,0.000198296622928,0.000281046188795,0.9748711833493704,-4.8686808473004985,0.9748733469135534,-4.868718527344577,0.0403280511974466,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819926:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108700,E-REDES,,0.95783453779189,LINE:003401,BUS:JUNCTION:60:02926,BUS:JUNCTION:60:02927,"[[-8.565098008090608,41.228042215995934],[-8.557943510677084,41.234769066475856]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.9026069622560104,5.750723266091924,3.904083136726244,-5.755231141026212,0.0014761744702336,-0.0045078749342879,0.0685184412568979,0.0685958779610279,0.0685958779610279,0.9760215899052018,-3.776035050480645,0.9755593186258992,-3.74291684980767,9.843001572826516,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819966:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110600,E-REDES,,1.2035484903047773,LINE:003402,BUS:JUNCTION:60:02929,BUS:JUNCTION:60:02930,"[[-8.56577231715252,41.23184844360632],[-8.565463604809477,41.23191131453913],[-8.561352473261422,41.23274846497627],[-8.559268082746142,41.233172841402116],[-8.553968024114956,41.23282848702075],[-8.551642444558835,41.23267667074566]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.304835031323776,8.486876883931355,-37.24931418336534,-8.311545385557755,0.0555208479584337,0.1753314983736,0.375068287571059,0.3750942528831044,0.3750942528831044,0.981523086030085,-3.7489693473290218,0.9790770043456896,-4.004742004536264,53.82325339117584,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
