source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:7819966:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110600,E-REDES,,0.7773630396035448,LINE:003403,BUS:JUNCTION:60:02931,BUS:JUNCTION:60:02934,"[[-8.546999129083718,41.23153058922088],[-8.54614112161275,41.23029341119249],[-8.544099359368566,41.2273196489212],[-8.542580732349553,41.22538248970593]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,37.229645128213555,8.24941691722138,-37.19377885975028,-8.136106723270196,0.0358662684632733,0.1133101939511842,0.3751033201652518,0.3751196774211996,0.3751196774211996,0.9782148580951164,-4.095644578103434,0.97664871785564,-4.261796767197956,53.826901624508494,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819971:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110700,E-REDES,,0.8332458229664431,LINE:003404,BUS:JUNCTION:60:02929,BUS:JUNCTION:60:01202,"[[-8.564919122008392,41.23249315396317],[-8.564614184379336,41.23255498866139],[-8.562137579487926,41.23305715696905],[-8.55936140985438,41.23361999314181],[-8.557895539908982,41.23382552139064],[-8.555479744160351,41.234164183680356],[-8.555220709680187,41.23414995898066]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.747733150955556e-10,-0.0104288958958523,5.214463184971948e-11,0.0020764351273858,1.0269179469452751e-09,-0.0083524607684665,0.0001022411993923,2.0356622826647305e-05,0.0001022411993923,0.981523086030085,-3.7489693473290218,0.9815236298935064,-3.748978754902646,0.014670856563692,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820250:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5115300,E-REDES,,0.1489992385494067,LINE:003406,BUS:JUNCTION:60:00716,BUS:JUNCTION:60:02144,"[[-8.548574591158346,41.11791223582994],[-8.549582373922945,41.1168080975109]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1153 GONDOMAR-PC BARBOSA & ALMEIDA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1103667280505952,0.3672274880952381,10.800000000000002,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.294699234075782,-0.9443716438165906,8.295039218939928,0.9437986550625884,0.0003399848641461,-0.000572988754002,0.0830162417370803,0.0830143253221583,0.0830162417370803,0.9676590312712576,-5.548612868721279,0.9677130153243138,-5.541162729455686,13.802683803654558,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820258:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5112200,E-REDES,,0.6471025717024719,LINE:003407,BUS:JUNCTION:60:01224,BUS:EREDES:1317S5005200:60,"[[-8.56177937534533,41.0611207343752],[-8.55934236007368,41.05981478977507],[-8.556905452885875,41.058508792827205],[-8.5556920527248,41.0578433166263],[-8.555465885634856,41.05778742987649]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1134 NOGUEIRA DA REGEDOURA-PEDROSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1108561624829234,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.109086724546506,-0.4979391629179324,5.109643427463627,0.4934407760182154,0.0005567029171213,-0.004498386899717,0.0508640118849081,0.0508579359203932,0.0508640118849081,0.9711217379008702,-5.130701359376064,0.9712604096704284,-5.110723260547139,11.518118633357826,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820267:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5112200,E-REDES,,3.4296464916266167,LINE:003408,BUS:JUNCTION:60:02935,BUS:JUNCTION:60:01498,"[[-8.589970020229995,41.124406306372585],[-8.587042157097956,41.122676985426864],[-8.586001684662927,41.12203183670239],[-8.584249739016137,41.12176899183833],[-8.572137295169949,41.12141293016182],[-8.568431710847316,41.12086969232988],[-8.563361950552293,41.119542540708146],[-8.557742695891712,41.11961464844533],[-8.550687525370417,41.1185144323264]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.092176332886425,1.0671950093581126,1.0924373433211554,-1.1000165529321988,0.0002610104347307,-0.0328215435740861,0.0151175934431236,0.0153526069142215,0.0153526069142215,0.9719565627789428,-5.219237228424273,0.9716817783257866,-5.1891057835435035,2.2029856384304143,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820380:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5113401,E-REDES,,0.3313087040474839,LINE:003409,BUS:JUNCTION:60:01233,BUS:JUNCTION:60:02936,"[[-8.586247561608612,41.02436066462261],[-8.58645569779521,41.02607326363985],[-8.585749787161298,41.027214909187926]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.946873585760563e-11,-0.0032352379238409,-1.2008300717647372e-12,-5.4181476390445115e-12,2.826790578584089e-11,-0.003235237929259,3.213496004819238e-05,5.5123274019501797e-14,3.213496004819238e-05,0.968760857033809,-5.371511857043258,0.968760913715722,-5.371512850425097,0.0046111292937569,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820525:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5114300,E-REDES,,0.569930859153319,LINE:003410,BUS:JUNCTION:60:01312,BUS:JUNCTION:60:01228,"[[-8.484597589573369,41.0702920059473],[-8.48418019837948,41.07046505285501],[-8.481643494085318,41.07131138114343],[-8.480870561523778,41.07145906779734],[-8.478208850460192,41.07198315134774]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.5552358362121086,-1.2676696347189955,2.5553846219965273,1.2625646398397323,0.0001487857844186,-0.0051049948792631,0.0282285439859031,0.0282039249885812,0.0282285439859031,0.9723237454252008,-4.554667093814364,0.9724451919253236,-4.546951626404905,4.0505874567230755,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820530:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5114400,E-REDES,,0.2525772516973072,LINE:003411,BUS:JUNCTION:60:01229,BUS:JUNCTION:60:01231,"[[-8.471638749912646,41.06948309995025],[-8.471238863060028,41.0707716807881],[-8.471016611295168,41.07148785573221],[-8.471298329337785,41.07147858819393]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.42761017823869e-11,-0.0025508004771286,-2.4934227694564474e-14,6.491748542904436e-05,1.4251167554692335e-11,-0.0024858829916995,2.523721868740517e-05,6.422833665261795e-07,2.523721868740517e-05,0.972575042414248,-4.53865932223526,0.972575077214632,-4.5386599297393575,0.0036213543818919,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820809:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5112900,E-REDES,,2.1589854941238427,LINE:003412,BUS:EREDES:1317S5005200:60,BUS:JUNCTION:60:01225,"[[-8.555312755289624,41.057439881095824],[-8.555118024885974,41.0573886684088],[-8.55154471639377,41.0577435481492],[-8.548761244595696,41.05801863403053],[-8.547286994792058,41.058145684681875],[-8.544307785370743,41.05835016187239],[-8.540204205092266,41.05865689275787],[-8.538358855869868,41.05881196898847],[-8.535791588709877,41.05898565055546],[-8.529722751585629,41.059438401071795]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.163456343935001,2.710831769086518,-8.15831104699572,-2.7146339520998275,0.0051452969392808,-0.0038021830133101,0.0852198555183197,0.0852860413165071,0.0852860413165071,0.9712604096704284,-5.110723260547139,0.9700910988648416,-5.20968769320211,12.237916676209958,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820818:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5113400,E-REDES,,0.6510531410988767,LINE:003413,BUS:JUNCTION:60:01224,BUS:EREDES:1317S5005200:60,"[[-8.56181451887254,41.06108442329729],[-8.559377134024514,41.05977825569245],[-8.556941003459988,41.05847267981287],[-8.555731136213035,41.0577589901572],[-8.555494353957405,41.05769873035823]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1134 NOGUEIRA DA REGEDOURA-PEDROSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1108561624829234,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.078084951598087,-0.4949563322377742,5.078638276460241,0.4904079342622732,0.000553324862154,-0.0045483979755009,0.0505554078547131,0.0505492947964147,0.0505554078547131,0.9711217379008702,-5.130701359376064,0.9712604096704284,-5.110723260547139,11.448235474346278,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820900:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113500,E-REDES,,4.365274685718043,LINE:003414,BUS:EREDES:1317S5003500:60,BUS:JUNCTION:60:02937,"[[-8.6362532371782,41.1283023344922],[-8.636120692472648,41.12814199884827],[-8.636162863781275,41.1267467107269],[-8.636244368697882,41.12377596917536],[-8.63630964433586,41.121435402636095],[-8.635634220528914,41.11982151434945],[-8.632943252248985,41.11796398416987],[-8.630770080666757,41.116560775923475],[-8.627486204728367,41.11515379511691],[-8.61306294664986,41.11190629095183],[-8.612107924032705,41.11092859687173],[-8.609233368674841,41.104601598078986],[-8.607079368582204,41.10308772648607],[-8.605751958100232,41.102031987824766]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1135 VERDINHO-VILAR DO PARAÍSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.87477611073496,-7.643274852278706,25.92600586362662,7.946059569196887,0.0512297528916612,0.3027847169181807,0.267606702356281,0.2674841754860541,0.267606702356281,0.970139220428806,-5.453809747706284,0.9754872897858692,-4.783714223870278,30.260270521431675,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7821021:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5113000,E-REDES,,0.4015408994440339,LINE:003415,BUS:JUNCTION:60:01217,BUS:JUNCTION:60:01313,"[[-8.48237582109966,41.07449037403495],[-8.480849085504872,41.07276059840331],[-8.480320393038438,41.072161576994816],[-8.479722320303093,41.07148392890157]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.159359815540956,-2.4089654069140845,17.163234012691177,2.418091044600348,0.0038741971502211,0.0091256376862634,0.171538706526006,0.1715332634621139,0.171538706526006,0.9719974916911872,-4.581505890457011,0.972314841793738,-4.540485891412797,24.61453673783987,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820139:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1308L5110100,E-REDES,,0.7873598611182844,LINE:003416,BUS:JUNCTION:60:02337,BUS:JUNCTION:60:01236,"[[-8.689902764291151,41.20818766001127],[-8.69377695079069,41.206922953354805],[-8.695943044672989,41.20612794776172],[-8.698039457429495,41.20567148672266],[-8.698634184430576,41.20570223509053]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820205:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5111400,E-REDES,,0.752142890766824,LINE:003417,BUS:JUNCTION:60:02938,BUS:EREDES:1308S5009500:60,"[[-8.674897688131562,41.18281468683075],[-8.673833604647609,41.18006519868404],[-8.673942223639235,41.17822767835503],[-8.67470349256941,41.17624783951788]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.004892022858565,2.8829105492067946,-14.000000000000773,-2.8738668632255138,0.004892022857792,0.0090436859812808,0.1408317148508324,0.1408465244430495,0.1408465244430495,0.97696560117684,-4.540240873368218,0.9764110956445116,-4.601106587704918,20.210435420153477,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820843:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5112600,E-REDES,,3.0723859792103485,LINE:003418,BUS:JUNCTION:60:02338,BUS:JUNCTION:60:02939,"[[-8.647690489988744,41.20102684892449],[-8.65035271847017,41.199819117328545],[-8.652641281440397,41.198567742389294],[-8.654674815338376,41.19650078933306],[-8.656904640865708,41.19345031004408],[-8.660367073125531,41.18871291769601],[-8.66103907774509,41.18492909794135],[-8.65916953809697,41.181694415960486],[-8.657939615679089,41.179110154671584],[-8.65719200781922,41.177598306859934]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.644067724839005,3.5118873930390877,-41.47465936543744,-2.970775326295344,0.1694083594015651,0.5411120667437435,0.4100580756758779,0.4100814728353726,0.4100814728353726,0.9806967201279092,-4.134005195077321,0.9756904712674191,-4.899302802171678,58.84366090333945,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820287:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5112700,E-REDES,,0.2935905905275376,LINE:003420,BUS:JUNCTION:60:02939,BUS:EREDES:1312P5014400:60,"[[-8.656864006467368,41.17768525527303],[-8.656489352774063,41.176844895470566],[-8.655540179927417,41.17547224349051],[-8.655295575062768,41.1753788115368]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,43.414447142778954,3.1176418159036214,-43.396707693683176,-3.0606832272232674,0.017739449095778,0.056958588680354,0.4292667499494521,0.4292687854494486,0.4292687854494486,0.9756904712674191,-4.899302802171678,0.9751985607678044,-4.976269067902727,61.59689847172459,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7821599:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147800,E-REDES,,0.4682812851999905,LINE:003421,BUS:JUNCTION:60:01287,BUS:JUNCTION:60:01285,"[[-8.613912761738094,41.1470277001789],[-8.613905355039874,41.147068682755204],[-8.613891800690583,41.14714365529606],[-8.613878017052219,41.147219853379376],[-8.613864451192505,41.14729488899345],[-8.613849820602871,41.14737580887119],[-8.613836208617291,41.147451060776326],[-8.613818726878826,41.147547678076386],[-8.613798918329618,41.147586866687554],[-8.613698592387742,41.14762234043594],[-8.613550211108347,41.147579506717534],[-8.613494308487747,41.14756336182033],[-8.613468353887814,41.14756036393444],[-8.613437077621873,41.147561035048724],[-8.613406187998836,41.14756733222431],[-8.61338079229294,41.147577217133446],[-8.613321550750419,41.14760777341372],[-8.613312713312848,41.147627484772826],[-8.613276663435826,41.1477083320846],[-8.613242655607374,41.147785001853485],[-8.613210733600077,41.14785696264474],[-8.613172565524431,41.147943023263785],[-8.613150768538699,41.14799216982652],[-8.613106505300859,41.148010408514274],[-8.613052778755744,41.14800679729503],[-8.612922061564712,41.147997997211355],[-8.612783347430774,41.14798866312061],[-8.612633799834763,41.14797859974257],[-8.612348636917528,41.14795940471989],[-8.61215577986903,41.14821727333817],[-8.61213638991336,41.148291108455666],[-8.612136223517453,41.14832541552824],[-8.612133279564171,41.148478527901155],[-8.612129718557815,41.14863033722129],[-8.612127979815366,41.14872011732904],[-8.612127004611544,41.14877090563915],[-8.612141855200953,41.14878176588915],[-8.612139930600266,41.14891623510041],[-8.612139589216605,41.148939629690496],[-8.612139114970029,41.14896114293666],[-8.61213798286451,41.14900349487251],[-8.61213621466298,41.14906966582926],[-8.61213426970922,41.14914262676305],[-8.61213245456628,41.149210526739125],[-8.61213055673831,41.14928178566226],[-8.612128675103566,41.149352000018446],[-8.612126803733737,41.14942198922349],[-8.612124910377588,41.14949223063973],[-8.612123043351557,41.14956118433079],[-8.61212115854747,41.14963096649046],[-8.612119209095116,41.14970331514353],[-8.612116058196982,41.1498199429341],[-8.612112371441823,41.14995617531086],[-8.612082686812787,41.150090139017266],[-8.612081147479053,41.150150141063314]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.835677682483592,-2.3462684674857166,11.836615661192502,2.212409979118338,0.0009379787089098,-0.1338584883673785,0.1193166463074588,0.1190634433260502,0.1193166463074588,0.9730837837003508,-5.136936541574442,0.9731819088261012,-5.130513794470374,17.321136141026177,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7825435:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5155400,E-REDES,,0.4150811478419856,LINE:003423,BUS:JUNCTION:60:01246,BUS:JUNCTION:60:02940,"[[-8.597661859736508,41.171324698358966],[-8.597654069476347,41.17131168270717],[-8.597680979948217,41.171249939595604],[-8.597502135581152,41.17076349650861],[-8.597120717272068,41.16969962712763],[-8.594572342494342,41.16957181130771],[-8.594508402559322,41.16950436525643],[-8.594476336586286,41.16947053905393]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1407 ANTAS-PARANHOS H,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.83440382864841,2.4959898361818165,-10.833694904288208,-2.6148663144528856,0.000708924360202,-0.1188764782710691,0.1099238123461578,0.110196308104737,0.110196308104737,0.9732639723253314,-5.121420757230415,0.973180031501876,-5.126477113320718,15.99714133769864,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7825676:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5140700,E-REDES,,0.6563143133884749,LINE:003424,BUS:JUNCTION:60:01246,BUS:EREDES:1312S5014000:60,"[[-8.597961594632228,41.1717936245576],[-8.59796847415577,41.17180254693539],[-8.5981151762384,41.171980300177346],[-8.598224469767906,41.17216095111728],[-8.598339491300337,41.17235104221193],[-8.598462182475286,41.17255380710615],[-8.59866771903712,41.172897467733826],[-8.598785127425689,41.17309775050419],[-8.598881064260926,41.17326139189232],[-8.59897555412864,41.173422580904585],[-8.599069779034954,41.17358331169251],[-8.599163437285243,41.17374305423037],[-8.599257590848103,41.173903677093115],[-8.599347221070424,41.17405657458306],[-8.59943907114746,41.17421322676097],[-8.599524178437912,41.17435840781963],[-8.599613279101622,41.17451039781049],[-8.59965180984238,41.17457611637221],[-8.59968958524669,41.17458929813395],[-8.599767596063737,41.174594617667616],[-8.599818004478553,41.17457446828122],[-8.599890117069366,41.17453973375298],[-8.599938869026872,41.17451625046932],[-8.59997171635846,41.17449508292079],[-8.600995528738862,41.173770780425656],[-8.600880589932249,41.17306113679996],[-8.600592109539491,41.172909068519154],[-8.600585243279715,41.172719979956454],[-8.600777008842451,41.17247153655275],[-8.60078000788148,41.17246764349633],[-8.600829794311757,41.17246747665608],[-8.60082972750827,41.17245644670601]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1407 ANTAS-PARANHOS H,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.804942906528131,-2.162053206098688,8.805682851711847,1.973419494526512,0.0007399451837155,-0.1886337115721761,0.0896390674046676,0.0892099818601705,0.0896390674046676,0.9732639723253314,-5.121420757230415,0.9733716991119792,-5.1149194237875415,13.012857284556535,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7825681:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5155400,E-REDES,,0.6676286461320773,LINE:003425,BUS:JUNCTION:60:01246,BUS:EREDES:1312S5014000:60,"[[-8.597952245322894,41.17179938913282],[-8.598015608637446,41.17188048603865],[-8.598103587314668,41.17198280528984],[-8.598344614610545,41.17238114070827],[-8.59858862584702,41.17278476700123],[-8.598814540011965,41.17317015150201],[-8.598988850745535,41.17346748521655],[-8.599043351812826,41.17356044909948],[-8.599170883636198,41.17377800555085],[-8.599340915215643,41.174068044612305],[-8.599437940688517,41.174233553969806],[-8.599639074273238,41.17457663635773],[-8.599688031745144,41.174593716536165],[-8.599768820559126,41.17459922287043],[-8.599820999556513,41.17457836395194],[-8.599838742690382,41.17456981879755],[-8.599916330237832,41.17453245075508],[-8.599947683443444,41.174517340152626],[-8.599975388445046,41.17449866068482],[-8.601001809292356,41.173772501651136],[-8.600886172633688,41.17305859285571],[-8.600597979323668,41.172906676492055],[-8.600591245600372,41.172721135069395],[-8.600769599682106,41.17249032261967],[-8.600987473037115,41.17248389712264]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1407 ANTAS-PARANHOS H,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.655725142415033,-2.128657763072668,8.656452547719553,1.9367301769999672,0.00072740530452,-0.191927586072701,0.0881276061844885,0.0876911251890088,0.0881276061844885,0.9732639723253314,-5.121420757230415,0.9733716991119792,-5.1149194237875415,12.793439237060108,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7826052:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139900,E-REDES,,0.4398274361966597,LINE:003426,BUS:JUNCTION:60:00728,BUS:JUNCTION:60:02941,"[[-8.612052525861015,41.17418589973908],[-8.611180038128577,41.17414151695035],[-8.611058302180517,41.17391701645116],[-8.61106952345257,41.17373666844453],[-8.610822338179261,41.17373092618043],[-8.610388542657676,41.17360184470846],[-8.610393645712398,41.17282167637637],[-8.610302411089025,41.17277741255092],[-8.608398697961885,41.17312723839167]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1400 PC PRELADA-PARANHOS II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.273301592977926,5.069866543705729,-25.269274581198932,-5.190529868613465,0.0040270117789944,-0.1206633249077366,0.2546997224424031,0.2549500839321894,0.2549500839321894,0.9738422679306562,-5.084936373170298,0.9736430351985224,-5.097708709641653,37.0109724805385,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7826056:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5155400,E-REDES,,0.4395750827279251,LINE:003427,BUS:JUNCTION:60:00728,BUS:JUNCTION:60:02941,"[[-8.612052058134603,41.17419038581123],[-8.61117593434845,41.17414582006825],[-8.611052289856573,41.17391779784167],[-8.611063286968164,41.17374102545989],[-8.610821119567825,41.17373540636861],[-8.61038255886029,41.1736049040231],[-8.610387669508992,41.17282413237455],[-8.610301338011665,41.17278224329559],[-8.608399600310909,41.173131709773045]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1400 PC PRELADA-PARANHOS II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.287810616749724,5.072850179814855,-25.283781293122313,-5.193436602288161,0.0040293236274102,-0.1205864224733055,0.2548460838052587,0.255096301650654,0.255096301650654,0.9738422679306562,-5.084936373170298,0.9736430351985224,-5.097708709641653,37.03219883148059,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7831433:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139700,E-REDES,,0.6489192809697744,LINE:003428,BUS:JUNCTION:60:01248,BUS:JUNCTION:60:01240,"[[-8.619818853361016,41.172866373374525],[-8.619810342854379,41.17284363768446],[-8.619807230501609,41.172835330944025],[-8.619782282906394,41.1727687241514],[-8.619774866686061,41.172748919207805],[-8.619762694713609,41.17270490396228],[-8.61974297924127,41.172633565751944],[-8.619724880677225,41.17256813648208],[-8.619721941561355,41.17255747889282],[-8.619706083672435,41.17250011694223],[-8.619704565282719,41.17249463077976],[-8.619690194317107,41.172451354190294],[-8.61966914402463,41.172387999395866],[-8.619649812323665,41.17232980575841],[-8.619646740729879,41.17232056239704],[-8.619645180633036,41.172315877789494],[-8.619644571054218,41.17231402549543],[-8.619638043747223,41.17228392490481],[-8.61962960360367,41.172244963224074],[-8.619589630663734,41.1721977612095],[-8.619570215212619,41.17217482859455],[-8.61956749795933,41.172131439574486],[-8.6195668087071,41.17212045729758],[-8.619564470686079,41.172083207575625],[-8.619575257299523,41.17206744042912],[-8.619618427467326,41.17200436272792],[-8.619626138398761,41.17199004028824],[-8.619636552880614,41.171970700021475],[-8.619640270124533,41.17193689127777],[-8.619641084930453,41.17192946831387],[-8.61964184199894,41.17191908319289],[-8.619644160746647,41.17187025226471],[-8.619647067946936,41.17180919105604],[-8.619648438447355,41.171780308583365],[-8.619647409922248,41.1717573340688],[-8.619643925403091,41.171679615052284],[-8.619640942301052,41.17161325728699],[-8.619637184822393,41.1715501353325],[-8.619632278016166,41.171484686144346],[-8.619631457751165,41.17147371342614],[-8.619620278745929,41.171468709411506],[-8.619565530656194,41.17141678873335],[-8.61950052072175,41.17135658256504],[-8.619483166197504,41.171339953187186],[-8.619454446230366,41.171312458791306],[-8.619444752188302,41.17123455897059],[-8.619437929561018,41.171193537444324],[-8.619412240442916,41.17115212761725],[-8.619127730428774,41.17099695545503],[-8.61900116476803,41.17093236338633],[-8.618862396272625,41.17086284345493],[-8.618830729590186,41.17084608544558],[-8.618747279743063,41.17081071858466],[-8.618695505765833,41.170764394559505],[-8.618505279303559,41.17064604562369],[-8.61832368327157,41.1705183584895],[-8.61831682549084,41.17051594731922],[-8.61831224816233,41.170512527037],[-8.617890408656995,41.17020263560537],[-8.617653024415421,41.17003477183611],[-8.617563222496505,41.169845908218186],[-8.61740194703328,41.16950687579734],[-8.617129144547928,41.168931321136604],[-8.617068734900515,41.16884152415875],[-8.617052295242809,41.168759798710475],[-8.616921839313617,41.16865967188027],[-8.616842899553962,41.168603592809845],[-8.61669087686683,41.16848413438605],[-8.616515123801939,41.16834602880314],[-8.61635822429848,41.16822273664266],[-8.616191054056747,41.168091374640625]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.777581724431293,3.0703245142968862,-18.77434615385936,-3.2530552833347985,0.0032355705719346,-0.1827307690379123,0.1878966491481614,0.1882051300804345,0.1882051300804345,0.9744017361533996,-5.047760010980579,0.9741928436680966,-5.062077237851499,27.321641878556218,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7831648:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5140200,E-REDES,,0.5330176026258581,LINE:003429,BUS:JUNCTION:60:01280,BUS:EREDES:1312P5013500:60,"[[-8.630673843645193,41.17204858986532],[-8.629529862072244,41.172231853387004],[-8.628837780308245,41.17241576639345],[-8.628193345155477,41.17255180123974],[-8.627682532608972,41.17262675731387],[-8.627182432565688,41.172665431887246],[-8.62704468072987,41.17268185411569],[-8.626971042893238,41.1726906979423],[-8.626928136157998,41.17269612298606],[-8.626834271406445,41.17270755691061],[-8.626802125900609,41.17271146793363],[-8.626770611410594,41.17271530420025],[-8.626731358190293,41.172720083162496],[-8.626694295659462,41.17272460057365],[-8.626661209564743,41.172728623652354],[-8.626631588118105,41.172732235640474],[-8.626613086569224,41.172734485199484],[-8.626563722266722,41.172743251433005],[-8.626527994401377,41.17274777205822],[-8.62649901682401,41.1727514352705],[-8.62649226653101,41.1727522926724],[-8.626488822659503,41.1727522984684],[-8.626486832302563,41.17275226200078],[-8.626484388991582,41.17275220947115],[-8.626468167754808,41.17275185598089],[-8.626445868065453,41.1727513755363],[-8.626378670956658,41.172749917448705],[-8.626356347435888,41.17274943708919],[-8.626337750660714,41.17274853552281],[-8.626299207794998,41.17274636900294],[-8.62620932645192,41.17274875403503],[-8.626174966143884,41.17274973000348],[-8.626157893235934,41.17275021752332],[-8.626122029785538,41.172752559574484],[-8.626085427794179,41.17275494080285],[-8.62602817082925,41.172758455198604],[-8.625997677548403,41.17276023389835],[-8.625986120857423,41.172760562646],[-8.625974766607627,41.17276087251483],[-8.625954274129294,41.1727614287105],[-8.625925288457994,41.17276243555707],[-8.625889405967918,41.17276383217044],[-8.625858645581054,41.17276495466904],[-8.62583611710861,41.17276574468876],[-8.625774095372362,41.17276792876928],[-8.625752996580644,41.172768676620436],[-8.625732503636169,41.172766000249965],[-8.625720348508745,41.17276122612444],[-8.625713629688034,41.172745659578716],[-8.625713481218154,41.172743346121415],[-8.625720628311859,41.172717590288585],[-8.625749250629584,41.17264921519227],[-8.625750450644484,41.1725948333265],[-8.625751304906812,41.172534086933126],[-8.625748218742796,41.17247704018976],[-8.625746461557856,41.17244460538621],[-8.625750387042329,41.172378668363514],[-8.6257331245193,41.17227463519732],[-8.625717857324661,41.172172880546725],[-8.625706425770161,41.172099463846905],[-8.625671073224051,41.17206032994726],[-8.62564648730924,41.172044191745265],[-8.625562336020424,41.17205255752906],[-8.625490939616204,41.17205831133831],[-8.625461096316094,41.17207201775167],[-8.625436124169616,41.17209805711161],[-8.62540738124021,41.172144039061436],[-8.625407448865548,41.17215304303061]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PRELADA-CAMPO ALEGRE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.475376624710417,-8.308897137874231,21.47925438699014,8.160792396947741,0.0038777622797212,-0.1481047409264899,0.2274228915007622,0.2268765330255301,0.2274228915007622,0.9742847805884316,-5.0499376065215555,0.9745357624715968,-5.038428050415466,33.01486412147234,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819584:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1608L5102300,E-REDES,,7.607772971700414,LINE:003431,BUS:JUNCTION:60:02942,BUS:EREDES:1604S5007400:60,"[[-8.544345075779981,42.046412377117555],[-8.543438027235778,42.04668482122101],[-8.54087250099668,42.04745536698487],[-8.533959813162143,42.049531170830626],[-8.5309682890312,42.050429325688576],[-8.526699331291114,42.051710821203926],[-8.522979267281638,42.05282737946186],[-8.520654502548744,42.05389407103451],[-8.517846153951764,42.05518252800703],[-8.514142686066139,42.0568814917382],[-8.510449297102769,42.05857561182914],[-8.507465638603113,42.05994404131087],[-8.504193746112252,42.061444501382326],[-8.499779549718028,42.06346856360654],[-8.49605875627775,42.06406440585084],[-8.490506954343129,42.0649532326118],[-8.486218977925663,42.06563951309886],[-8.482627867701044,42.06621413645163],[-8.478351526083696,42.06689824177186],[-8.47448856411696,42.067516069320526],[-8.469751312771505,42.06827353279743],[-8.466234827098223,42.068962470941145],[-8.463621277155575,42.06958241268237],[-8.459246058084837,42.07062008514767],[-8.459115597063978,42.070667245582634]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1023 VALENÇA-TROVISCOSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.759818001455304,0.6875713150059675,-10.73024007675898,-0.6594078308219893,0.0295779246963245,0.0281634841839781,0.1088653419576561,0.1089106800425712,0.1089106800425712,0.9529899216766206,-2.4879870153538333,0.9498293888155328,-3.0083042892343475,24.66274457485762,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819602:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5102600,E-REDES,,6.164825474158735,LINE:003432,BUS:JUNCTION:60:00483,BUS:EREDES:1609S5001100:60,"[[-8.758373190509069,41.65475894978307],[-8.758208426870524,41.65706046245629],[-8.75801467758035,41.65976654104682],[-8.757876274394963,41.6616994495661],[-8.757697951007419,41.664189754372416],[-8.757536991544635,41.66643732893702],[-8.757549884502453,41.66837299406128],[-8.760118327437773,41.671437401293275],[-8.762329166042617,41.674074869144434],[-8.764246226681713,41.67636165991146],[-8.765875838346325,41.678305397792215],[-8.7674480188368,41.68018051724013],[-8.769435762723422,41.68255106349934],[-8.771449201695338,41.68495206079126],[-8.773405272591168,41.687284420785645],[-8.773892514105473,41.689240312691624],[-8.774452542935947,41.691488261777636],[-8.775301488948685,41.69489557962085],[-8.776104210132969,41.69811702984412],[-8.776918039995955,41.70138272492155],[-8.77778490195161,41.704860819360285],[-8.778710124410305,41.70632557014173]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.898638536196376,1.8908680415534052,-8.8826528650354,-1.898984626099083,0.0159856711609762,-0.0081165845456778,0.0888634554520269,0.0889900187317435,0.0889900187317435,0.985095155283112,1.2850713094887587,0.9821865239711156,0.9735240843856676,12.769410063386932,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819619:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5103000,E-REDES,,1.6572528290901918,LINE:003433,BUS:EREDES:1609S5011200:60,BUS:JUNCTION:60:02944,"[[-8.768031550976216,41.62818658947471],[-8.769485847953208,41.6267883025789],[-8.769342447110485,41.62512617445688],[-8.769125429453132,41.622610514341815],[-8.768927799904944,41.620319473382644],[-8.768717779906304,41.61788467734258],[-8.768457423485224,41.614865891989744],[-8.76835537883689,41.613682638961]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,39.51228574562101,8.796866145528986,-39.42599863443482,-8.522091910175474,0.0862871111861878,0.2747742353535116,0.3984636000971191,0.3984982969563351,0.3984982969563351,0.9775448281483844,0.4894929785948625,0.9740026895890744,0.1124135125342074,57.1815607628548,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819619:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5103000,E-REDES,,13.059942172173342,LINE:003434,BUS:JUNCTION:60:02944,BUS:EREDES:0306S5004700:60,"[[-8.76835537883689,41.613682638961],[-8.768238151007116,41.612323272513464],[-8.768011151761923,41.60969081182195],[-8.767783388281531,41.60704936814081],[-8.767482850402507,41.60356336841546],[-8.766668162124574,41.601173456267674],[-8.765633543212013,41.59813806932644],[-8.764997354176204,41.596271481192595],[-8.763962894507861,41.593236075532815],[-8.763243587286645,41.591125242903615],[-8.76237572369446,41.588578285297885],[-8.761707048482613,41.58661572254838],[-8.761074064299073,41.58475782456393],[-8.760036272587039,41.5818534065359],[-8.75914148416581,41.57934899220438],[-8.758277823084834,41.576931527904144],[-8.757423555866112,41.574540142341526],[-8.756479276801725,41.57189656132122],[-8.755752485693883,41.5698616955009],[-8.754727597417121,41.56699200431866],[-8.753963651524213,41.5648527766201],[-8.753100394679132,41.56243526460753],[-8.752243411309637,41.56003513316522],[-8.751305768957206,41.55740889760807],[-8.750532729475896,41.55524354568594],[-8.749663525621669,41.552808604438695],[-8.749039598038285,41.55106066721757],[-8.747500108349799,41.54674731738851],[-8.746410785437972,41.5436949123623],[-8.745762217340902,41.541877379769346],[-8.745095061415093,41.54000766681093],[-8.74417661799688,41.53743353601689],[-8.743264463753695,41.534876785280545],[-8.742433030619027,41.532546138737],[-8.741679223681022,41.530432899297054],[-8.74079827869846,41.52796308865193],[-8.740007346960516,41.52574548230765],[-8.739104827639665,41.52321477965675],[-8.738165164876152,41.5205797137567],[-8.737455040577029,41.51858819350373],[-8.73654032409785,41.51602268724058],[-8.735737289195937,41.513770247846665],[-8.734832008463147,41.51123081385396],[-8.733936084860375,41.50871746028376],[-8.73307124407982,41.506291064940804],[-8.732060798782083,41.503455915094726],[-8.731220886995592,41.501099080099465],[-8.730176792823235,41.50018286212629],[-8.730125913148925,41.500283905682494]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,39.42599863443482,8.522091910175215,-38.7454959112428,-6.351059752622678,0.6805027231920207,2.1710321575525366,0.3984982969563345,0.3987330584294247,0.3987330584294247,0.9740026895890744,0.1124135125342074,0.9475117481779648,-2.9529934643668776,57.215247299386526,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819635:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0302L5103300,E-REDES,,6.781885846256783,LINE:003435,BUS:EREDES:0302S5003100:60,BUS:JUNCTION:60:01253,"[[-8.622331978086628,41.50918956245343],[-8.622668391426288,41.50895909826565],[-8.624191557787352,41.5079297770417],[-8.627854433650356,41.50802748350484],[-8.631062459134474,41.508112950038225],[-8.635323872367005,41.50822635588856],[-8.638244623754394,41.50830398445809],[-8.64160828838786,41.508393296920666],[-8.645187419094352,41.50848822059046],[-8.649149613678192,41.50859317628233],[-8.651388088089645,41.50865240808327],[-8.6550151307627,41.508748294884434],[-8.65955110293087,41.50829708089567],[-8.664015775936537,41.50785277999383],[-8.667946051747705,41.507461508645164],[-8.672173117018213,41.50704053550738],[-8.676174535251036,41.50664188675855],[-8.681636332646187,41.50609751023352],[-8.686468748537814,41.505615643816384],[-8.690280019637655,41.50523545625578],[-8.694708633583947,41.50479351571242],[-8.69872163777167,41.504392900486174],[-8.702687806250779,41.50399681458908]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1033 ALVELOS-FONTE BOA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1511595744680851,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.0130657819951825,1.3765424158143282,1.0140183890268295,-1.4376533151093018,0.0009526070316472,-0.0611108992949736,0.0173392247613198,0.0178615876158953,0.0178615876158953,0.9484991776404564,-3.047951119787918,0.9477723353126082,-2.9775249515322617,4.720916510082035,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
