source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:7819647:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5103500,E-REDES,,5.1720287860315395,LINE:003436,BUS:JUNCTION:60:01260,BUS:JUNCTION:60:00471,"[[-8.574443843781724,41.41906764951705],[-8.57325856202286,41.41669050812655],[-8.571678325788787,41.413520965068656],[-8.57011505969485,41.41038512532474],[-8.56842588472955,41.40699636185689],[-8.567119212978408,41.404374688389666],[-8.56581264698589,41.40175298937087],[-8.564296159543396,41.39870978936246],[-8.562372386086741,41.394848844645125],[-8.560990608053334,41.392075354434844],[-8.55989870972933,41.38988351971048],[-8.558211857544242,41.38653272509012],[-8.55655061429587,41.38323242016486],[-8.55485564297162,41.379864728694905],[-8.554338069154785,41.378828134399114],[-8.553012671404234,41.37617342803466],[-8.552670490860637,41.375516672013056]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.736136295324604,-14.555471544588382,-11.67639877039977,14.70739648381233,0.0597375249248344,0.1519249392239476,0.1878748765100989,0.187486415760367,0.1878748765100989,0.9576444272044902,-4.021126638881567,0.9638016673501452,-4.548850646661328,26.958656408394173,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819677:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5104000,E-REDES,,4.527026811312668,LINE:003438,BUS:EREDES:0312S5003800:60,BUS:EREDES:0312S5008500:60,"[[-8.497395861226124,41.4086114078592],[-8.497151966064799,41.40870716543937],[-8.496472005965675,41.40899083151642],[-8.49386716926334,41.41007742673364],[-8.490099831101864,41.41007091596487],[-8.48647600168092,41.41006453248426],[-8.482409661579657,41.41005724236681],[-8.478666243236264,41.41005039231988],[-8.476154676277197,41.4100457337208],[-8.472602607075968,41.41003904946191],[-8.469325619514137,41.41003278978653],[-8.466431342229152,41.410027178170516],[-8.46120785036208,41.40894471500909],[-8.45582310147663,41.407828560267916],[-8.450795956416991,41.406786254028646],[-8.445918861420465,41.4057748226121],[-8.444646153610378,41.40549075320726],[-8.444833084522466,41.40543056632656]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1040 RUIVÃES-REQUIÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-56.20716776962546,-8.005320446737091,56.44915008132183,9.595063062119449,0.2419823116963755,1.589742615382356,0.571021931345679,0.5709547112627866,0.571021931345679,0.9567264416540155,-3.94817214790394,0.965003324582222,-2.3640786448001,64.56967618541064,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819744:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5105200,E-REDES,,1.819973172806316,LINE:003439,BUS:EREDES:0312S5008500:60,BUS:JUNCTION:60:01263,"[[-8.444815441876367,41.40537269214765],[-8.444308251972636,41.405436595347396],[-8.44332049209305,41.40565234522906],[-8.424147727858008,41.41060840175464]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.848086995039864,1.8467018957411825,16.865134551830458,-1.8068172903287376,0.0170475567905938,0.0398846054124446,0.1690064181439974,0.1690253692524601,0.1690253692524601,0.965003324582222,-2.3640786448001,0.9656153508332592,-2.164596117909636,24.253891412320296,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819748:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5105200,E-REDES,,1.7108075034883847,LINE:003440,BUS:JUNCTION:60:01263,BUS:JUNCTION:60:02946,"[[-8.424147727858008,41.41060840175464],[-8.434602644364098,41.42374324996096],[-8.434685826159487,41.423806418196854]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.838844331628032e-09,-0.0166000756045789,9.842527184442185e-15,2.295420286365759e-06,3.838854174155217e-09,-0.0165977801842926,0.0001654222893653,2.2874178124228394e-08,0.0001654222893653,0.9656153508332592,-2.164596117909636,0.9656168577505292,-2.1646226134984587,0.0237368760748154,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819769:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5105400,E-REDES,,3.0167367582822164,LINE:003441,BUS:JUNCTION:60:01977,BUS:JUNCTION:60:02947,"[[-8.391784369986283,41.40232400472901],[-8.392226810563228,41.40232056296457],[-8.396762503956698,41.40369865581613],[-8.397872374661207,41.405730483954265],[-8.397241134634305,41.40711903406305],[-8.395839144757208,41.41020281085913],[-8.394696547683088,41.412715812091825],[-8.393449267890427,41.415458810099466],[-8.391188666097532,41.41740350260746],[-8.388896409891432,41.419375259674084],[-8.385619288339262,41.42219390495938],[-8.383835001798962,41.423272077477776]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.444219535199242,10.191318855858384,-8.427342104509536,-10.164130385107631,0.0168774306897052,0.027188470750751,0.130507710977881,0.130734171789319,0.130734171789319,0.9758411251696028,-1.161859837220767,0.9718172883191316,-1.2630730311949183,18.759387543308804,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819774:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5105500,E-REDES,,3.3278004327386324,LINE:003442,BUS:JUNCTION:60:01977,BUS:JUNCTION:60:01262,"[[-8.391792969542772,41.402378287981946],[-8.392222876413355,41.4023954125511],[-8.39625603342274,41.40387164427142],[-8.397565738411496,41.40554797255331],[-8.396699696286056,41.40738980670351],[-8.395003396607091,41.410997072634174],[-8.393837829357086,41.41347546156446],[-8.392760009173639,41.4157671044672],[-8.39087394356564,41.41668884305318],[-8.388345731263659,41.417924304427096],[-8.384563255735127,41.41977249917961],[-8.382165243395646,41.42094409628615],[-8.379957789851423,41.422022509701],[-8.377721845510504,41.42311476615121]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.445879665978683,16.05605603326292,-31.313554530896777,-15.642175152684151,0.1323251350819063,0.4138808805787679,0.3481605691740643,0.3483064876223605,0.3483064876223605,0.9758411251696028,-1.161859837220767,0.9670144164415856,-1.71427383989079,49.979407034346465,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819912:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5108400,E-REDES,,0.5690150267815756,LINE:003443,BUS:JUNCTION:60:02948,BUS:JUNCTION:60:01977,"[[-8.386598039323117,41.40137511643955],[-8.3907898437478,41.40020165522016],[-8.391723023191028,41.40072039912227],[-8.392119019894302,41.40128587725825],[-8.391784362029183,41.40129406301818]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-37.79525685063025,-11.488892832397712,37.823644742726145,11.579063153646352,0.0283878920958926,0.0901703212486388,0.3900703898235326,0.390054179734035,0.3900703898235326,0.974481723954136,-1.2826687745245546,0.9758411251696028,-1.161859837220767,55.97221837043085,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820553:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5114600,E-REDES,,3.263446444235377,LINE:003444,BUS:JUNCTION:60:01977,BUS:JUNCTION:60:02949,"[[-8.391782552864926,41.40140408615984],[-8.392117004278186,41.401391975158106],[-8.394553772462565,41.400267493350654],[-8.395706497045161,41.399353365981675],[-8.397386118132571,41.398021326435874],[-8.399065842959802,41.395174285908695],[-8.400260008479203,41.39315008171586],[-8.40229379202372,41.38970231222335],[-8.40359453428204,41.387497039411436],[-8.405322247453766,41.384567619109006],[-8.40691877500236,41.381860352156316],[-8.408005703853561,41.38001709242645],[-8.409281802522509,41.37785288718698],[-8.410255031576733,41.37620221970081]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,55.22652164644624,4.183754888392221,-54.907341562038205,-3.1387282449739153,0.3191800844080319,1.045026643418305,0.5461341629908454,0.5461552405502306,0.5461552405502306,0.9758411251696028,-1.161859837220767,0.9689711720949664,-2.255655993236972,78.36924100304643,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820553:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5114600,E-REDES,,0.1058292595637392,LINE:003445,BUS:JUNCTION:60:02950,BUS:JUNCTION:60:02951,"[[-8.422430101082048,41.36659664133584],[-8.422675902215715,41.36647201147265],[-8.42348090732985,41.36606383732712]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.383008561301093,1.332573569881193,-27.380420268278836,-1.3248661775288544,0.0025882930222564,0.0077073923523385,0.2731069409650103,0.2731074370116264,0.2731074370116264,0.9659400845655112,-2.761674820602191,0.9658340808648151,-2.779646891403231,39.18889898287077,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820947:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0308L5105900,E-REDES,,1.711280701023827,LINE:003446,BUS:JUNCTION:60:01263,BUS:JUNCTION:60:02946,"[[-8.424125113736391,41.41061425779164],[-8.434582268300181,41.42375268569587],[-8.434622039202026,41.42383664126493]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.837825896709445e-09,-0.0166000755997342,-2.3307814913827106e-13,-2.295421651131916e-06,3.837592818560307e-09,-0.0166023710213854,0.0001654222893171,2.2874191724310537e-08,0.0001654222893171,0.9656153508332592,-2.164596117909636,0.9656168577505292,-2.1646226134984587,0.0237368760678879,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819691:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0313L5104300,E-REDES,,4.39472307787816,LINE:003447,BUS:JUNCTION:60:02952,BUS:EREDES:0303S5006500:60,"[[-8.477359906734506,41.58723713226729],[-8.467033797619084,41.577860669168736],[-8.460810589393157,41.575132277946],[-8.45456892722533,41.574678211639124],[-8.451604685416422,41.57507776509009],[-8.44790411470451,41.5751292086646],[-8.43568603358318,41.575114137960384],[-8.433112979675712,41.574824038786396],[-8.432607869129962,41.57402737757195],[-8.43288421304507,41.573814734469195]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,63.395920544273345,19.27110257953454,-62.765221841533446,-17.18440770733333,0.6306987027398989,2.086694872201207,0.6615063164909663,0.6616229741844993,0.6616229741844993,0.9638447111821092,0.0244119350427981,0.9464394071407948,-1.6070758064240238,94.93800748809002,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819757:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0308L5105901,E-REDES,,0.4106577740946816,LINE:003448,BUS:JUNCTION:60:01271,BUS:EREDES:0308S5001900:60,"[[-8.360248319208578,41.426893597790574],[-8.359042686608207,41.42885477658511],[-8.360618661072714,41.42967067881296],[-8.3606753427889,41.429758650978336]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9654150003828832,-1.7264498972331814,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819787:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0305L5119000,E-REDES,,5.483447463280398,LINE:003450,BUS:EREDES:0305P5021500:60,BUS:EREDES:0305S5012300:60,"[[-8.057301871184906,41.430030514016565],[-8.055421847554774,41.42993530365692],[-8.051220160600566,41.42972240593254],[-8.044440244041681,41.42937853308356],[-8.040811592219313,41.42919432878531],[-8.03128645443297,41.42871023793046],[-8.026547816099264,41.42846912063635],[-8.02263279337081,41.42826975622583],[-8.018777474457925,41.42807329739176],[-8.015363810101414,41.427899242564266],[-8.011580152633542,41.4277061984167],[-8.008071034367784,41.4275270556205],[-8.003607084881015,41.42729900075929],[-7.999513171350003,41.42708970078374],[-7.995598328546669,41.42688941665962],[-7.992363809145425,41.42672384075336],[-7.991849943869336,41.427061206637035]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.041544893813448,9.244463098591837,29.1992426472482,-8.768250025443383,0.1576977534347534,0.4762130731484539,0.2960697730872217,0.2962304329999115,0.2962304329999115,0.9905396249581504,4.662606956004934,0.9903255904248068,5.705841340906673,42.50687803126869,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820588:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0305L5149500,E-REDES,,0.3367306002592465,LINE:003451,BUS:JUNCTION:60:02198,BUS:JUNCTION:60:02199,"[[-7.943808783762528,41.44678518335597],[-7.940427949148628,41.4484430864211]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-23.09488148242881,2.412748015668032,23.10047924988497,-2.397308133063807,0.0055977674561553,0.015439882604225,0.2251604314173222,0.2251638965809038,0.2251638965809038,0.9923592895148836,6.3541925004098925,0.9925136198670402,6.401980357280457,32.30935522756548,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7832404:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5153500,E-REDES,,0.9998072592552488,LINE:003457,BUS:JUNCTION:60:01278,BUS:EREDES:1312S5013200:60,"[[-8.633042484370003,41.15933198157318],[-8.633206213203097,41.158779360325994],[-8.633381077153198,41.1586669455012],[-8.633789120927664,41.15872591875317],[-8.634285306509634,41.158806764431795],[-8.634720710853436,41.158880282917615],[-8.634946048315376,41.15891833179999],[-8.635519458809032,41.15901555554594],[-8.635864303982567,41.15894269619862],[-8.636003032083476,41.158669196015616],[-8.636117334728228,41.15844689293806],[-8.636230357224058,41.15822709853853],[-8.636366879886092,41.15796157633855],[-8.636465250725196,41.1577702634162],[-8.636568757014755,41.157558920376815],[-8.63661445735704,41.15746562473238],[-8.636686643664286,41.15731822324593],[-8.636758020346258,41.15717248204984],[-8.636816564190006,41.157052936530086],[-8.636912197617027,41.156857673324694],[-8.63697860281793,41.15675193280301],[-8.637236533284804,41.15621841349376],[-8.636101648197139,41.15589510352997],[-8.635964753552958,41.15574497144791],[-8.635779990364897,41.155543472237405],[-8.635594387358363,41.155341057960285],[-8.635544926301025,41.155287122643],[-8.63539194216171,41.1551202762795],[-8.635305142536385,41.155025606730256],[-8.635181914836004,41.15489085626128],[-8.635018638072436,41.15470982762414],[-8.63492244346365,41.15460316912131],[-8.634873817629009,41.15454925687001],[-8.63482689797694,41.15449722804212],[-8.634777767686007,41.15444275968767],[-8.634711948290807,41.154369779376005],[-8.634656302532425,41.15429985206075],[-8.634504708366006,41.15413189988973],[-8.634803031760306,41.153979621934056],[-8.634865059875848,41.15404915211665],[-8.634885431489636,41.15403979768288]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PRELADA-CAMPO ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.848785031123764,5.3327634975200695,-16.84446286458044,-5.614896207693445,0.004322166543325,-0.2821327101733759,0.1746618910723464,0.1755455945866986,0.1755455945866986,0.9736207231594164,-5.083317956079272,0.973273012810426,-5.101063529647641,25.48386362585449,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7846798:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147700,E-REDES,,0.1936614061454631,LINE:003459,BUS:JUNCTION:60:01284,BUS:JUNCTION:60:02799,"[[-8.611998728706219,41.15521504794989],[-8.612062707520767,41.15500508018316],[-8.612063125814378,41.15499221131002],[-8.61206602826412,41.15490188618821],[-8.612060384559733,41.15489254527352],[-8.612061642114401,41.15485756737041],[-8.612066501824263,41.15472204155569],[-8.612076115919862,41.15442515704988],[-8.612079253921063,41.1543409898701],[-8.61208964095196,41.1538873284267],[-8.612090390289959,41.153854540680115],[-8.612073720410388,41.15382636377041],[-8.611952998445163,41.15377181513279],[-8.611956724052384,41.15366531485554],[-8.611959702270145,41.15360166911242],[-8.611870223220306,41.15360016940588]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.85076617174536,6.6882516272971495,-34.847404606505734,-6.738695615485104,0.0033615652396292,-0.0504439881879541,0.3508123964261387,0.3509171679070277,0.3509171679070277,0.9733729604272534,-5.117587063594063,0.9732534915194196,-5.125404361335839,50.94246467402594,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7846802:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139300,E-REDES,,0.4682865379402927,LINE:003460,BUS:JUNCTION:60:01285,BUS:JUNCTION:60:01287,"[[-8.612092927863953,41.15014998386306],[-8.612094581629398,41.150090971812],[-8.612124266234554,41.149957008102696],[-8.612153811409895,41.14877798822151],[-8.612138984774807,41.14876714588174],[-8.612148801502077,41.148289345851225],[-8.612166327554993,41.14822290203432],[-8.612354280584965,41.147968817666964],[-8.61310905042609,41.14801961827559],[-8.613160605451275,41.14799833265733],[-8.613331551287496,41.14761351234392],[-8.613390808367981,41.147583451230034],[-8.613410514371463,41.14757577816664],[-8.613438822908694,41.147570005033664],[-8.613467609955158,41.14756938935537],[-8.613491251571237,41.1475721087819],[-8.61369680091174,41.1476314602862],[-8.613806991177198,41.1475961343286],[-8.613830345667632,41.147549916519296],[-8.613880580484663,41.14727218464132],[-8.613898015604152,41.147175729600136],[-8.613913550816443,41.147089853559955],[-8.613924757683407,41.14702777600103]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.83648289062808,2.2123836435260915,-11.835544922435687,-2.346243668323826,0.0009379681923924,-0.1338600247977344,0.1190621050392321,0.1193153108606247,0.1193153108606247,0.9731819088261012,-5.130513794470374,0.9730837837003508,-5.136936541574442,17.320942274896538,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12228663:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1312L5139400,E-REDES,,0.7425044162523682,LINE:003462,BUS:EREDES:1312S5013900:60,BUS:JUNCTION:60:01291,"[[-8.633805021942216,41.16834192467023],[-8.63371361870124,41.16836732808225],[-8.633800632123384,41.16855348997833],[-8.633943345922678,41.16851411317272],[-8.633796728786667,41.16820153934434],[-8.633750051483535,41.16809504236361],[-8.633659498439478,41.16789933331666],[-8.63358618200178,41.1677215665902],[-8.633434640815247,41.167373807040825],[-8.633402923931435,41.16727890523141],[-8.633451056491744,41.16724211115498],[-8.633628528631618,41.16716879024774],[-8.633869438685178,41.16703455767413],[-8.634254677309045,41.16709308832693],[-8.63438838306152,41.167113403541535],[-8.634601836652788,41.167137917453225],[-8.634707862382735,41.1671114859955],[-8.634989758677895,41.16708607764933],[-8.635294101988826,41.16705887763293],[-8.635814401877463,41.166998793340376],[-8.6364207341345,41.16691266743669],[-8.636741551144205,41.166872515280836],[-8.636823511216255,41.16686226005008],[-8.636881423170253,41.166843934405755],[-8.637021345739253,41.16680334144902],[-8.63712571984808,41.16677306118926],[-8.637169383306366,41.16677988383044],[-8.637457470147186,41.16670449560851],[-8.637701785081852,41.1666376910178],[-8.637737436480077,41.166623766810105],[-8.637765060799488,41.16661036410365],[-8.637792954090617,41.166594754163235],[-8.63789824504055,41.16653816771344],[-8.638026701091855,41.1664632096434],[-8.638237668128161,41.166344478892036],[-8.638763717878406,41.166048399192846],[-8.6388105505026,41.16601968542591],[-8.63882724816671,41.16601558697449],[-8.63884898039222,41.16601384347115],[-8.638901646774562,41.166016952060495],[-8.639356950001726,41.166049674917495],[-8.639552721312569,41.166063632589065]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1390 PC CIRCUNVALAÇÃO-MONTE DOS BURGOS A,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.7244999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9740571727382764,-5.060254441164312,0.9743982889025936,-5.038326496345711,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12435349:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5112100,E-REDES,,0.4354082123447449,LINE:003463,BUS:JUNCTION:60:01304,BUS:JUNCTION:60:01305,"[[-8.55665635178573,41.15860627415379],[-8.55644619634364,41.15828965464416],[-8.555361809324081,41.15665583198158],[-8.554331591826426,41.155103540457816]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.117782420520495,5.581360295775153,-23.109804137720992,-5.55867929752611,0.0079782827995025,0.0226809982490427,0.2363886372805528,0.2363985213132381,0.2363985213132381,0.9680769292090832,-5.552043614650654,0.967504449763094,-5.610617536467465,33.921440854245674,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12436597:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139100,E-REDES,,0.9661282229980358,LINE:003464,BUS:EREDES:1312S5013100:60,BUS:JUNCTION:60:02110,"[[-8.655094626020185,41.16371888744277],[-8.65508922086614,41.16372690780183],[-8.655059333798349,41.16377129062163],[-8.655045442298636,41.16379542216828],[-8.655034850968045,41.1638270032502],[-8.655025267683053,41.16384900821399],[-8.655017114952969,41.16386961101365],[-8.655087324021329,41.16395564280243],[-8.655194794807466,41.16397920462032],[-8.655219723929946,41.16399601929522],[-8.655237773831095,41.16402427364987],[-8.655237093594586,41.16407202636639],[-8.655217325568637,41.1641347679329],[-8.655218297705762,41.16415510414973],[-8.655229257562015,41.16417580014558],[-8.655239976579287,41.16419318366554],[-8.655270126071498,41.16421018168973],[-8.655295158447965,41.16424294243283],[-8.655318189780445,41.16427279488826],[-8.655369825613016,41.16433658938685],[-8.65541193747239,41.164387929261004],[-8.655462376573421,41.164449550127614],[-8.655529618131235,41.164523385351586],[-8.655578149039995,41.164577280183245],[-8.655601639301638,41.16457946038476],[-8.655634770553428,41.16457436628607],[-8.65569617508303,41.16455414240443],[-8.655742790055895,41.16451263669077],[-8.655770886481013,41.164469342361684],[-8.655805791156727,41.16438628121141],[-8.655890340767506,41.16418447989835],[-8.655906521291923,41.16414260843081],[-8.655913944041908,41.16412612384251],[-8.655928301481037,41.16411413682621],[-8.65593261487224,41.164112658496265],[-8.655955155894038,41.16411236677482],[-8.65599736413868,41.16411299397214],[-8.655998210581812,41.164113053147666],[-8.656028946313116,41.164116884067],[-8.65604109162458,41.16413230709146],[-8.656078631546428,41.164194490670894],[-8.656095621886692,41.1642407312337],[-8.656143454252401,41.16434743902847],[-8.65618595631593,41.16441326470439],[-8.656230795723491,41.16448530166307],[-8.656251898464971,41.16451679248774],[-8.65628741417248,41.164558185363774],[-8.656318699737769,41.16458610010932],[-8.656379618271776,41.16462744023846],[-8.656439868531157,41.16465520494898],[-8.656613403367274,41.164727105375455],[-8.656645856851867,41.16477143848549],[-8.65668599292791,41.16483482559802],[-8.656730902651987,41.16499315890563],[-8.656757616351545,41.1650796671161],[-8.656809355668955,41.16516064062157],[-8.65685670345315,41.16520197034962],[-8.656898124435731,41.16522925342799],[-8.657064103276825,41.165279811508796],[-8.65720620960176,41.16528036958046],[-8.657355027135841,41.16524551908496],[-8.657544745970384,41.165235531468845],[-8.657545758877195,41.1652355448514],[-8.65768779405114,41.165246583617055],[-8.657848206649088,41.16529534713356],[-8.657980660962073,41.165336017329054],[-8.657981473695868,41.1653363287634],[-8.658143667924124,41.165409629345824],[-8.658351551710185,41.165507455432525],[-8.658620980105685,41.16563516378708],[-8.659013935711608,41.16582073450359],[-8.65901400749021,41.16582077019191],[-8.659356122994705,41.16598714136049],[-8.659642747232496,41.166124979335734],[-8.659911950787532,41.166252253475896],[-8.660164211701641,41.166373616913255],[-8.660387570323588,41.166482119360666],[-8.660470427106253,41.166517215663205],[-8.660472825401763,41.16651910454824],[-8.660486802693764,41.166539894225984],[-8.660503404317277,41.166562526726885],[-8.66051258760337,41.16657837707095],[-8.660519032985713,41.16659900324336],[-8.660516180460567,41.16662212127876],[-8.660484793939625,41.166678298945314],[-8.660484310923486,41.16667898548745],[-8.66041153630144,41.16676413982697],[-8.660276025618595,41.16692632545885],[-8.660056815257434,41.16718740165539],[-8.659789084960801,41.167502194283976],[-8.65945458713627,41.16789553935095],[-8.659191738654572,41.16821355872138],[-8.659191679511045,41.16821361301788],[-8.65881178945922,41.16865781308432],[-8.658760074858035,41.16871881056253]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CIRCUNVALAÇÃO-CAMPO ALEGRE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0595754237288135,0.0788855932203389,261.14406779661016,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-30.923947270762635,-3.878207740767942,30.94030051769792,3.6290100540625954,0.0163532469352851,-0.2491976867053464,0.3079081104669823,0.307585852615399,0.3079081104669823,0.97398130432754,-5.051052646390123,0.9745704763500296,-5.015147793222623,44.69886193902626,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12576649:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5147700,E-REDES,,1.1446814058968986,LINE:003470,BUS:JUNCTION:60:01240,BUS:EREDES:1312S5012600:60,"[[-8.616205771104713,41.168076959907665],[-8.615609846063167,41.16760867799165],[-8.615846325400975,41.166173366786765],[-8.615913544710235,41.1659522723855],[-8.616020263470029,41.1653106563909],[-8.616047033305094,41.165145144313676],[-8.616044801173175,41.165050788934444],[-8.616103102797075,41.164701475040026],[-8.616148634677108,41.16442869712115],[-8.616201343557508,41.16411286655272],[-8.616270587198706,41.16369802739351],[-8.616323147152391,41.16338316081508],[-8.616373498075554,41.16307256251725],[-8.61640793740802,41.16285829587561],[-8.616476212166862,41.162433591898456],[-8.616446295776736,41.16240472408652],[-8.615812770548313,41.162324883404445],[-8.615751070734204,41.16235817950405],[-8.614748693369876,41.16223183625607],[-8.614666197778368,41.16214453470107],[-8.613026670069864,41.161913453331024],[-8.61294760693829,41.161822669540605],[-8.612960815447646,41.16167548443445],[-8.612973671310312,41.1615322176581],[-8.612975048697969,41.16151692263659],[-8.613039669265564,41.1612689087939],[-8.613046943201685,41.16119160366692],[-8.613063479832995,41.1610157079833],[-8.613071593677176,41.16092944908679],[-8.613068087459725,41.16089155573132],[-8.613049488140916,41.160697753351776],[-8.613015126885912,41.16043731315029],[-8.612916138051562,41.160230025190444]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1398 PC PRELADA-LAPA I,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.048859176397105,3.0376328018618373,-17.04412057863643,-3.361386458927644,0.0047385977606744,-0.3237536570658066,0.1710506652358592,0.1716549937899494,0.1716549937899494,0.9741928436680966,-5.062077237851499,0.9738498282782914,-5.084722244111691,24.91906711039405,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:11632154:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1310L5114900,E-REDES,,6.561963589959339,LINE:003471,BUS:JUNCTION:60:02957,BUS:EREDES:1310S5009200:60,"[[-8.427477177087955,41.16810528771353],[-8.42603524038127,41.16955040026029],[-8.424155620514203,41.17143405377294],[-8.421737774449506,41.17385687764301],[-8.419506319961553,41.176092732266845],[-8.415617033581952,41.17998919748425],[-8.410040675833347,41.18557486073871],[-8.407549991810754,41.18806926771296],[-8.404264471744531,41.19042457937792],[-8.399618294067672,41.19599295354711],[-8.398672751428325,41.196943001662774],[-8.395377480704669,41.20025371820615],[-8.394016289932095,41.20162116148329],[-8.39164481688916,41.20400335702714],[-8.390097177399172,41.205557868130825],[-8.386815366760443,41.20885394334242],[-8.385331993399184,41.21034362337668],[-8.383346883274596,41.21233703446449],[-8.381820363807455,41.2138698480479],[-8.380673621790798,41.2150212383171],[-8.38094617808316,41.21520980001149]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,44.22354051345512,16.75395599785807,-43.755877937091114,-15.239486888316527,0.4676625763640061,1.514469109541544,0.4660931760834963,0.4663101045230726,0.4663101045230726,0.97631897274971,-3.456593988978548,0.956116894741595,-5.076521696970604,66.91205402827846,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:35672455:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5111100,E-REDES,,1.073865407454971,LINE:003472,BUS:JUNCTION:60:01944,BUS:EREDES:1315S5021000:60,"[[-8.564759376366098,41.1956820690301],[-8.564100673596863,41.19630611215094],[-8.561945474033752,41.19834779302704],[-8.560392170771106,41.19981917939505],[-8.559500289143958,41.20066398742478],[-8.55793943520606,41.20214238259681],[-8.556951637980408,41.20321382886916],[-8.556814917915492,41.20322188202473]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.389987166786817,-0.6788978739573462,9.393030050831124,0.678552030771364,0.0030428840443068,-0.0003458431859822,0.0929639667304466,0.0929564129598326,0.0929639667304466,0.9744748063841636,-4.929571090498267,0.9748655817666652,-4.8685832909739855,13.339642234244026,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:41586827:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1302L5149300,E-REDES,,1.908361817246632,LINE:003476,BUS:JUNCTION:60:02958,BUS:EREDES:1301S5020200:60,"[[-7.951294933747996,41.19604156696951],[-7.966011241346121,41.20489683149808],[-7.969108521375534,41.20676097734747]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1493 PC SEIXINHOS-CARNEIRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.128498015037594,0.3676293515789474,10.298105263157892,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.605209058189388,4.255221380986191,-21.57169420696358,-4.181194027192813,0.0335148512258065,0.0740273537933777,0.2134212469042344,0.2134619190328446,0.2134619190328446,0.9928255938754016,5.349033167100673,0.9905137464170142,5.120653120293835,56.419167181933304,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:43882279:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1714L5101000,E-REDES,,0.1018599329983836,LINE:003477,BUS:JUNCTION:60:01310,BUS:JUNCTION:60:01178,"[[-7.92263886914254,41.291071721018014],[-7.922576795117831,41.29107024876674],[-7.922498794517445,41.29106908972605],[-7.922430818254446,41.29106911036727],[-7.922366467938831,41.291070155019504],[-7.922336245182882,41.291068650452594],[-7.92229946156802,41.29106553122445],[-7.922242300868784,41.2910582240538],[-7.922194771213046,41.29105188880041],[-7.922132455966395,41.291043725817595],[-7.922031708162637,41.29103291770551],[-7.921930121438219,41.29102313444659],[-7.921860522755979,41.29101907293602],[-7.921714086757625,41.29100850548898],[-7.921686761406595,41.29100813154492],[-7.921667529643906,41.291011644113404],[-7.921641579039068,41.291018142799956],[-7.921619951564123,41.29102417214411],[-7.92152355792865,41.29105910339755],[-7.921514233675969,41.291062985170306],[-7.9215090425032,41.29106610012772],[-7.921504549848454,41.291071035189155],[-7.921500382279788,41.29107883415018],[-7.92149764470449,41.29108371838805],[-7.921492802896294,41.29108957123126],[-7.921487955761191,41.291093362123505],[-7.921482279018684,41.291095260639125],[-7.921474491793182,41.291096353938585],[-7.921469458976051,41.29109476003383],[-7.921464891313848,41.2910933020391]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.991722996041296e-11,-0.0004333007454025,1.7309570482820878e-10,-0.0202943062418077,2.0301293478862175e-10,-0.0207276069872102,4.216380102953277e-06,0.000197480648541,0.000197480648541,0.988866815806398,4.913716211854568,0.9888667791240708,4.9137173814958945,0.031485570788253,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34036004:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5115500,E-REDES,,3.869479314869065,LINE:003478,BUS:JUNCTION:60:02959,BUS:JUNCTION:60:01316,"[[-8.220068648825018,41.08054943071038],[-8.224348818509469,41.082945403852754],[-8.228175796954908,41.08508741141186],[-8.231974317324017,41.08721322489754],[-8.235170333876551,41.0866799332379],[-8.235997076615833,41.08793766432875],[-8.239386603916497,41.08899366888609],[-8.246956528302428,41.090802354743744],[-8.25133750739714,41.09184883334226],[-8.256388300108258,41.093055060012226],[-8.260855446216313,41.09416386163132]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.19516003848275,-7.705892641363136,-35.04097731660114,8.186438224961023,0.1541827218816038,0.4805455835978867,0.3486359297813126,0.3485509517179016,0.3486359297813126,0.994412834327406,0.5612021804604065,0.9934315061915344,-0.3004933116757735,50.026679549621555,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:41586827:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1302L5149300,E-REDES,,3.264780110810387,LINE:003480,BUS:JUNCTION:60:02093,BUS:JUNCTION:60:02958,"[[-7.920832343203774,41.17769768361555],[-7.951294933747996,41.19604156696951]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1493 PC SEIXINHOS-CARNEIRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.128498015037594,0.3676293515789474,10.298105263157892,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.662515620878896,4.381542440081184,-21.605209058189747,-4.255221380987996,0.0573065626891491,0.126321059093188,0.2133499944931704,0.2134212469042412,0.2134212469042412,0.9968070455350816,5.737475905512349,0.9928255938754016,5.349033167100673,56.40841731313368,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:41586844:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5106200,E-REDES,,0.2455147299545053,LINE:003481,BUS:JUNCTION:60:01276,BUS:JUNCTION:60:01277,"[[-7.895242092725306,41.165974235626116],[-7.89694214396878,41.16673201377269],[-7.897755219170217,41.16711239235809]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1062 VAROSA-PC SEIXINHOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1361592697740442,0.3681907069555302,9.794754846066136,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.66832137436433,2.4570283804124475,12.669879421651832,-2.4555147291506803,0.0015580472875011,0.0015136512617672,0.1246403487531491,0.1246453113479115,0.1246453113479115,0.9962470369050016,5.5420894165878885,0.996303212539338,5.5617696390304046,32.944445975396214,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:41586844:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5106200,E-REDES,,2.192399362297438,LINE:003482,BUS:JUNCTION:60:01277,BUS:JUNCTION:60:02093,"[[-7.898410414841129,41.167418903243515],[-7.901159202926533,41.168704757930165],[-7.904095639697686,41.170046911414154],[-7.908286377425373,41.17196214651113],[-7.910499103341708,41.17297329136746],[-7.913191172571088,41.17420338701579],[-7.917056106604466,41.17596920328502],[-7.920783551363353,41.17767201318711]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1062 VAROSA-PC SEIXINHOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1361592697740442,0.3681907069555302,9.794754846066136,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.669879421651752,2.455514729153532,12.6837979953643,-2.441996765783614,0.013918573712548,0.0135179633699182,0.124645311347916,0.124689482008326,0.124689482008326,0.996303212539338,5.5617696390304046,0.9968070455350816,5.737475905512349,32.95612052552559,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:8597060:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5621300,E-REDES,,1.5723111809576271,LINE:003483,BUS:JUNCTION:60:02960,BUS:JUNCTION:60:02961,"[[-8.877690661325758,38.585275059327614],[-8.880267842981704,38.586712895694525],[-8.882558101724324,38.587995224751616],[-8.884367981242816,38.58900915683514],[-8.88681818355738,38.590378589309324],[-8.889306367221886,38.59177528882583],[-8.892396750379241,38.5935098621196]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6213 PS ALGERUZ-CARRASCAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.744768906985074,9.390630519545496,-15.736599454485422,-9.351532209172548,0.0081694524996525,0.0390983103729496,0.1779811394069877,0.1780608789523923,0.1780608789523923,0.9911435644123906,-13.504943145583574,0.9892395150291384,-13.640055613545558,12.775210141511865,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
