source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:36368494:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5001200,E-REDES,,17.480570688992795,LINE:003484,BUS:JUNCTION:60:01583,BUS:JUNCTION:60:02962,"[[-8.799524525438747,38.573282642095606],[-8.797868869391595,38.57367256879104],[-8.79535511621226,38.57426636066649],[-8.79302520735548,38.57482086487262],[-8.790205649512007,38.575483880929454],[-8.787722374266547,38.5762857697527],[-8.784343949930104,38.577431446423454],[-8.782349768387066,38.578075956353025],[-8.77971942148138,38.57895407227395],[-8.77725356023122,38.57978550505244],[-8.774781208329227,38.58060585952166],[-8.77222349022423,38.5814810117899],[-8.76971095609561,38.582285534697625],[-8.766934190914942,38.58321422059403],[-8.764648158574824,38.58399682121769],[-8.761850167418787,38.58489661210104],[-8.760533185561114,38.58533040796425],[-8.75683099171397,38.58655770863203],[-8.753297926293428,38.587732989358976],[-8.751509745752596,38.588294130217214],[-8.748470702395858,38.589321056408586],[-8.745973623438575,38.59014787867882],[-8.743704695546269,38.59094708743451],[-8.741319702529763,38.59172645347561],[-8.738877600040263,38.59249215868343],[-8.736781675299664,38.593197938111814],[-8.735521288016669,38.59361120689147],[-8.733702870242144,38.59422254287646],[-8.731713784793195,38.59487819069307],[-8.729038788273225,38.5958471103742],[-8.726121371844432,38.59683588398348],[-8.723788598158563,38.59763170731579],[-8.721927047007114,38.59828640827697],[-8.71989039279817,38.59900138734129],[-8.71771978833061,38.59974401769121],[-8.715389928017611,38.600554162366976],[-8.712922390076725,38.601424362963286],[-8.711047137702717,38.60207712138613],[-8.709228951119279,38.602716965582644],[-8.706810108498953,38.60355663749329],[-8.704990767727416,38.604196484619685],[-8.702764516911671,38.6049852234934],[-8.700618216606385,38.60571504995448],[-8.698275071806766,38.60653318827045],[-8.696583887620681,38.607125071982075],[-8.694165118796807,38.60797092320987],[-8.692180149861656,38.608656210433665],[-8.690237135659729,38.60932912963578],[-8.688245962815571,38.61001613638966],[-8.685986087967784,38.61081684128099],[-8.68373548655286,38.61158623635381],[-8.68176535774996,38.61226837634166],[-8.67987896982185,38.6129186971718],[-8.677732289836452,38.61366183441885],[-8.67547334813166,38.61449514892117],[-8.672948217106661,38.61536485593106],[-8.671917665657984,38.61664302841625],[-8.670781115144445,38.61806307291403],[-8.669856276581008,38.6193000946038],[-8.668916092306269,38.62045297068101],[-8.667843425840983,38.6217046537482],[-8.666709900129216,38.623095781784386],[-8.665619373394245,38.624442490143075],[-8.664620707859877,38.62569305759895],[-8.663674704803936,38.62687199595708],[-8.662302263867296,38.62856444580691],[-8.661096920373136,38.63005848344326],[-8.660003518620584,38.63140968253682],[-8.658705765243122,38.63304608137718],[-8.657494491797936,38.63452381207373],[-8.65630903559244,38.6360081703079],[-8.655308095474197,38.63723638962973],[-8.654048228620645,38.63881263471745],[-8.653032130570892,38.6400867985104],[-8.651974643126929,38.64139052208695],[-8.650955321452704,38.64263711681797],[-8.649554569256692,38.64436327540091],[-8.648361935543218,38.64582899038166],[-8.647299255947203,38.64715613302248],[-8.646312982727762,38.64837239946216],[-8.64520032410133,38.64973925237106],[-8.644221429393252,38.650969133789886],[-8.642690974399377,38.65287220167412],[-8.641296227864906,38.65457758642469],[-8.640078797273793,38.65607052792757],[-8.639054567721594,38.657354484266136]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.841094865190652,-5.486949148244491,-10.76244180307753,5.571627900759268,0.0786530621131209,0.0846787525147769,0.1175316407840872,0.116736630540754,0.1175316407840872,0.9947853546783514,-14.046647428332962,0.9989695115346432,-15.331393111403962,16.8649219090382,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:8597070:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1508L5001100,E-REDES,,0.696984618806829,LINE:003485,BUS:JUNCTION:60:01317,BUS:EREDES:1506S5031400:60,"[[-8.98320618025891,38.62837038996569],[-8.985653220563083,38.62904144597751],[-8.988371132326899,38.629213848271576],[-8.98985910707622,38.62930819985217],[-8.990095950769216,38.63023557863491]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0011 CARRASCAS-MOITA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.0714783850825236,6.180390883569421,-0.0706403203704014,-6.184562853762465,0.0008380647121222,-0.0041719701930436,0.0605216153416501,0.0605901713906235,0.0605901713906235,0.9827037144810868,-13.642074826869187,0.982252802806532,-13.634610346335082,13.720600405485415,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36046885:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5627700,E-REDES,,2.6426612554682087,LINE:003486,BUS:JUNCTION:60:02963,BUS:JUNCTION:60:02964,"[[-9.011884081459545,38.605318722221824],[-9.011872095742534,38.6053258958779],[-9.009872847624234,38.60720789653454],[-9.008947699067967,38.608078747244875],[-9.007445645212824,38.609498322154664],[-9.005545847388428,38.61129729642679],[-9.004051720856257,38.61329697762527],[-9.002546276643022,38.615316991812804],[-9.001015378987749,38.61737545970397],[-8.999518240943308,38.619384112473135],[-8.998010470183123,38.621403454008245],[-8.996572498616898,38.623332809784586],[-8.99523614182757,38.62512402472545]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6277 COINA-MOITA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.550512992213697,-1.107186683515993,29.623757499358263,1.32795162712915,0.0732445071445688,0.2207649436131571,0.2907389863506956,0.2907283237560011,0.2907389863506956,0.9787110617537984,-14.23839079901045,0.9814695667485768,-13.7663668956433,65.83763277869014,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:8613413:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5006600,E-REDES,,0.3317319293017489,LINE:003488,BUS:JUNCTION:60:02424,BUS:EREDES:1504S5020200:60,"[[-9.048729508569663,38.586331666922405],[-9.045109449133996,38.58727677995838]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0066 MATA-COINA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.258227743368132,1.1356014819505305,6.258662840140595,-1.1374390023392131,0.0004350967724624,-0.0018375203886826,0.0627540656675777,0.062759853540558,0.062759853540558,0.975286887247681,-14.851520821517504,0.97531291937461,-14.838007522798971,10.43475825763706,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36046885:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5627700,E-REDES,,0.840618487182541,LINE:003489,BUS:JUNCTION:60:02498,BUS:JUNCTION:60:02963,"[[-9.01956517753186,38.60072317522166],[-9.017262532384768,38.60210653936779],[-9.015574411680547,38.60311127408589],[-9.013419164123144,38.60439992721994],[-9.011884081459545,38.605318722221824]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6277 COINA-MOITA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.527213228692112,-1.0369278712924856,29.550512992210265,1.1071866835175814,0.0232997635181533,0.0702588122250957,0.2907419726175509,0.2907389863506625,0.2907419726175509,0.9778460422611216,-14.389067788497783,0.9787110617537984,-14.23839079901045,65.83830901665554,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12539541:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5010100,E-REDES,,9.055736462003496,LINE:003490,BUS:JUNCTION:60:02965,BUS:JUNCTION:60:01575,"[[-8.852529988672492,38.54765839749881],[-8.851170177845574,38.5472283426694],[-8.847437102893768,38.546030488766526],[-8.845274031590174,38.5453296133062],[-8.842597712933147,38.54447376653018],[-8.839098913537757,38.54334498175727],[-8.83685154290698,38.54263291967684],[-8.834683645590008,38.541525027772416],[-8.832194998034653,38.540253128332864],[-8.830755441268618,38.53876585979557],[-8.829700564154408,38.537675976154695],[-8.82794945336975,38.53586665548124],[-8.826407484611474,38.5342876151704],[-8.824674091702688,38.532524279104074],[-8.82315903009059,38.530970024275604],[-8.821511034284896,38.52928430918555],[-8.819636226780453,38.52736132803713],[-8.817927120999423,38.52480834114404],[-8.816633889500045,38.52288654728728],[-8.815146576393493,38.5206122510315],[-8.814074359905106,38.51903777556222],[-8.812741416637298,38.517028940245964],[-8.810960503858427,38.51398705827381],[-8.810160760934972,38.512593786901384],[-8.809031828889639,38.510625549506074],[-8.807140413290735,38.50856471838249],[-8.806279975174613,38.506298025167155],[-8.804863075031632,38.5044303780967],[-8.803150604513194,38.50212145112834],[-8.801438422423907,38.50036760750201],[-8.799178458904134,38.498020537530536],[-8.797602278967023,38.496389599069495],[-8.7961815924439,38.49490730381406],[-8.794382585649378,38.49304380954099],[-8.792410501241275,38.49108202755348],[-8.791225722302586,38.488563684605374],[-8.790760241660854,38.48764610231575],[-8.791991055617757,38.487468964330574],[-8.792827319665832,38.48746873176881],[-8.792850025031525,38.48746627040443]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.714949729272475,-2.2663702929605396,6.728831512626289,2.219503521141893,0.0138817833538142,-0.0468667718186464,0.0685168060382845,0.0682305951747708,0.0685168060382845,0.9953127410586544,-13.26768967301118,0.9992528498668892,-12.943918798345278,9.831655336244012,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12723281:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1512L5010500,E-REDES,,0.174974394496524,LINE:003491,BUS:JUNCTION:60:02707,BUS:JUNCTION:60:01574,"[[-8.85197256466008,38.51468188418839],[-8.851165847160901,38.51324045614187]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:27286907:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5008000,E-REDES,,2.586625236351862,LINE:003493,BUS:JUNCTION:60:00864,BUS:EREDES:1512P5032500:60,"[[-8.861724451284903,38.53536128162606],[-8.861802295796094,38.53445088171204],[-8.861870934446044,38.53415010944891],[-8.862879088114358,38.53390617855439],[-8.86432795041442,38.535242501234535],[-8.86409819011039,38.53645996250688],[-8.863548378494166,38.53749133250005],[-8.86261241260237,38.53811047128024],[-8.861118892610778,38.539096633219465],[-8.860770630830263,38.54040950247112],[-8.859680379289278,38.54349800768567],[-8.857005849403885,38.544339478517905],[-8.854905151132302,38.54528203775981],[-8.853491232538,38.54562762898238],[-8.85235629493864,38.54741579435574],[-8.851397893336399,38.54890307793676],[-8.850759393549232,38.54990163760344]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6402 PS ALGERUZ-SADO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.520091297926236,-3.5926670834372954,-10.510301559727054,3.5990407645550246,0.0097897381991831,0.0063736811177292,0.1074771471417421,0.1073937397540685,0.1074771471417421,0.9952801569767092,-13.082443261629914,0.9954079527062916,-13.259943275005847,24.338122088256817,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12552235:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5010800,E-REDES,,1.1041521776926713,LINE:003495,BUS:JUNCTION:60:00869,BUS:JUNCTION:60:00875,"[[-8.766841878858134,37.99814188791103],[-8.76686203732984,37.99813350864362],[-8.76737048920319,37.99792208261875],[-8.769098477471182,37.99751042515476],[-8.77070148425026,37.99687920305915],[-8.773378729603882,37.99521114355547],[-8.775243826258908,37.99404043182088],[-8.777289159693128,37.99276495858152]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.0000968945675086,-1.1982602285599342,-2.9997343394074742,1.188410951208963,0.0003625551600343,-0.0098492773509712,0.031664852014163,0.0316247371129325,0.031664852014163,0.9817167566095308,-14.948340803384516,0.9817518333332198,-14.970894497021478,4.5436722649107475,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:24227280:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5012500,E-REDES,,0.40389649642638,LINE:003496,BUS:JUNCTION:60:00869,BUS:JUNCTION:60:01325,"[[-8.766486823191633,37.997374941151634],[-8.765103117270797,37.99591246854682],[-8.763731724623742,37.99446293108706]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.741777005289875,2.100742237076288,-4.741434658891521,-2.1036365710070757,0.0003423463983542,-0.0028943339307878,0.0508344838492365,0.0508505729312657,0.0508505729312657,0.9817167566095308,-14.948340803384516,0.981568902375178,-14.95847514611642,7.296681436542653,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:25549875:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5002400,E-REDES,,2.4560078963857435,LINE:003497,BUS:JUNCTION:60:01325,BUS:JUNCTION:60:02703,"[[-8.763975766595099,37.994229426989044],[-8.762546621829964,37.99337005765746],[-8.759383365068732,37.99146780229408],[-8.757756664352515,37.99048949904365],[-8.75575706208017,37.98928686161461],[-8.753898722962717,37.988169119069326],[-8.75121262870126,37.986553388944],[-8.749340339183842,37.9854591337007],[-8.747545748730348,37.98439100926632],[-8.745901216520133,37.98339339867618],[-8.743898942756449,37.98179540282029],[-8.7421632300943,37.98041555042275]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.073481450375636,6.175421366796952,-8.065473587319339,-6.17296353453648,0.0080078630562976,0.0024578322604718,0.0996444424938237,0.099790948389557,0.099790948389557,0.981568902375178,-14.95847514611642,0.9793705622804636,-15.052062090688356,14.319263651823364,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:25763510:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5002400,E-REDES,,1.76662318708184,LINE:003498,BUS:JUNCTION:60:02678,BUS:JUNCTION:60:02966,"[[-8.71792939715536,37.99309118649829],[-8.714697980016457,37.994800305679476],[-8.712526049363637,37.99594895466824],[-8.711228508773734,37.9966322321656],[-8.709027312906631,37.99779530332193],[-8.706300161635149,37.99927291836158],[-8.705038484210851,37.99994921342129],[-8.701250290671922,38.002015690827406]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.057129228167076,6.1755035069779325,-8.051333323850276,-6.173464399972704,0.0057959043168001,0.0020391070052285,0.0999745680446893,0.1000796296097454,0.1000796296097454,0.9770828291894323,-15.14953444395028,0.9754955630908484,-15.21726307864424,14.36068727360388,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36368494:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5001200,E-REDES,,2.2650921343509363,LINE:003501,BUS:JUNCTION:60:02962,BUS:JUNCTION:60:00868,"[[-8.639054567721594,38.657354484266136],[-8.638891373634168,38.65755905648598],[-8.63760294478401,38.65913176754051],[-8.636313246780364,38.66073297136493],[-8.635045764945655,38.662297455946344],[-8.63384805845522,38.66377271652041],[-8.632545838839656,38.66537990411891],[-8.631208570919878,38.66703288890368],[-8.629763348832949,38.66876386904078],[-8.62856499494014,38.670302872761376],[-8.627334703197674,38.67182022667397],[-8.626450981857497,38.6729164486113],[-8.62542348216243,38.67470193326153]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.76244180308083,-5.571627900759804,-10.75232940056673,5.582221458261367,0.0101124025140997,0.0105935575015632,0.1167366305407846,0.1166323305539505,0.1167366305407846,0.9989695115346432,-15.331393111403962,0.9995244309684056,-15.496659991389048,16.750843814146172,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:24135393:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1510L5013200,E-REDES,,0.6203073371943777,LINE:003504,BUS:EREDES:1510P5020500:60,BUS:JUNCTION:60:02967,"[[-9.105810665797511,38.5964323287871],[-9.10873201506051,38.596098859093104],[-9.110112437510677,38.59594125814294],[-9.11285032004088,38.59576861691104],[-9.112874337210657,38.595740283435696]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.9749504405412256,-15.05756256214734,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34042289:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5626200,E-REDES,,0.863471606412018,LINE:003505,BUS:JUNCTION:60:01345,BUS:JUNCTION:60:02968,"[[-9.234799195194785,38.668316053266935],[-9.23772375289715,38.6699096939836],[-9.23972149462707,38.67099822181205],[-9.239743047687261,38.67243927060742],[-9.2397640479776,38.673843626396945],[-9.239488318739077,38.67384076225908],[-9.23946533956766,38.673840907902026]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.082627117634206e-10,-0.0086389680391305,7.277349109937191e-13,1.2513386570345077e-12,5.089904466744143e-10,-0.0086389680378791,8.477410825226372e-05,1.4204942575766984e-14,8.477410825226372e-05,0.9805884181977218,-14.472144559217872,0.980588807911041,-14.472151306778471,0.0121644580646095,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12741904:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5615600,E-REDES,,0.9934862817911176,LINE:003511,BUS:JUNCTION:60:01352,BUS:JUNCTION:60:02970,"[[-9.315725266232993,38.75981048886205],[-9.317291205537009,38.7594833156348],[-9.319436860351761,38.759028753232116],[-9.322894842047635,38.758297415351294],[-9.324805792726815,38.75790326433505],[-9.32566072857335,38.75644728264163]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.9270628826726288,-3.3430511691793634,-0.9266779927336148,3.334623094184938,0.000384889939014,-0.0084280749944247,0.0344194162355571,0.034326443178861,0.0344194162355571,0.9698745171335548,-14.069234797722904,0.970196061861942,-14.081111959607512,4.938931874810901,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34039649:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5615600,E-REDES,,2.276740914875853,LINE:003512,BUS:EREDES:1111S5850000:60,BUS:JUNCTION:60:01352,"[[-9.323713360658669,38.77847565292578],[-9.323704075953799,38.77845917364319],[-9.323294469392064,38.77812662930317],[-9.322545147202652,38.777362370590005],[-9.321808782590336,38.77528471796902],[-9.320315622240793,38.77338616732633],[-9.318904256324771,38.771591497170206],[-9.317764553279625,38.77011516473219],[-9.316344356472909,38.76831086839163],[-9.316622592446489,38.76685144929591],[-9.316827676862099,38.76569924713243],[-9.315958730746784,38.76336388192261],[-9.316313828008063,38.761458957979855],[-9.315725266232993,38.75981048886205]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.987734868593474,-3.5014661769653803,17.009931011376423,3.554135109571468,0.0221961427829491,0.0526689326060876,0.1724516038555705,0.172406726751564,0.1724516038555705,0.9678122827587166,-14.296397747593442,0.9698745171335548,-14.069234797722904,24.74553075844031,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34781281:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5615600,E-REDES,,0.604038471081635,LINE:003514,BUS:JUNCTION:60:02970,BUS:JUNCTION:60:01694,"[[-9.32566072857335,38.75644728264163],[-9.327299359501382,38.753671720176115],[-9.32858374252219,38.75151645193137]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.9266779927347432,-3.334623094185222,-0.9264449969254532,3.3294922535950873,0.0002329958092899,-0.0051308405901346,0.0343264431788667,0.0342699075044141,0.0343264431788667,0.970196061861942,-14.081111959607512,0.9703910819841312,-14.08832068447643,4.9255909282345725,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36423244:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5600700,E-REDES,,2.036890699233678,LINE:003515,BUS:EREDES:1111S5900300:60,BUS:JUNCTION:60:02972,"[[-9.36092853407657,38.784422326356385],[-9.359245178740064,38.78600199429511],[-9.358926157557976,38.78778163110248],[-9.358597992430983,38.78979606396437],[-9.35807582222805,38.79255616107203],[-9.357698275347362,38.794711194170716],[-9.356352743906166,38.796187028429834],[-9.355623773589734,38.79705938552914],[-9.35482496915345,38.79806472733276],[-9.35323282419323,38.799787212427624],[-9.352363599278283,38.80091451546339]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6007 CAPA ROTA-MEM MARTINS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.696869938104698,2.2501339071560524,7.701171965012087,-2.255220829044184,0.0043020269073883,-0.0050869218881315,0.080229253837487,0.0802843347785271,0.0802843347785271,0.9617837489705264,-14.820826767108173,0.9617899812156582,-14.712675677557968,11.52020874996802,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:41821143:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5615800,E-REDES,,0.8236717701770792,LINE:003516,BUS:EREDES:1106P5397000:60,BUS:EREDES:1106S5072500:60,"[[-9.165619542906027,38.78098009630115],[-9.165607170663648,38.78098240367287],[-9.165602753892585,38.78098574859088],[-9.165598887435072,38.780991340567766],[-9.16559859408048,38.78100290006355],[-9.165593554088233,38.781065079889906],[-9.165588865499284,38.78107510193034],[-9.165578198025338,38.7810862848286],[-9.16555348949877,38.78110614029933],[-9.165541172435052,38.781109879402685],[-9.165529422027607,38.78111062292878],[-9.165486985322925,38.781108557346364],[-9.165444481982906,38.78110586179801],[-9.16536666278047,38.78110092050392],[-9.165300020627804,38.78109697020998],[-9.165144038372885,38.781087180495994],[-9.16498744650702,38.78107661229371],[-9.164955331096934,38.78107365354702],[-9.164928399206856,38.78106784755024],[-9.164903429866735,38.78105848415888],[-9.164859854956271,38.781034963025725],[-9.164841092522813,38.78102030224127],[-9.164824519386393,38.78100503659264],[-9.164813348652046,38.7809885341512],[-9.164803398592081,38.780969696923734],[-9.16479544488762,38.780948049650284],[-9.164790422343936,38.78092776364577],[-9.164795961379072,38.78088655840887],[-9.164798531848499,38.78087329433565],[-9.164797355349558,38.78086672910567],[-9.164795146643781,38.78086200156954],[-9.164790448315244,38.780857800480064],[-9.164783238521249,38.780854207099516],[-9.164763408875377,38.78084932010369],[-9.164679153007896,38.780829743678176],[-9.164522202759558,38.78079509138198],[-9.16451469748105,38.78079733759755],[-9.164506261218895,38.780799664104336],[-9.164501637727673,38.780805433884325],[-9.164498611459576,38.78081502683214],[-9.164495384666584,38.78083863756021],[-9.164518365756997,38.78099175475461],[-9.164556555893984,38.78117485928903],[-9.164605793195767,38.781318835703026],[-9.16467445639829,38.781471594007805],[-9.164751937827432,38.781629327622895],[-9.16482740477757,38.78176068638847],[-9.164923761553887,38.78188343814536],[-9.165188315264897,38.78214923986074],[-9.16532798529688,38.78227645426327],[-9.165730495474023,38.78258161385526],[-9.165886273274076,38.78268375165571],[-9.16594551328069,38.78271212399155],[-9.166107318642032,38.7828116409346],[-9.166180057362165,38.782853504286926],[-9.16624023263687,38.78289879368236],[-9.16641444243003,38.783033177298016],[-9.166794326349244,38.783326517244014],[-9.166829411660842,38.783354121287736],[-9.166864822442834,38.78338910876047],[-9.166896001468693,38.78342193583689],[-9.166927783050426,38.783462206942936],[-9.167003951006704,38.783541367341925],[-9.167084119363585,38.783620203989834],[-9.167309890955883,38.78379918583779],[-9.167919751975049,38.784356949309455],[-9.167964255085373,38.78439270251764],[-9.167993499340248,38.784410269376956],[-9.168049916007709,38.78445809529908],[-9.16837705438933,38.7848329491982],[-9.168391469626904,38.78484849469695],[-9.168500724939655,38.78495922974988],[-9.168504962820478,38.78496338973264],[-9.168683075509838,38.78512820831303],[-9.168835836197989,38.78520492209485],[-9.168847265449674,38.785212945584284],[-9.168976393315733,38.78530354267845],[-9.169047688680404,38.78535113691649],[-9.169129353560084,38.78539794543628],[-9.169181653412812,38.785432394877425],[-9.169190813301803,38.785436294940105],[-9.169199270932506,38.78543700350244],[-9.16921268452065,38.78543662315799],[-9.169221079201508,38.78543378324113],[-9.169232994756516,38.78542771431934],[-9.169248281317854,38.78541284195168],[-9.16933637899365,38.78531433490898],[-9.16936160639839,38.785285790611525],[-9.169371689635717,38.78528114315247],[-9.169377229488228,38.78527746384117],[-9.169379102213968,38.7852740693172],[-9.169376136580507,38.78527034845192],[-9.169369818610127,38.78526481078205]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6158 CARRICHE-SENHOR ROUBADO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.0799999999999999,250.00000000000003,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.301884788732437,4.964322518572308,-25.28999999996033,-5.176715784617577,0.0118847887721109,-0.2123932660452689,0.2523501029890531,0.2527830173823298,0.2527830173823298,0.9831955366472028,-12.78680304505749,0.98265714423948,-12.809073780670865,46.37369608921847,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12400658:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1116L5607802,E-REDES,,0.4475880965539671,LINE:003517,BUS:JUNCTION:60:02974,BUS:JUNCTION:60:00763,"[[-9.19786763811583,38.813587266055585],[-9.198814293521854,38.81247221647873],[-9.199558570620093,38.81159551881863],[-9.20071789090978,38.810230172831275]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,0.9752660470860782,-13.359492350293218,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12401329:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1116L5607800,E-REDES,,0.4930930966988733,LINE:003518,BUS:JUNCTION:60:02681,BUS:JUNCTION:60:02105,"[[-9.184977999590092,38.78523307546851],[-9.185821775190483,38.786558937589604],[-9.187301739117789,38.78817075160538],[-9.187805211932265,38.78904081204376],[-9.187788299242913,38.789028732491055]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6078 CARRICHE-QUINTA DA CALDEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1005884658454647,0.3396503740201568,38.615005599104144,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.59807087912896,8.726056403178655,-22.589655098508924,-8.718318405610049,0.0084157806200373,0.007737997568606,0.237783201571647,0.2378563308521631,0.2378563308521631,0.9802982933072888,-13.006131521283743,0.979566544843562,-13.061677495814806,34.13062575005929,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12400658:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1116L5607802,E-REDES,,1.0483755994996324,LINE:003519,BUS:JUNCTION:60:01359,BUS:JUNCTION:60:02974,"[[-9.19119093949467,38.82145046450922],[-9.192161054813694,38.82030807584894],[-9.195388478039364,38.81650722836502],[-9.19786763811583,38.813587266055585]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,0.97343015080891,-13.40406158638829,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:39804955:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5614500,E-REDES,,0.174703289064592,LINE:003520,BUS:JUNCTION:60:02975,BUS:EREDES:1107S5901900:60,"[[-9.136304256463388,38.8870633086076],[-9.137826165136456,38.88702407985043],[-9.138096067984435,38.88732603819615],[-9.13810196107372,38.887343453076674]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-34.064028352144994,-1.769326096495415,34.07031057459553,1.788740588931108,0.0062822224505367,0.0194144924356931,0.3311585678330636,0.3311576636294662,0.3311585678330636,0.991135842807733,-10.92089602734752,0.9913502637868952,-10.885887125000426,47.518807265470464,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:40517814:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600000,E-REDES,,0.952986191927048,LINE:003521,BUS:JUNCTION:60:02976,BUS:JUNCTION:60:01370,"[[-9.087099690713018,38.850111450840096],[-9.086295642604146,38.851198783507975],[-9.085908860547395,38.85174197188171],[-9.085045471342628,38.8529956386787],[-9.082002129177136,38.85475342900666],[-9.081489114211983,38.855093768694765],[-9.07984320917814,38.85610661633796],[-9.07967794435913,38.856206334220715]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.601478092937652,4.066121575754298,11.605979481854536,-4.060564926540173,0.0045013889168838,0.0055566492141254,0.1200059944564198,0.1200370777764344,0.1200370777764344,0.985728084650708,-12.30301747403936,0.9856661835614572,-12.22926974891533,17.224433602587812,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:40865696:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5614500,E-REDES,,0.1472754064052492,LINE:003522,BUS:JUNCTION:60:01365,BUS:JUNCTION:60:02975,"[[-9.134630895362552,38.886823142726946],[-9.135050216039648,38.886883313139066],[-9.136304256463388,38.8870633086076]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-34.05873239290124,-1.7529589307768954,34.06402835212344,1.7693260964766238,0.0052959592221952,0.0163671656997284,0.3311593224118077,0.3311585678328452,0.3311593224118077,0.9909553477805638,-10.950419970602152,0.991135842807733,-10.92089602734752,47.518915541944,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:46450064:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5600000,E-REDES,,1.261999151803532,LINE:003523,BUS:JUNCTION:60:01557,BUS:JUNCTION:60:01558,"[[-9.113209612733359,38.79193467805184],[-9.113217017225107,38.79195173053034],[-9.11382040329829,38.793341083041454],[-9.113988453043126,38.793748828162755],[-9.114647032661331,38.7960609675009],[-9.115273400562375,38.798259893995265],[-9.114855972121392,38.79949762766375],[-9.114088557888394,38.80177314601409],[-9.113809774979295,38.801838436130836],[-9.11271681055901,38.80227259515635]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.5790166335746025,0.1082765887896716,0.5790303828692106,-0.1209794035121854,1.3749294608067508e-05,-0.0127028147225137,0.0057524448657433,0.0057766218407092,0.0057766218407092,0.9853498007145788,-12.608908691472688,0.9853572740399084,-12.604231305311028,0.8289025456606796,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:27573207:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5601800,E-REDES,,1.074302767082106,LINE:003524,BUS:EREDES:1114P5340100:60,BUS:JUNCTION:60:02977,"[[-9.022306010290935,38.921148572206334],[-9.019365941114728,38.92200138936533],[-9.017043936693629,38.922674860563774],[-9.013809033059148,38.92403247872127],[-9.011429681514665,38.92278036846046],[-9.011300835052275,38.92292976668665],[-9.011287630060105,38.922944539573024]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.046500976285196,2.6485641735180545,-7.044591599382614,-2.6529410280357535,0.0019093769025815,-0.0043768545176989,0.073604067682314,0.0736413326572218,0.0736413326572218,0.984136887016407,-12.12863581459296,0.9836067570285218,-12.169421076215292,10.56698703647896,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:38485514:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5603900,E-REDES,,1.1956119924496031,LINE:003525,BUS:JUNCTION:60:01634,BUS:EREDES:1114P5340100:60,"[[-9.029777947375646,38.910972250570715],[-9.028210274541761,38.91262393740532],[-9.026588946000073,38.91433206869743],[-9.024753393321415,38.91571068853334],[-9.023136331317529,38.91687083415187],[-9.022028322875522,38.9177572617754],[-9.020482907612951,38.918876397959274]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6038 MERCADO-SOBRALINHO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1520021849849094,0.368854,9.199999999999998,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.2332815580668808,1.498865804084431,-1.2330843384068169,-1.5104390270661308,0.0001972196600639,-0.0115732229816998,0.0189737614412168,0.0190648886389167,0.0190648886389167,0.9843874060668664,-12.124193670136018,0.984136887016407,-12.12863581459296,5.941994277362235,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36423303:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5610100,E-REDES,,0.4490558025902544,LINE:003526,BUS:JUNCTION:60:02765,BUS:JUNCTION:60:00972,"[[-9.242341722942097,39.08504775665581],[-9.238789250143155,39.08799831033969]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6101 MATACÃES-TORRES VEDRAS SUL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-20.012174241818652,0.1393346836433043,20.01780811205716,-0.1248519238832117,0.0056338702385083,0.0144827597600926,0.1956060172302482,0.1956063093857077,0.1956063093857077,0.9844886500685632,-11.25290729441286,0.9847596199288172,-11.198376985359504,28.06805989176463,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36423313:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1113L5617900,E-REDES,,3.020222788656601,LINE:003527,BUS:JUNCTION:60:01379,BUS:EREDES:1113S5527000:60,"[[-9.317625896493064,39.083246017142976],[-9.320711856912478,39.08389825218618],[-9.32402904135162,39.084593310291],[-9.328338493817789,39.08545943270997],[-9.331585315118458,39.086095910147165],[-9.334784682077611,39.086740559704126],[-9.336646309728469,39.087119762313],[-9.339691457234322,39.08834791231844],[-9.341658908332128,39.089165477198],[-9.344424240628841,39.09028236700235],[-9.345579718448425,39.092156037762734],[-9.344900198764758,39.09387231499502],[-9.34402033273323,39.094719367058076],[-9.343863895602356,39.094724623894336]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6179 TORRES VEDRAS SUL-CASALINHOS DE ALFAIATA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.683206006575347,2.015061073661826,-21.63784448294716,-1.892027480304269,0.0453615236281876,0.1230335933575577,0.2140058849022305,0.2140324450534879,0.2140324450534879,0.9791589692347556,-12.107389828821448,0.9765094918674516,-12.498313118964878,48.46749208638767,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:34781281:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5615600,E-REDES,,0.2251222300282989,LINE:003528,BUS:JUNCTION:60:01694,BUS:JUNCTION:60:02978,"[[-9.32858374252219,38.75151645193137],[-9.329677796737071,38.74968045503202]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.371369351662931,-5.714572003805554,15.37332130735057,5.718952971881092,0.0019519556876375,0.0043809680755382,0.1626167414505945,0.1626091166250276,0.1626167414505945,0.9703910819841312,-14.08832068447643,0.9706352122697416,-14.069128542686718,23.334300681675217,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:41271411:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610500,E-REDES,,1.254576511071906,LINE:003529,BUS:EREDES:1105P5395500:60,BUS:JUNCTION:60:02283,"[[-9.330990222138228,38.74640620436605],[-9.3310087342149,38.746395502449225],[-9.331323583487624,38.746084785464554],[-9.331360166891466,38.74525369669226],[-9.330194109971714,38.74249948936922],[-9.329298718126896,38.74011059367415],[-9.328023940522193,38.73848053396532],[-9.325707189786037,38.73642318341053]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6105 TRAJOUCE-PAREDE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.746575967371864,2.864516499714824,-16.728772456978312,-2.9188553271427264,0.0178035103935521,-0.0543388274279026,0.168337370960153,0.1684844944511994,0.1684844944511994,0.9711712480684058,-14.027034606103836,0.9698495860161483,-14.125908925990716,56.13343143468249,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
