source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:36423258:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5604000,E-REDES,,0.8517892125322754,LINE:003530,BUS:JUNCTION:60:01551,BUS:JUNCTION:60:01354,"[[-9.24378158573036,38.78411973467728],[-9.244030391850675,38.78687397997832],[-9.24420400228723,38.78883212247473],[-9.243977678782182,38.790302164645595],[-9.24437615129429,38.791724496184735]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.733130255581035,8.958350488616519,-27.710250739605495,-8.889635604164857,0.0228795159755392,0.068714884451662,0.2861983641179355,0.2862239512378967,0.2862239512378967,0.9798771303989884,-12.681297049276424,0.9783494728340836,-12.812101439416397,41.07102184501315,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:8755738:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5000800,E-REDES,,0.5608712512331706,LINE:003532,BUS:JUNCTION:60:01391,BUS:JUNCTION:60:00024,"[[-8.130202376025114,38.05369101684726],[-8.130081970972496,38.0529858866515],[-8.129159300106906,38.05247979151107],[-8.127165955963651,38.05316500791189],[-8.12672748556416,38.05445867903035],[-8.126619198535893,38.05482638332485],[-8.126629280921131,38.054842546167855]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.657526667831341,-0.2456661180235458,6.658286961601031,0.2424300949861933,0.00076029376969,-0.0032360230373524,0.064297686844473,0.0642956358382552,0.064297686844473,0.9970137889151828,-10.035450274655243,0.997141562263281,-10.013639328877488,9.226242910671989,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:26079392:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5000800,E-REDES,,16.709905226650523,LINE:003533,BUS:JUNCTION:60:01390,BUS:JUNCTION:60:01348,"[[-8.132516273840597,38.06608285076838],[-8.133000453887561,38.068725504656186],[-8.13347777299188,38.07133051532427],[-8.133980344112269,38.07385519698478],[-8.134442185999799,38.07618507216742],[-8.134954652285819,38.07879840606202],[-8.135354077650879,38.08099307771779],[-8.135740967619574,38.08321295514466],[-8.136151703551983,38.08560796659011],[-8.134883508350965,38.08763488810833],[-8.135210032369008,38.089524790093336],[-8.135668507588644,38.0921726665109],[-8.136104241906985,38.09468850354399],[-8.136479688034784,38.09705096068119],[-8.136909153857625,38.09974919087843],[-8.137406522321314,38.1028730579763],[-8.137858574470123,38.10570202061722],[-8.138229634898481,38.10787302511934],[-8.138715351029504,38.11068688090533],[-8.139156349255773,38.113509916496106],[-8.13951880348367,38.11583126683269],[-8.139880138144884,38.118133669158645],[-8.140412239886938,38.12150637732443],[-8.14079666153729,38.123850980238444],[-8.141236335913339,38.12641218087814],[-8.141810367922295,38.129753712172665],[-8.142190953506217,38.13225087559666],[-8.142725497162616,38.13538314087592],[-8.143106147264225,38.137618208262936],[-8.143467274625015,38.13988700534532],[-8.143854678007543,38.142390707910316],[-8.144269278706995,38.144946098909685],[-8.144750951079077,38.14792656105064],[-8.1451536345982,38.15041648839217],[-8.145658554129325,38.153532157457455],[-8.148196510988665,38.156471506124745],[-8.150255038534324,38.15886545345175],[-8.15242728457841,38.16136011806939],[-8.154305075827589,38.16355570060007],[-8.156287646349343,38.16586751816826],[-8.158382779606086,38.16833844629397],[-8.160116345846093,38.170339399291414],[-8.162346351645208,38.1729417528424],[-8.164457093662568,38.175387664654174],[-8.166958497918415,38.178295931426554],[-8.168668181070174,38.180278789029636],[-8.170481778826606,38.1823552797648],[-8.172090057126379,38.18421403941044],[-8.173949072449153,38.18634921583525],[-8.175374654894112,38.18794079865405],[-8.177613361527264,38.190627246797554],[-8.179662319012351,38.19305712728734],[-8.181137797487413,38.19474205849158],[-8.183208578988232,38.197161550864905],[-8.184595652787888,38.198748179827604],[-8.18698225013605,38.20151561973117],[-8.188993185382694,38.20383859489538],[-8.189759973366874,38.204740584478685]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.05744797597692,0.4721758169584903,-12.970162472720256,-0.3489569083534522,0.0872855032566644,0.123218908605038,0.1261828245167739,0.1262352351217845,0.1262352351217845,0.996391349806745,-10.14178142308216,0.9890313820824268,-11.425186492816804,18.11382337807212,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:51709193:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5004105,E-REDES,,0.2404328142942703,LINE:003535,BUS:JUNCTION:60:02980,BUS:JUNCTION:60:00906,"[[-8.100947585743741,37.881981599235765],[-8.101000924287616,37.87981974785619]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.6024603643677543,0.743062349464695,-0.6024536598084912,-0.7455372752508755,6.704559263104315e-06,-0.0024749257861805,0.0092124941350482,0.0092311897790184,0.0092311897790184,0.9991833997873636,-10.530400034141476,0.9991606475907144,-10.530939969414758,1.3246075160020767,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:51362310:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0201L5008700,E-REDES,,1.5084875840036998,LINE:003536,BUS:EREDES:0202S5052400:60,BUS:JUNCTION:60:02805,"[[-8.07227287613377,37.57715672222193],[-8.072925423041953,37.57951783625083],[-8.073348485221604,37.58097422277321],[-8.073818535776262,37.58259253793736],[-8.07447458544733,37.58485118264563],[-8.075065628478054,37.586886076641576],[-8.07557143966334,37.58862729495282],[-8.076081453157677,37.590382748153274]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.2176894766162465,-4.040557554563599,-2.2166959103615085,4.028576675064818,0.000993566254738,-0.0119808794987807,0.0448838514626561,0.044753024085184,0.0448838514626561,0.9881405636340478,-9.887380239978356,0.988668720279198,-9.918315143762944,6.440500999089704,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:51383713:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0202L5017600,E-REDES,,1.6996000164914848,LINE:003537,BUS:JUNCTION:60:02981,BUS:JUNCTION:60:02982,"[[-7.977946036096342,37.421788921611515],[-7.978616481163433,37.419590392890115],[-7.980266751746974,37.41417814975527],[-7.980941824598323,37.411963960197575],[-7.981274513637564,37.410872805430586],[-7.982170316471896,37.40793402199184],[-7.982475337511453,37.40693345332099]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0176 PORTEIRINHOS-AMEIXIAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.761614983175757,7.705253395571441,21.818067494393347,-7.628983924941279,0.0564525112175893,0.0762694706301623,0.2232856926457455,0.223341911184552,0.223341911184552,0.9948690101531504,-7.01669318459143,0.9958222205824208,-6.750769606661672,74.41009867884458,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:51383713:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0202L5017600,E-REDES,,0.7966938636226173,LINE:003538,BUS:JUNCTION:60:02983,BUS:JUNCTION:60:02984,"[[-7.983577358421458,37.40331821310376],[-7.98438319988133,37.40067425722035],[-7.984877533134532,37.39905223261984],[-7.985535171073396,37.39689430277942],[-7.985699656618573,37.39635457653654]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0176 PORTEIRINHOS-AMEIXIAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.831810037903026,7.610420992636846,21.858285311369315,-7.574663382613416,0.0264752734662891,0.0357576100234302,0.2233555057834227,0.2233815957216563,0.2233815957216563,0.9960569714532698,-6.686115860789702,0.996512203615738,-6.561649775082847,74.42332024709525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:38420968:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0214L5017300,E-REDES,,8.034834593482415,LINE:003539,BUS:JUNCTION:60:01397,BUS:EREDES:0210S5052300:60,"[[-7.513338508177283,38.15578699984858],[-7.512241414847882,38.154468630158895],[-7.511494826418938,38.153571416290085],[-7.509941103234973,38.1517041772631],[-7.508494030113177,38.14996497678223],[-7.507742327053124,38.14906149542275],[-7.506667581316026,38.147769692926765],[-7.504555912091637,38.14695539794184],[-7.503131104337763,38.14640585498048],[-7.501204037521974,38.14566262137044],[-7.499018883881052,38.14481978795355],[-7.497435627516685,38.143712987920914],[-7.495544003439793,38.14239054532199],[-7.493922665746862,38.14125700552557],[-7.491764452313649,38.1397480210723],[-7.489260276219106,38.13799701893746],[-7.487889594376751,38.13703853835206],[-7.485384597660821,38.13500439845239],[-7.483366812169185,38.13336576296979],[-7.480861590890831,38.13133113759634],[-7.478100730430812,38.129088697153456],[-7.476229637980619,38.127568834037575],[-7.474314783631367,38.12601333625696],[-7.470996298152637,38.125354706422414],[-7.46842090463446,38.124843475003686],[-7.465151420662139,38.124194389170036],[-7.462968401536417,38.12376092900362],[-7.461227692388158,38.123415266948776],[-7.459063355208075,38.12298544446356],[-7.456816601386904,38.12346424214299],[-7.454562996937239,38.123944461717066],[-7.451113705805239,38.124679355675596],[-7.447518021479,38.1254453224026],[-7.444355287855369,38.12625717070459],[-7.443291694190361,38.12880313590179],[-7.442864153766573,38.130159170365175],[-7.442819894194818,38.13059814804017]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.42930437455284,0.8432386211474154,-13.384936847567127,-0.7764423690251923,0.0443675269857113,0.0667962521222231,0.1297439658395519,0.1297922793933314,0.1297922793933314,0.9979503486544382,-4.854187111826925,0.9939969784454812,-5.480305214062904,18.624232944946392,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:19464983:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5130300,E-REDES,,5.227138738093225,LINE:003540,BUS:JUNCTION:60:02985,BUS:JUNCTION:60:02878,"[[-7.571477482632877,40.42343505482282],[-7.569127680250514,40.42346421027362],[-7.56631299734002,40.42349906944676],[-7.562913064397282,40.423541087490065],[-7.555298269328194,40.42363483155682],[-7.550310909368685,40.42369595127385],[-7.546225011665312,40.423745870341214],[-7.543251282184044,40.421824199783885],[-7.540492274537213,40.42004112580097],[-7.538296036659949,40.418621631070145],[-7.536450479471518,40.41742872881953],[-7.533899093554922,40.41577946704173],[-7.530661427977467,40.41368639992695],[-7.524248473442057,40.40953992607364],[-7.522709987639539,40.40854504921256],[-7.518409619959307,40.40576390402732]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.1785143796986866,0.3462461499260232,-5.174195309617833,-0.3854863388343257,0.0043190700808537,-0.0392401889083024,0.0501806457595944,0.050217350671508,0.050217350671508,0.995235053200248,2.046993917736541,0.9942121980077648,1.8898255192530675,7.205818721697245,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:19464983:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5130300,E-REDES,,2.414797994672708,LINE:003541,BUS:JUNCTION:60:02954,BUS:JUNCTION:60:02985,"[[-7.599096413267012,40.42080622949195],[-7.597206005650885,40.421730605990824],[-7.594313967187401,40.42314922857888],[-7.592129669899576,40.42317676498197],[-7.589907566526765,40.42320473141283],[-7.585487914689847,40.423260228840356],[-7.582603691707027,40.42329636297412],[-7.57918853623277,40.42333904859551],[-7.574959817089365,40.423391759453835],[-7.571477482632877,40.42343505482282]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.180507613578668,0.3280740781939671,-5.178514379698484,-0.3462461499267236,0.0019932338801842,-0.0181720717327565,0.0501650118137298,0.0501806457595929,0.0501806457595929,0.9957003239335804,2.1196598470014494,0.995235053200248,2.046993917736541,7.200551838081933,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:45029781:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0910L5126300,E-REDES,,6.2220158294550965,LINE:003542,BUS:JUNCTION:60:02986,BUS:EREDES:0910S5007200:60,"[[-7.082911109580373,40.8243055572241],[-7.082678984681509,40.824237281120155],[-7.081950634879719,40.823094633205955],[-7.080530155348988,40.820866040125544],[-7.078543071364814,40.817467590467324],[-7.077292213821202,40.815328110251215],[-7.075829788066921,40.812826548596206],[-7.074314545287557,40.81023444628007],[-7.073629999321771,40.8085198100504],[-7.072931719858158,40.8067706996346],[-7.072367624632413,40.80535761844439],[-7.071518083818916,40.80322938284784],[-7.070761455300977,40.80133378353563],[-7.069901702909471,40.79917967870652],[-7.069045433823664,40.79703418939032],[-7.067797234570429,40.79390641737421],[-7.0671989699662,40.79240715202185],[-7.065915036280776,40.7907143999597],[-7.06266111939258,40.78642395858609],[-7.060779959202397,40.78394326118966],[-7.059673799524512,40.78248447158956],[-7.058632763640484,40.78111148802356],[-7.054995358337895,40.77631375421231],[-7.056315484670187,40.774786089180004],[-7.05776538140502,40.773930024493936]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.3007733929879365e-14,3.697777503704053e-13,2.0260105028908078e-07,-0.0662625493051639,2.026010732968147e-07,-0.0662625493047941,3.5238125644804103e-15,0.0006302459872739,0.0006302459872739,1.0117078868164282,10.475864714810548,1.011687009283983,10.476215080592103,0.0904356417382652,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:10336310:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0607L5135400,E-REDES,,9.919949842398545,LINE:003544,BUS:JUNCTION:60:01408,BUS:EREDES:0606P5020600:60,"[[-8.158132213573445,40.137833323286884],[-8.157958517573414,40.137843481065715],[-8.15029269236905,40.13829150222631],[-8.148874369118216,40.13837433517666],[-8.147769172376039,40.13793915844038],[-8.146616592218738,40.13748530803902],[-8.143042349926734,40.136077787251914],[-8.140217837416413,40.13496537913537],[-8.136581131655095,40.13180858473332],[-8.13470984757929,40.13018407116809],[-8.132973096708207,40.12867625124221],[-8.131760640794232,40.127623565104614],[-8.130430973677766,40.12646906189501],[-8.12881241785462,40.125063649265584],[-8.126778691646601,40.12329762641957],[-8.12532358420606,40.122033978478655],[-8.12382778090789,40.120734924911915],[-8.121744273688194,40.11934859913022],[-8.120280908637406,40.11837485103034],[-8.118281559596921,40.11704437949275],[-8.11618993873143,40.11565240431979],[-8.114549215956526,40.11456044644282],[-8.112490256144202,40.11319004996975],[-8.11045492704043,40.111835282243284],[-8.108509434599773,40.11054024188548],[-8.10654403446358,40.109231862462764],[-8.104650846679514,40.1079714679827],[-8.102606530476548,40.1066103719573],[-8.100758159899472,40.10537967119741],[-8.099464157233216,40.10451803413863],[-8.097753084793277,40.10337862548034],[-8.096249018824516,40.102377018968795],[-8.094395379084906,40.10114254876103],[-8.090878465012013,40.098800173620944],[-8.089312261515676,40.09775694587401],[-8.088382071325679,40.09713733373116],[-8.087359755687675,40.09645145795749],[-8.08637687757514,40.09579603770118],[-8.083896176073052,40.09414190526917],[-8.082570426285924,40.093257594866984],[-8.080383266115092,40.0917986700395],[-8.077177647106591,40.08966027728721],[-8.07285723247737,40.08863958349845],[-8.071014479875101,40.08820409659755],[-8.068770243078275,40.08767380065788],[-8.06734696908297,40.08733746668427],[-8.066761411413685,40.08707248157076]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1354 LOUSÃ-PC MALHADAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-20.04314816613898,11.296148281315142,20.3674715536997,-10.86072251254014,0.324323387560721,0.4354257687750014,0.2213108965551084,0.221788790787694,0.221788790787694,1.000342887060812,6.1662451411654216,1.001442992291463,7.728624035420389,48.09471772475204,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10347738:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133601,E-REDES,,3.9672597745131073,LINE:003545,BUS:JUNCTION:60:02410,BUS:EREDES:0603S5006100:60,"[[-8.500790484183295,40.162319340794184],[-8.500912631029497,40.1625769598833],[-8.501873802408994,40.16500905378265],[-8.50273208095165,40.167180614187764],[-8.503452938038512,40.169004361925374],[-8.503824355779567,40.170600165222176],[-8.504206454685333,40.17224170916053],[-8.505553374232601,40.17380976665326],[-8.5067074333959,40.175153251279],[-8.50668143920727,40.17576702902989],[-8.506738118612551,40.17760791648425],[-8.506818442070227,40.18021694169478],[-8.506888177123779,40.18248220273603],[-8.506922028381291,40.18358135256027],[-8.50820565702447,40.18660840623817],[-8.508880741630705,40.1882005789807],[-8.509361196667419,40.18933368111007],[-8.50970060643525,40.19034127761001],[-8.509107861694797,40.192552994686814],[-8.508969569939795,40.19435304868828],[-8.508394977258082,40.19651501646919],[-8.508444479488665,40.196644574839134]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.741072333435841,1.9467212951850024,-1.7402148144049183,-1.9837897154891884,0.0008575190309223,-0.037068420304186,0.0255286661708719,0.0258212287943107,0.0258212287943107,0.984432236738901,-2.0305427712121737,0.9834072414349544,-2.0584079661553085,3.705155516474499,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34042599:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133200,E-REDES,,1.3202822903123872,LINE:003546,BUS:JUNCTION:60:00078,BUS:JUNCTION:60:00074,"[[-8.419638854392936,40.1664039504477],[-8.419662982322151,40.166391138101076],[-8.422330354307707,40.16850723079718],[-8.424458472723417,40.17033208967028],[-8.426323282925122,40.1719310553503],[-8.426906334812694,40.17484279026219],[-8.425907523168764,40.17599414716385]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.00946202395521,0.1976475100249444,-14.00139850698742,-0.1838336389970933,0.0080635169677911,0.013813871027851,0.136475647699413,0.1364774254585873,0.1364774254585873,0.9878650782770184,-1.4229904368989132,0.987270471950344,-1.5338436111049858,19.583502002954138,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:10346091:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0613L5134401,E-REDES,,1.1816704061389596,LINE:003547,BUS:EREDES:0613P5020800:60,BUS:JUNCTION:60:01895,"[[-8.24888978499695,40.29749673076388],[-8.249086930404957,40.29749562098231],[-8.249177452719742,40.29826472136825],[-8.25078131359837,40.30158881813679],[-8.250655840118682,40.303553920337116],[-8.250487570018828,40.30617830702523],[-8.249819980187533,40.30722969985593],[-8.250343193613107,40.30721385392273]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.32419170684749,-6.528063736893869,-31.287463150999073,6.6397201369822465,0.0367285558484127,0.1116564000883775,0.3078931696402783,0.3078688244850459,0.3078931696402783,1.0,3.632584596523992,0.999673926336024,3.40180676724112,44.18039455306047,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:44210822:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137100,E-REDES,,0.556090187946197,LINE:003548,BUS:JUNCTION:60:00475,BUS:JUNCTION:60:00348,"[[-8.837229000841194,40.05885193326563],[-8.837359697404262,40.05909649459195],[-8.837380039073487,40.05952989806018],[-8.834766297859533,40.0633397653914]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.211567692134587,2.224061560263708,-5.211024195595357,-2.2279994749271963,0.0005434965392296,-0.0039379146634881,0.054584355482347,0.0546061997643009,0.0546061997643009,0.9988931609300106,-3.2727308561681188,0.9986780828555744,-3.287626051249932,7.835586133491317,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:44210828:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5135000,E-REDES,,0.5275080999695919,LINE:003549,BUS:JUNCTION:60:00348,BUS:JUNCTION:60:00475,"[[-8.834725103755922,40.063115713912694],[-8.835867021169037,40.06136386981955],[-8.837178479184717,40.059496543193106],[-8.837266997087832,40.059018833844256],[-8.837154019613093,40.05887742647562],[-8.837143679646532,40.05886126076939]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.493374271385864,-2.3484150177096113,5.493947216317876,2.344873155829395,0.0005729449320117,-0.0035418618802163,0.0575637856538902,0.0575430641302689,0.0575637856538902,0.9986780828555744,-3.287626051249932,0.9988931609300106,-3.2727308561681188,8.259977852473842,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:44210879:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137100,E-REDES,,1.210023011158316,LINE:003550,BUS:EREDES:0605P5020300:60,BUS:JUNCTION:60:00349,"[[-8.849737261673303,40.06706723668537],[-8.849325473566262,40.067104695875905],[-8.847127077166403,40.067617242426046],[-8.844563589635095,40.06821484946751],[-8.842926156918178,40.068596536582284],[-8.840214528709373,40.06720071447617],[-8.838754881973802,40.06696717752918],[-8.836569204841624,40.06661744488644],[-8.836455883464103,40.06665414017707]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.190796023654066,7.034327895832428,-10.18515963540679,-7.027881360571173,0.0056363882472751,0.0064465352612552,0.1191536871493228,0.119222457475128,0.119222457475128,0.9999999999999998,-3.2361179353103395,0.9987532352261675,-3.2937595511806346,17.107541609288,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:11920419:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124700,E-REDES,,1.4778238308315093,LINE:003551,BUS:JUNCTION:60:02988,BUS:EREDES:0110S5007800:60,"[[-8.639981211420684,40.59688374022898],[-8.640123362384998,40.59678756241385],[-8.642782688377897,40.59498820879936],[-8.645203347442886,40.5933502191261],[-8.647712214088576,40.59165238626185],[-8.650388794733795,40.589840910681644],[-8.652906076383355,40.58808307829311],[-8.65304767946406,40.58807824262116]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1247 ESGUEIRA-ÍLHAVO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1082951612903225,0.3641628064516129,13.406451612903224,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.590102066495666,5.037953361534445,-13.57993903975275,-5.024348384263015,0.0101630267429158,0.0136049772714299,0.1454546751850068,0.1455264212926803,0.1455264212926803,0.9588360754203084,-6.570338026061419,0.9574207648102216,-6.683129512543788,21.125995687403694,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:11920419:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124700,E-REDES,,7.66608389197895,LINE:003552,BUS:EREDES:0105S5003900:60,BUS:JUNCTION:60:02988,"[[-8.619373623210192,40.64933179364744],[-8.618060801306966,40.648506191318546],[-8.616884762061492,40.64776657384917],[-8.613999304465896,40.6471013223764],[-8.611279436529607,40.64532572261863],[-8.608725239291235,40.643399916093415],[-8.606407998892635,40.64176739130467],[-8.60376111813918,40.63990245877363],[-8.603581694086067,40.637105246447604],[-8.603429971531241,40.63473975888139],[-8.603183674570952,40.63089921494989],[-8.604964832627333,40.62854248466863],[-8.606840229834889,40.6260608696265],[-8.608491404023901,40.623875778537744],[-8.610384219383281,40.62137068211848],[-8.612123607566978,40.619068474478226],[-8.613727275797212,40.616945738520606],[-8.61563738805939,40.614417149086094],[-8.617288003256572,40.61223193104662],[-8.619860155882646,40.61049286357214],[-8.622803388201653,40.60850273632813],[-8.62505709712479,40.60697871558422],[-8.627354884611574,40.60542476244209],[-8.629555366945606,40.603936515278306],[-8.632029677394476,40.60226292946946],[-8.634839652296924,40.60036215911575],[-8.637410894192966,40.59862271161671],[-8.639981211420684,40.59688374022898]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1247 ESGUEIRA-ÍLHAVO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1082951612903225,0.3641628064516129,13.406451612903224,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.642661505721708,5.107008807533527,-13.590102066495849,-5.037953361533052,0.0525594392258579,0.0690554460004744,0.1450788483291295,0.1454546751850037,0.1454546751850037,0.9661855811398408,-5.989631090554897,0.9588360754203084,-6.570338026061419,21.115580341874683,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12903412:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5123700,E-REDES,,4.754232428000753,LINE:003553,BUS:JUNCTION:60:01165,BUS:JUNCTION:60:02908,"[[-8.462956745655216,40.59530895552623],[-8.462723668380178,40.59501778404591],[-8.46178316110121,40.59249259466701],[-8.460929306661406,40.59019986158855],[-8.460243328392737,40.588307672042454],[-8.459446491975397,40.58610953467965],[-8.458863574659192,40.58450140018843],[-8.458304917221046,40.58296013834788],[-8.457522813931549,40.58080229620647],[-8.45807510264553,40.578088195398585],[-8.45867768147061,40.57512671004257],[-8.45938102758325,40.57166963785221],[-8.460093423928205,40.56816772362399],[-8.460638924025005,40.565485925910345],[-8.461128173948847,40.56308052956989],[-8.461469055760723,40.561404474165165],[-8.461855210152883,40.559285752237784],[-8.462387567325457,40.55690298105854],[-8.463871515402875,40.55482770364923],[-8.46457230633022,40.55384761627808]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1244 ÁGUEDA-BARRÔ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1099649466036414,0.368854,9.199999999999998,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.950834061995003,-2.437038779923426,-14.916756967224876,2.5030418734309543,0.0340770947701276,0.0660030935075282,0.1474396505121874,0.1473628971227693,0.1474396505121874,0.9886295041599904,-3.2310426242072547,0.9876523865624728,-3.67895754271423,24.51403283933618,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12710433:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5112900,E-REDES,,1.9908905959472247,LINE:003554,BUS:JUNCTION:60:01124,BUS:EREDES:0109S5009900:60,"[[-8.509862269927073,41.00841608981066],[-8.511782071292274,41.007938249751795],[-8.51330631919989,41.007558838509674],[-8.51586213844339,41.0070246957774],[-8.519827782072687,41.005712752073435],[-8.522571097729493,41.00489594170993],[-8.525646548872604,41.0039804656962],[-8.52817222198871,41.00322786498491],[-8.530199445992745,41.000697969778756],[-8.530185368752438,41.00052559947822]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.00355869922993,2.3479769368935974,-15.986712550425452,-2.3105460627376297,0.0168461488044791,0.0374308741559676,0.1606267720784483,0.1606545838051425,0.1606545838051425,0.9689723332218664,-5.183986359643575,0.9674830398242948,-5.3747954527151185,23.05274555964164,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:30420808:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5121700,E-REDES,,4.524639895816779,LINE:003556,BUS:JUNCTION:60:02989,BUS:JUNCTION:60:00291,"[[-8.579916912974426,40.915689432213455],[-8.578912342621006,40.91377337656942],[-8.578162235834235,40.91234259652312],[-8.577425327454307,40.91093691922893],[-8.576855839781635,40.90908673183977],[-8.576143349094863,40.906771802550026],[-8.575403939010206,40.90436917579938],[-8.574907414298174,40.90275572609034],[-8.574205869266532,40.900475849326426],[-8.573577200382198,40.8984327276139],[-8.57309696995643,40.89687189236423],[-8.572481868930197,40.89487260027925],[-8.572220188972107,40.89402202589489],[-8.571758893927653,40.89252255954585],[-8.570971250382964,40.88996205850795],[-8.570453371738958,40.888278438936645],[-8.569760224256774,40.8860248358505],[-8.569315228077096,40.88457797317232],[-8.568851374246938,40.883069713678445],[-8.568101697572459,40.88063195907623],[-8.567667563647104,40.87922015690689],[-8.567184911575888,40.87765051203052],[-8.566764296365717,40.87628255268096]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1217 RIO MEÃO-PC ACAÍL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1084484504369825,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.707709272859342,-1.5012008511298085,7.716675457955146,1.4875306868088956,0.0089661850958044,-0.0136701643209127,0.0780856087957234,0.0780021399282723,0.0780856087957234,0.9676700180168578,-5.378058655333415,0.9694705985284484,-5.172137864993751,17.682429528017078,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12712854:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122600,E-REDES,,0.1834160514278128,LINE:003558,BUS:JUNCTION:60:01421,BUS:JUNCTION:60:01141,"[[-8.520693161123326,40.76821085333554],[-8.522151468617016,40.76943602016054]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.186612109338725,1.7243438706447636,-24.183184310421083,-1.7145987172061885,0.0034277989176416,0.0097451534385752,0.238735569167106,0.2387368418800222,0.2387368418800222,0.9773428489314828,-4.114232600923171,0.9771719703795596,-4.14092520731312,34.256972575695535,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:30420833:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5121300,E-REDES,,5.432558150780049,LINE:003559,BUS:JUNCTION:60:01419,BUS:JUNCTION:60:01417,"[[-8.557165972690772,40.826226074706796],[-8.557153897742399,40.827558341975596],[-8.557131222061463,40.83006159082738],[-8.557113509704852,40.832015563417556],[-8.557091728381002,40.83441975425581],[-8.557064800400102,40.83739122906934],[-8.55703599432667,40.840569810411246],[-8.557014863960578,40.842901966005215],[-8.557519424431478,40.84543953358744],[-8.557945872607581,40.8475841119507],[-8.558422479703404,40.849136303297364],[-8.559221878026054,40.85174089011071],[-8.559690240944267,40.853266811671276],[-8.560382056639925,40.855520601942],[-8.56083162314133,40.85698513018337],[-8.561407753918777,40.85886181875022],[-8.562131989652565,40.86122083099942],[-8.562683961004957,40.86301859421544],[-8.563470234632845,40.865579295812395],[-8.564213475355942,40.86799967826746],[-8.564921757337451,40.8703060511283],[-8.565382301320964,40.87180563485734],[-8.565937141668345,40.87361213880513],[-8.566153892795988,40.874317839345245]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.729217296867315,1.4681202860871114,-7.718397191581469,-1.4848888102442952,0.0108201052858456,-0.0167685241571837,0.0778870890643806,0.077986245863284,0.077986245863284,0.9719738099429116,-4.886278566179769,0.9698151474103732,-5.132792752050699,11.19044997320764,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34036004:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5115500,E-REDES,,0.8768218395533725,LINE:003560,BUS:JUNCTION:60:02189,BUS:JUNCTION:60:01688,"[[-8.090891605152956,41.00808062536488],[-8.091133688317338,41.00821672109356],[-8.093186017138056,41.00937045534124],[-8.094474723107723,41.01009487895299],[-8.096097573799941,41.0110070821443],[-8.097625002883204,41.011865612222714],[-8.099271975952508,41.01279129162248]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.20162804663637,-3.1061405548676917,-18.192539017918307,3.1277051886745446,0.009089028718062,0.0215646338068529,0.1778076162738111,0.1777928074174625,0.1778076162738111,0.9992667495872444,3.4582426252461573,0.9990621690478207,3.359656446127093,25.51407896022545,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12747809:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5121600,E-REDES,,2.63571394089552,LINE:003561,BUS:JUNCTION:60:01423,BUS:EREDES:0116S5002800:60,"[[-8.508382764193373,40.889531871046884],[-8.505525688053392,40.889081106032236],[-8.503023898202803,40.88868633884501],[-8.499758090032806,40.88812815535124],[-8.496830417531937,40.888372651412986],[-8.491967275995279,40.88684909960985],[-8.488411056457881,40.8862525022367],[-8.485429016748519,40.88575212306887],[-8.481816409763134,40.885145824061844],[-8.479997640010607,40.885764871212295],[-8.47851477182357,40.88653323146612],[-8.478452878134709,40.88662090761478]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1216 DEVESA VELHA-S. JOÃO DA MADEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.519682474755251,1.5960322587523976,-6.515820285150192,-1.6085963116020987,0.0038621896050585,-0.012564052849701,0.0668188716282908,0.0668797365834298,0.0668797365834298,0.9666152239259336,-5.231046920969637,0.9656274743839814,-5.331221722731779,15.144867885740442,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10329547:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623900,E-REDES,,7.122901301541108,LINE:003562,BUS:EREDES:1016S5000100:60,BUS:JUNCTION:60:02990,"[[-8.851301089757285,39.63059835455512],[-8.851281272114962,39.63058888534215],[-8.851179286780441,39.63047551190608],[-8.852036692708186,39.63007905891847],[-8.85424466687693,39.630044312050124],[-8.857462977278068,39.630417903535836],[-8.859896381304807,39.63003050065135],[-8.863527715182908,39.629439683019946],[-8.866078409041148,39.6294343713039],[-8.868279976565827,39.62942974137826],[-8.871829671852016,39.62942218691936],[-8.874555616894574,39.629416310553125],[-8.87643705778726,39.62941222230998],[-8.880194311844587,39.62940396364814],[-8.882575705600733,39.629398660165656],[-8.886178723889735,39.629218017699685],[-8.888492640798399,39.62910194423984],[-8.890403316668344,39.62900606762735],[-8.892452083600247,39.628903229699056],[-8.894530080405668,39.62879732658594],[-8.895739053224773,39.628738149752515],[-8.896447192463807,39.62870257824544],[-8.89768281385488,39.62864049472715],[-8.899296220991138,39.628529562899644],[-8.902024867843318,39.62840341690519],[-8.903423488296252,39.62833874099319],[-8.906495360463012,39.628196617844495],[-8.911327787673015,39.62812070391306],[-8.915611609964582,39.62805322893316],[-8.917473061584143,39.62802386098273],[-8.919699620482074,39.62798869905911],[-8.922928062150653,39.627937639384385],[-8.925255527184307,39.62734197091773],[-8.92901383054168,39.626380006981975],[-8.931893607214976,39.624858032898295],[-8.932675426536536,39.62444481747573]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6239 S. JORGE-CASAL DA AREIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.154712818389903,2.6473915974197872,-7.14152497577756,-2.6735891500029254,0.0131878426123437,-0.0261975525831381,0.0750210633245186,0.075264037256251,0.075264037256251,0.9785007601285696,-7.460503638720093,0.9749300277371604,-7.739267420244099,10.799833154864544,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10329547:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623900,E-REDES,,5.181356055252936,LINE:003563,BUS:JUNCTION:60:02990,BUS:JUNCTION:60:01426,"[[-8.932675426536536,39.62444481747573],[-8.934613315977431,39.62342053992877],[-8.936230409257693,39.62256576761171],[-8.937504213296622,39.6224606565057],[-8.940490892324748,39.62221413740395],[-8.945995434504514,39.62151497061055],[-8.947624052158154,39.62130805313332],[-8.951405705229556,39.620827511847544],[-8.95382472188663,39.620520042242134],[-8.955971985484911,39.620247082048],[-8.95916179725414,39.6176839653024],[-8.962849740616049,39.61472025083304],[-8.96470085944675,39.61287303708405],[-8.96702528348264,39.61055333766327],[-8.969131722897608,39.60996345143818],[-8.971430324463146,39.60931971073849],[-8.973362990558927,39.60877839665521],[-8.975523339074511,39.60817326931272],[-8.97788944930319,39.60751045608758],[-8.980232333395731,39.60845083390017],[-8.982193611536449,39.6092379833416],[-8.98394362355549,39.60994030387051],[-8.984916597220364,39.61023238590157]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6239 S. JORGE-CASAL DA AREIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.141524975777782,2.673589150003594,-7.131878098115541,-2.692139107574506,0.0096468776622407,-0.0185499575709111,0.0752640372562553,0.0754417686433715,0.0754417686433715,0.9749300277371604,-7.739267420244099,0.9723140237004856,-7.942757732281695,10.8253362955046,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10329547:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623900,E-REDES,,0.8859053194772395,LINE:003564,BUS:JUNCTION:60:01426,BUS:EREDES:1001S5004200:60,"[[-8.985638949057734,39.610449226324036],[-8.988068554186171,39.61117851971632],[-8.98978280263444,39.61181900522612],[-8.991517648651863,39.612467157488574],[-8.993268086130827,39.613121094313435],[-8.994658283730658,39.61364042185764],[-8.99484545480183,39.61337929117055],[-8.994856740761968,39.61336353590235]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6239 S. JORGE-CASAL DA AREIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.131878098115125,2.6921391075724705,-7.1302241271266205,-2.695267903181124,0.0016539709885048,-0.0031287956086534,0.0754417686433606,0.0754722373596189,0.0754722373596189,0.9723140237004856,-7.942757732281695,0.9718651861428972,-7.977611373551005,10.82970833112626,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
