source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:12927819:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5623301,E-REDES,,5.042980733176612,LINE:003565,BUS:JUNCTION:60:02991,BUS:JUNCTION:60:00055,"[[-8.838774434963174,39.66002033423451],[-8.836730234498503,39.658650990024285],[-8.832321111345829,39.65565838670496],[-8.828261538345695,39.654082788062624],[-8.824585916157368,39.6526570929964],[-8.821300010644096,39.651382411769745],[-8.814329860018509,39.64866712954845],[-8.812183074078161,39.64783069002641],[-8.80969113926504,39.646859713726606],[-8.806986195600388,39.64580541386718],[-8.803513160049526,39.64481335523063],[-8.801753746005977,39.64431065048255],[-8.80000453216355,39.64381082343058],[-8.798466668820671,39.643371361549626],[-8.796623279251069,39.64401339221057],[-8.792855764458002,39.64532777242055],[-8.790999515127378,39.6477210713128],[-8.790311324754562,39.648608305809],[-8.789523461696941,39.64962402124152],[-8.78945091564801,39.64975596423302]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.412589086500297,-4.828068278402412,26.527423248153433,5.164829269876806,0.1148341616531354,0.3367609914743941,0.2635690028985888,0.2634768828143305,0.2635690028985888,0.9802613410550612,-7.214253769972864,0.9870063264829968,-6.449593213808044,37.82020417543246,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:13862049:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623300,E-REDES,,1.772726177092339,LINE:003566,BUS:JUNCTION:60:02374,BUS:JUNCTION:60:02992,"[[-8.848186768127512,39.66639846863694],[-8.852757094875177,39.66797172434582],[-8.856744011920098,39.66932455985729],[-8.859383600387769,39.67022853025775],[-8.863645280623965,39.67168782552404],[-8.866004081938781,39.67249544156717],[-8.867112324062994,39.67287486102256]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6233 S. JORGE-PS MACEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1089501635768811,0.3676812453653217,10.381243184296618,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.362540423203923,2.0184922825792966,-7.359281081018862,-2.027457637336628,0.0032593421850606,-0.0089653547573314,0.0749754347666602,0.0750274153899274,0.0750274153899274,0.9797917797729924,-7.25850355471132,0.9790145904659788,-7.331626107809546,16.989903847356754,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:13862049:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623300,E-REDES,,1.2715632344931704,LINE:003567,BUS:JUNCTION:60:02992,BUS:JUNCTION:60:02590,"[[-8.867112324062994,39.67287486102256],[-8.869433347375379,39.67366944206701],[-8.872161148652323,39.674603199950496],[-8.87574164423073,39.67582870050964],[-8.88068734339251,39.67752250900584]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6233 S. JORGE-PS MACEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1089501635768811,0.3676812453653217,10.381243184296618,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.359281081018255,2.0274576373360045,-7.356940392467616,-2.0338594861453605,0.0023406885506389,-0.006401848809356,0.07502741538992,0.0750648199936424,0.0750648199936424,0.9790145904659788,-7.331626107809546,0.9784558289745754,-7.384108548609455,16.99837409276323,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36904569:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1104L5616700,E-REDES,,2.6529375040037917,LINE:003569,BUS:JUNCTION:60:02993,BUS:EREDES:1012S5000500:60,"[[-9.074756713013405,39.33181800861835],[-9.075667522731418,39.334498565242896],[-9.076257939982293,39.33631045443811],[-9.076795561486486,39.33777829881778],[-9.077367621790327,39.33948979495104],[-9.077952436855576,39.34123236591164],[-9.078408691270441,39.34264250716056],[-9.079522521563934,39.345903490920044],[-9.080155483371165,39.34780386269262],[-9.080303091883122,39.348675690231914],[-9.080825725826495,39.35205618788335],[-9.08106067878106,39.353507579949216],[-9.081266839358399,39.35482304882654],[-9.08157352714499,39.354888952840476],[-9.081590974375391,39.35490082560468]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6167 CADAVAL-SANCHEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2029857142857143,0.368854,9.2,0.4933499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.3206215357078877,-1.0138990910019827,0.3207960365613401,0.988073057545999,0.0001745008534523,-0.0258260334559837,0.0105161617427448,0.0102699956440638,0.0105161617427448,0.9730199743154696,-10.454862420792718,0.9733488546087302,-10.45864705492311,2.131582394394418,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:10329461:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624500,E-REDES,,0.0967497050520485,LINE:003570,BUS:JUNCTION:60:02994,BUS:JUNCTION:60:02995,"[[-8.99715967231267,39.328995657503654],[-8.996816926275805,39.32850955407238],[-8.996621082077654,39.32823179207316]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.366869405128803,6.433243895006275,-27.36447273248918,-6.426130842185467,0.0023966726396231,0.0071130528208085,0.2748571897952481,0.2748593702502527,0.2748593702502527,0.9842056409793872,-9.293811409853443,0.9840591955574836,-9.308742190861466,39.440288456055775,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:10329461:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624500,E-REDES,,0.3437342413133542,LINE:003571,BUS:JUNCTION:60:02996,BUS:JUNCTION:60:02997,"[[-8.990188963423787,39.32262755882066],[-8.986261827640602,39.322056169453575]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.343094622292178,6.3626695442437295,-27.33457817356133,-6.337381571622884,0.0085164487308482,0.0252879726208457,0.2748787107060662,0.2748863608146135,0.2748863608146135,0.9827555437042256,-9.442102087840464,0.9822375238325458,-9.49531851250994,39.44416140258481,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:12382180:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5657200,E-REDES,,2.0304925913923513,LINE:003573,BUS:JUNCTION:60:02998,BUS:EREDES:1419S5627800:60,"[[-8.532480434218057,39.45821264931005],[-8.532503431615998,39.458215263091766],[-8.53269286368864,39.45823678485678],[-8.535205051983581,39.4591591479133],[-8.537755985154044,39.45971938631356],[-8.538676068666936,39.46127498112972],[-8.540437410293626,39.464252698781834],[-8.542748759838402,39.468159814317055],[-8.545104829944378,39.468568839314635],[-8.54609473700918,39.46910654030759],[-8.548332858701954,39.46907908452649],[-8.54834937865637,39.46900426786298],[-8.548353293492216,39.46898651019459]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.7816839588182954e-13,-6.734045259621224e-13,6.510033627154593e-09,-0.0199923093362887,6.509855458758711e-09,-0.0199923093369621,6.890409252437726e-15,0.0001977609990229,0.0001977609990229,0.9727727409186308,-7.694645749704923,0.9727706030728618,-7.694608437211526,0.0283772419318298,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:53130512:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5651500,E-REDES,,0.4970629020481639,LINE:003574,BUS:JUNCTION:60:02999,BUS:JUNCTION:60:03000,"[[-8.488003612538407,39.49510850067429],[-8.491029378855496,39.49684478241171],[-8.492651174775244,39.49777694997003]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.436680612062674,-0.4730869523185944,-2.436584409515356,0.4684148406440429,9.620254731768084e-05,-0.0046721116745515,0.0242996497045847,0.0242903706901269,0.0242996497045847,0.9829277513806608,-6.608571455940467,0.9829147316389244,-6.616352104436373,3.486820161369603,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36625276:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1406L5602400,E-REDES,,3.0707518167450103,LINE:003575,BUS:EREDES:1406S5192700:60,BUS:JUNCTION:60:03001,"[[-8.819836613334445,39.12174752750572],[-8.81985417654213,39.12175924146726],[-8.820007148928102,39.121873263114615],[-8.820714091386387,39.12239063030801],[-8.820298690523037,39.12500117872056],[-8.81986130485543,39.1276585936357],[-8.81956194056571,39.12950226780776],[-8.81918223649283,39.130307244606975],[-8.818018344249058,39.13277194357283],[-8.817531677754701,39.13427354297877],[-8.81697988346132,39.1360502473355],[-8.816236831176743,39.13828807774582],[-8.815243882617217,39.14136144919361],[-8.814592910452719,39.14338381202732],[-8.813978903591249,39.14528498561819],[-8.813420609337278,39.14701721214587],[-8.812996857140202,39.14832125087028]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6024 CRUZ DO CAMPO-FONTAINHAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.404468941315279,3.4030989790731847,2.4061383864415036,-3.4286081698434714,0.0016694451262244,-0.0255091907702866,0.0405945168835899,0.0408426977843575,0.0408426977843575,0.9877056638058196,-12.508044727265489,0.9868442260489184,-12.444839591990789,9.24879931710996,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36746678:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1406L5602400,E-REDES,,1.6571995852854404,LINE:003576,BUS:JUNCTION:60:03001,BUS:JUNCTION:60:01433,"[[-8.812996857140202,39.14832125087028],[-8.811962871069785,39.15149841424315],[-8.811166394317363,39.153963684145296],[-8.810503064231321,39.155999873780885],[-8.809794581157151,39.1581811595983],[-8.809520280104408,39.15902584105506],[-8.808998572876407,39.16062623321648],[-8.808301587483356,39.16277321387656]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6024 CRUZ DO CAMPO-FONTAINHAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.4061383864155697,3.4286081698377484,2.4070478171838916,-3.4423235281774307,0.0009094307683219,-0.0137153583396822,0.0408426977841666,0.0409767736083031,0.0409767736083031,0.9868442260489184,-12.444839591990789,0.9863757107794108,-12.410612604870302,9.279160690286044,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36904494:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5655100,E-REDES,,0.7454568391587196,LINE:003577,BUS:JUNCTION:60:03002,BUS:JUNCTION:60:01429,"[[-8.488645560240112,39.47071999144963],[-8.492131304593943,39.470246367637756],[-8.495397013649612,39.46979440434197],[-8.497196173830446,39.469547420543684]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6551 ENTRONCAMENTO-SERRADA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.21955453231817,5.679500349263223,-28.20004068405872,-5.62109343928987,0.0195138482594501,0.0584069099733524,0.282538999434756,0.2825533616336204,0.2825533616336204,0.9803523161624036,-6.840450350024111,0.9792602284995744,-6.961411009211608,63.98400399312057,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36904504:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5655100,E-REDES,,1.8110016420290136,LINE:003578,BUS:JUNCTION:60:03002,BUS:EREDES:1410S5625300:60,"[[-8.488645560240112,39.47071999144963],[-8.486408501792642,39.47099515685603],[-8.483881978271187,39.47130060941504],[-8.481468405107472,39.47163205753779],[-8.477446364429271,39.471957056141974],[-8.47443424761214,39.47190709960712],[-8.472812690225465,39.47128111479411],[-8.470328874839417,39.470319322330894],[-8.468633880720567,39.46965557371796],[-8.468366556780914,39.4696057744577]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6551 ENTRONCAMENTO-SERRADA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-28.219554532317403,-5.679500349261211,28.266952879269645,5.821295667677295,0.0473983469522423,0.1417953184160838,0.2825389994347447,0.2825034867899013,0.2825389994347447,0.9803523161624036,-6.840450350024111,0.9830211338495536,-6.547671768547089,63.980751683592565,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:39896096:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656500,E-REDES,,3.057204734139995,LINE:003579,BUS:JUNCTION:60:00488,BUS:JUNCTION:60:03004,"[[-8.199154813883343,39.431641047627224],[-8.193299992560465,39.430123965163254],[-8.190098787853305,39.42929431851958],[-8.18735824263092,39.42858398566853],[-8.183708348765593,39.4288810309373],[-8.180281022244705,39.42974405035079],[-8.180786414485823,39.43214251644197],[-8.181277471475543,39.43447279332012],[-8.181708571884565,39.43651844431325],[-8.182113751666181,39.43844095135648],[-8.182773371354632,39.440334242783095],[-8.183471813417144,39.44124228978069],[-8.183058899541892,39.4412541286592],[-8.183061113483095,39.44113741483861]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.217219925902961e-08,-0.0313890484103007,1.4051390575424434e-09,0.000182457584695,2.357733831657205e-08,-0.0312065908256057,0.0003049481561435,1.772587141103703e-06,0.0003049481561435,0.9904675698802228,-4.799688162513514,0.9904725622017428,-4.799773738228849,0.0437578068795462,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:44922572:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656600,E-REDES,,1.186941858769336,LINE:003580,BUS:JUNCTION:60:02713,BUS:JUNCTION:60:00488,"[[-8.20959401690975,39.43768792624289],[-8.207006149631402,39.43659717422252],[-8.205357136488944,39.434496904759825],[-8.20399876631892,39.43276669101713],[-8.20181627309024,39.43220455165028],[-8.199186934406674,39.43152725220186]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.142133242279184,0.0168512950315061,0.1421340036541209,-0.0289644429788722,7.613749368473588e-07,-0.012113147947366,0.0013905148210036,0.0014092277744189,0.0014092277744189,0.9904652112446602,-4.800745911761373,0.9904675698802228,-4.799688162513514,0.2022137716198759,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:51709205:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5651200,E-REDES,,1.7726260175228026,LINE:003581,BUS:JUNCTION:60:03005,BUS:JUNCTION:60:03006,"[[-8.677310940802359,39.25024912539613],[-8.6745379681937,39.254232381902256],[-8.672527211059549,39.25712314959218],[-8.671675424059517,39.258345149365844],[-8.670684320247467,39.259775944523106],[-8.668977050652655,39.26222686249152],[-8.667545404788243,39.26428324965203]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.3630233891188444,0.3888998055668033,-2.3627030386318464,-0.4056076306065428,0.0003203504869979,-0.0167078250397395,0.0234621927769927,0.0234910906958674,0.0234910906958674,0.9821795250728528,-12.763430605903482,0.981976570585247,-12.787654534306048,3.370797918764169,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:49965881:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5654400,E-REDES,,0.9665143471984206,LINE:003582,BUS:JUNCTION:60:03007,BUS:JUNCTION:60:03008,"[[-8.642833454413479,39.49476038945253],[-8.643727530573377,39.49404064199931],[-8.645097256744519,39.491948232442056],[-8.647101902038624,39.48901585832771],[-8.648336899702077,39.48721746837182]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6544 PC CHANCELARIA-VILA MOREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.052765412961689,3.4964526128924867,-15.045393423898792,-3.481127526813178,0.0073719890628964,0.0153250860793088,0.1525060470717154,0.152527347210957,0.152527347210957,0.9750528487525126,-7.536856486471183,0.9742452790335456,-7.620568551329846,34.53970724885802,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:11860659:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0305L5115000,E-REDES,,3.3130625638734528,LINE:003583,BUS:JUNCTION:60:02197,BUS:JUNCTION:60:03009,"[[-7.876209817091861,41.47992101863989],[-7.872641234460245,41.50959592803286]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 SOUTELO - PC DAIVÕES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.393567202772317,-0.1396223570739763,5.399567511112135,0.1153865487820693,0.0060003083398179,-0.024235808291907,0.0521498396435912,0.052142034433547,0.0521498396435912,0.9955353984647042,7.302202662107397,0.9966857875938429,7.406478966551592,11.308650036558884,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36562463:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1713L5101201,E-REDES,,0.9185508229590504,LINE:003584,BUS:JUNCTION:60:03010,BUS:JUNCTION:60:01441,"[[-7.709356382943723,41.532926161535144],[-7.711407635633054,41.53199509024057],[-7.712946036729027,41.531296753476106],[-7.715427925174123,41.530170076311926],[-7.717961002545761,41.529020056670085],[-7.71872305939675,41.528568612069996]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.353410974075599e-10,-0.0095513170876822,1.1868845653488808e-12,1.6210093198962364e-12,6.365279819729088e-10,-0.0095513170860612,9.19372477183784e-05,1.9338523811705153e-14,9.19372477183784e-05,0.9996774300844607,8.788844116163666,0.999677879686898,8.788836480319178,0.0131923156433316,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:33916565:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0313L5104100,E-REDES,,2.480357311438381,LINE:003585,BUS:JUNCTION:60:01269,BUS:JUNCTION:60:02952,"[[-8.49624462496372,41.60461859323054],[-8.495969596427873,41.604392538663085],[-8.49398975458027,41.60260714390931],[-8.491756806561913,41.60059333894631],[-8.489823222782633,41.598849394818075],[-8.488595610118217,41.59774210546086],[-8.48599747963759,41.59538259999579],[-8.483414821953506,41.59303691593195],[-8.481168514605638,41.590996534663596],[-8.478334090451863,41.58842170016265],[-8.477239305642035,41.58742711066933]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,55.687305408361766,16.197664232727515,-55.41934937648237,-15.317581622231808,0.2679560318793932,0.8800826104957071,0.5739557541075505,0.5740213564912919,0.5740213564912919,0.9723028762354792,0.815044704136833,0.9638447111821092,0.0244119350427981,82.36782271363064,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:33916595:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0303L5105100,E-REDES,,0.6298674762256845,LINE:003586,BUS:JUNCTION:60:01448,BUS:EREDES:0303S5012700:60,"[[-8.395358591722953,41.5575329718028],[-8.396012740930932,41.556277714374794],[-8.397304088985846,41.55485610622658],[-8.39855093874903,41.554317749783806],[-8.400554380258233,41.55406112024713]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1051 S. MARTINHO DE DUME-LAMAÇÃES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0607053475935828,0.3657432620320856,11.989304812834224,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,39.04519479324923,7.693010962091434,-39.0261769498521,-7.585977152738104,0.0190178433971297,0.1070338093533305,0.4071683094611612,0.4071831467526444,0.4071831467526444,0.9404851347120118,-2.5389198763696936,0.939524001489448,-2.695633545794229,46.04321216177355,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:33916631:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5109600,E-REDES,,4.746433117789588,LINE:003587,BUS:EREDES:0312S5008500:60,BUS:JUNCTION:60:01314,"[[-8.444787510848641,41.4052767233781],[-8.444272770232619,41.4052821755185],[-8.443053618909014,41.40469749100109],[-8.441179442428636,41.40176776630049],[-8.439789957451865,41.39911640996642],[-8.438745639469772,41.39711437857675],[-8.437833951119336,41.39536860516511],[-8.436995305108931,41.392679629342304],[-8.43619940535171,41.39008636190558],[-8.435401991793393,41.38747522790541],[-8.434581323669335,41.38479841952976],[-8.433805855013308,41.38232596515849],[-8.433038472126782,41.37979249042518],[-8.432356252487729,41.37757093627883],[-8.431116695484809,41.37529733706477],[-8.430046148447556,41.3733324275943],[-8.429089736577604,41.37156513773976],[-8.42786325441376,41.36932247682207],[-8.426778663210465,41.36733244081402],[-8.425889446573978,41.36569967710431]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1096 RUIVÃES-PAÇOS DE FERREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.9223,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.85204521610491,1.4856703754598783,-28.720855487772667,-1.0955075235243146,0.1311897283322416,0.3901628519355637,0.2880785489848262,0.2880990353779455,0.2880990353779455,0.965003324582222,-2.3640786448001,0.9599738212317266,-3.218275074642289,31.23701999110328,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:25047878:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0801L5635200,E-REDES,,1.6487696071698268,LINE:003591,BUS:JUNCTION:60:01785,BUS:JUNCTION:60:01453,"[[-8.303329416288795,37.11034530090754],[-8.304739821909697,37.11034428460497],[-8.308588167717598,37.11032244289404],[-8.31213176918311,37.110283793815846],[-8.314001893600308,37.110276145201176],[-8.315818063653772,37.11066481873638],[-8.318751899073959,37.111288637871006],[-8.320306218217311,37.1116178525441],[-8.321654152876587,37.11190595683812]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6352 ALBUFEIRA-ARMAÇÃO DE PERA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1990419861337683,0.3368371288743882,41.44861337683523,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.771518927819865,4.155463232170302,-5.766513022494351,-4.2185097292335545,0.0050059053255138,-0.0630464970632527,0.0710966416044336,0.0715168569096838,0.0715168569096838,0.962545289684406,-13.47697249093168,0.9613270921848736,-13.508445752457552,11.890740196139967,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36625222:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5011100,E-REDES,,2.2461531236288943,LINE:003592,BUS:JUNCTION:60:00590,BUS:JUNCTION:60:02742,"[[-8.27784508257435,37.16501661211357],[-8.282659122602992,37.16580142130967],[-8.285138173124041,37.16621223879718],[-8.289117888361165,37.16685165967948],[-8.291156963779969,37.16718556233156],[-8.293950492204193,37.16764771670806],[-8.296502496613888,37.16806225090086],[-8.299000678095453,37.168467705565796],[-8.301198674313362,37.16883119744979],[-8.302561434826531,37.16934924305556]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0111 TUNES-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.12206193326958,9.08276215705533,-12.113885680677198,-9.049901516981668,0.0081762525923814,0.032860640073661,0.1489393055427259,0.1490709755512213,0.1490709755512213,0.978620406409106,-11.95525842426156,0.9760627278240388,-12.103998210016403,16.85655855161659,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:36625233:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5011100,E-REDES,,9.58886727339679,LINE:003593,BUS:JUNCTION:60:03013,BUS:JUNCTION:60:01455,"[[-8.307639052324454,37.16857830794409],[-8.31115629413958,37.16804219157518],[-8.313789768551866,37.167642707509046],[-8.316675502328057,37.16803865972556],[-8.319214041433495,37.16838015510767],[-8.321729677620022,37.16872547130809],[-8.323846421527618,37.169010444231205],[-8.326099295342255,37.169321394398494],[-8.328539721901247,37.16964845214614],[-8.330384005097953,37.16990840540594],[-8.332992557322314,37.17025465986018],[-8.336132450208854,37.17068816218309],[-8.338631444829742,37.17102706591324],[-8.341305238641786,37.170455097026995],[-8.34345536452448,37.16999833986704],[-8.345884050704841,37.16946367591517],[-8.348478212067961,37.16890827755046],[-8.351006512185624,37.16836403634201],[-8.35319546202689,37.167890604392646],[-8.35560299743816,37.16738099219269],[-8.357193734633425,37.16703766458723],[-8.360538861329557,37.16632165135151],[-8.363541687421549,37.16566763003995],[-8.36694268110694,37.165183184808164],[-8.370465631824855,37.1646776539526],[-8.37338548133533,37.164258102867954],[-8.376453287619377,37.16211709637333],[-8.379404351193898,37.16006440399933],[-8.380959994481241,37.15897759019679],[-8.383172883269228,37.15743496198531],[-8.38482676363714,37.15628388680401],[-8.386495792188464,37.15513644110546],[-8.387844227989124,37.154187013880914],[-8.38978641485641,37.15283705888202],[-8.391581852398724,37.15226791182222],[-8.39466509099555,37.15128815015834],[-8.397721886730661,37.150317945836655],[-8.400315317411994,37.14949560397792],[-8.40109275060508,37.148568196667654],[-8.402024541003998,37.14743786643563],[-8.404047606324369,37.146464654667646],[-8.406068599643755,37.145477509863696]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0111 TUNES-LAMEIRAS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.112216714131122,9.043174714623223,-12.077137147193673,-8.900304857897172,0.0350795669374495,0.1428698567260511,0.1490977511259126,0.149652625571978,0.149652625571978,0.975541364168746,-12.134417413947457,0.9646397663350746,-12.778390377454024,16.922330024535313,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:12719841:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5012300,E-REDES,,0.1661978258290795,LINE:003595,BUS:JUNCTION:60:03014,BUS:JUNCTION:60:01461,"[[-8.70240873671476,37.117037201759196],[-8.700944025701121,37.11610456189186]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.5403665017981714e-06,0.1483324670216112,3.6606606970991808e-06,-0.1499454701893156,1.2029419530100898e-07,-0.0016130031677044,0.0014776931696444,0.0014937660290496,0.0014937660290496,0.9659175931348164,-12.213863185832448,0.9659149639211292,-12.213816967615774,0.2143443864327206,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:20148329:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5012300,E-REDES,,7.051656578755504,LINE:003596,BUS:JUNCTION:60:01602,BUS:JUNCTION:60:03014,"[[-8.776691307007717,37.12522272000715],[-8.773768866514114,37.12575526517655],[-8.771147979324924,37.12623244558455],[-8.76854801314344,37.12670575242843],[-8.764745721153067,37.1273978248395],[-8.760515404526235,37.12816764492166],[-8.758675643988129,37.12850238990756],[-8.756231823684715,37.1289449475013],[-8.752386741552398,37.12800706094936],[-8.748431504064454,37.12704094225452],[-8.746237912114507,37.12650505293805],[-8.743403749703418,37.125812612881276],[-8.74082944314249,37.12518359053032],[-8.738433811892072,37.12459794680951],[-8.7351360290151,37.123792149059696],[-8.732135281315758,37.12367607224742],[-8.730333625567038,37.123606642664775],[-8.72822752179104,37.12352522989861],[-8.72553672425548,37.12238870372936],[-8.723397068722582,37.12148473664843],[-8.721413762006968,37.122352165210806],[-8.71950387592805,37.12318743464224],[-8.715638128517842,37.12303859073535],[-8.711622569733422,37.12288235261086],[-8.710155849732672,37.121951991628514],[-8.705829462193377,37.11920753847994],[-8.704182703745643,37.11816275768626],[-8.70240873671476,37.117037201759196]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.526805881239066e-07,0.0798805022631846,3.540359829475438e-06,-0.1483324670412335,2.987679241351532e-06,-0.0684519647780489,0.000795702018207,0.0014776931698398,0.0014776931698398,0.9660029431133949,-12.215363426878366,0.9659175931348164,-12.213863185832448,0.2120380499124547,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:24335617:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5001800,E-REDES,,1.083951040009576,LINE:003597,BUS:JUNCTION:60:01465,BUS:JUNCTION:60:00719,"[[-8.778782578960824,37.1079569336901],[-8.776597696223963,37.10859325164221],[-8.774244458940933,37.109273291720534],[-8.772297961453171,37.1098464852922],[-8.769285158467113,37.1107151457369],[-8.767299003338486,37.11129737304404]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0018 LAGOS-VILA DO BISPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.9786633548982415,-0.981216329544265,-4.9768224011513675,0.9737359836851726,0.0018409537468739,-0.0074803458590924,0.0505069585152061,0.050486743796344,0.0505069585152061,0.966772887368461,-12.02502229744582,0.966540959635569,-12.062926724280358,10.952392608740356,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:25289231:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5634300,E-REDES,,2.151768126802118,LINE:003599,BUS:JUNCTION:60:00899,BUS:JUNCTION:60:02034,"[[-8.112898061930794,37.13692556694835],[-8.114112483542165,37.13824611377259],[-8.11543923544473,37.13968872915791],[-8.11702985293702,37.14135048952478],[-8.118321656720983,37.14277483928446],[-8.120018415519134,37.14461356468609],[-8.121053038228183,37.14573469882352],[-8.122595772518045,37.147406344263025],[-8.124311118145892,37.14926493049169],[-8.125682412811887,37.15075064580631],[-8.127173549687488,37.15236611908868],[-8.127132159693208,37.15253317297602]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.442738166141456,3.8866167466231976,-12.430348727489584,-3.864839472415363,0.012389438651871,0.0217772742078339,0.1324822154928314,0.1325428485283759,0.1325428485283759,0.9468090560915872,-14.229500502148694,0.9450468053950029,-14.388858777669098,19.018919289478543,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:25297672:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5016300,E-REDES,,6.114846409705814,LINE:003600,BUS:JUNCTION:60:01596,BUS:JUNCTION:60:00116,"[[-7.965922111726838,37.35216253746095],[-7.961575807659487,37.35297876502695],[-7.958670587985791,37.35354000217638],[-7.955242394341633,37.35419073537441],[-7.951424313039992,37.35491534484792],[-7.948912935152423,37.35539189338593],[-7.945723330979315,37.35600206422105],[-7.942843448610081,37.356556599704376],[-7.940789375557681,37.356616972491025],[-7.938793444988526,37.35667553921364],[-7.936211276196824,37.35674442281354],[-7.93355824720078,37.356832341275364],[-7.931787009527993,37.356888534514674],[-7.930076277918469,37.356878254835095],[-7.927555126645436,37.356875764537655],[-7.924254424239757,37.35687351532668],[-7.920169328636946,37.3568835700503],[-7.916059678089846,37.35686741749579],[-7.911521603534396,37.35686388667322],[-7.907112770257471,37.35686029180602],[-7.905419715398097,37.356858870475165],[-7.903423020963804,37.3568681116807],[-7.901569497142724,37.35687666047147],[-7.900091486622747,37.35687234597597],[-7.898503722210857,37.35685206508208],[-7.89740055492146,37.35684623893659]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.573705331377463,-0.822581448426498,-2.5723594879611116,0.7634968644522383,0.0013458434163515,-0.0590845839742597,0.0259995461775265,0.02581922793843,0.0259995461775265,1.0000037145467393,-5.654496333204437,1.000022879999832,-5.755293973949478,3.730742743223785,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:25289269:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5011800,E-REDES,,8.899208151732928,LINE:003601,BUS:EREDES:0805S5060100:60,BUS:JUNCTION:60:00059,"[[-7.945828626385489,37.06048223965483],[-7.944437886424668,37.061136572168074],[-7.94245652411429,37.062044553965336],[-7.940221334057238,37.06306879959949],[-7.937005887897136,37.063437802652324],[-7.933794808616312,37.06380621215548],[-7.930605957002847,37.064171977246374],[-7.927038634946281,37.06458105799954],[-7.924341695000336,37.06489024760241],[-7.922541870940571,37.0650965528874],[-7.91895777195078,37.06550729818892],[-7.916200253760745,37.06695347357629],[-7.91367870294499,37.06827578803358],[-7.910413741587039,37.06998780850835],[-7.906861623395314,37.07185020435671],[-7.90455618557219,37.07305885590591],[-7.902109514025219,37.074341454948126],[-7.899874502636087,37.07551301810769],[-7.897625309035529,37.076691935620076],[-7.894073602873815,37.078553405647746],[-7.891839290924371,37.0797243220058],[-7.889597669269218,37.07984686665555],[-7.886008979202194,37.080051333618655],[-7.881653825836126,37.08028078750409],[-7.878944154296789,37.080428671226855],[-7.87580035833532,37.080602454691906],[-7.872952531234989,37.0807554631359],[-7.870248428787338,37.080902844893316],[-7.866871095829705,37.08108683391204],[-7.863830358990785,37.081252402281194],[-7.861210384186927,37.08139500110095],[-7.858177250220595,37.081560000289485],[-7.855473092640293,37.081707062952155],[-7.853227286342247,37.08182913549261],[-7.852341773640053,37.082473701665464]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-20.5003581104779,-4.569886051498835,20.63673998779148,4.948357998834753,0.1363818773135783,0.3784719473359184,0.2162783756305621,0.2160896234356948,0.2162783756305621,0.9344744828207996,-15.937960585860036,0.945006365727292,-14.804500383521104,31.034348634031012,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:25297672:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5016300,E-REDES,,5.124328408381126,LINE:003602,BUS:JUNCTION:60:00116,BUS:JUNCTION:60:03015,"[[-7.89740055492146,37.35684623893659],[-7.897043399011625,37.35684435048824],[-7.893216934499854,37.35688888323744],[-7.888633468104434,37.3568875454836],[-7.88612576923607,37.356869278912356],[-7.884081025724986,37.35687757136649],[-7.882597347562545,37.356880964423404],[-7.879119719591445,37.3568821111194],[-7.876115032907722,37.356883015176805],[-7.872362490751661,37.3568840361743],[-7.871156411398681,37.35688152326947],[-7.868145602632044,37.35687086757802],[-7.865552623495741,37.356868490694836],[-7.863403525768849,37.35686444177428],[-7.861004426690527,37.35685987254417],[-7.85780561379391,37.356853704515956],[-7.85503998040398,37.356861780164635],[-7.852863923390129,37.3568594499889],[-7.849802806225215,37.356856273049836],[-7.846424516675268,37.35685267648781],[-7.843432253657794,37.35684941049141],[-7.839424383193148,37.35684492622334]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0163 AMEIXIAL-CACHOPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.0578801102604785,-1.2389965118371007,-2.0560774015682637,1.1886713435184597,0.0018027086922147,-0.0503251683186412,0.0231134858806534,0.0228527482693664,0.0231134858806534,1.000022879999832,-5.755293973949478,1.0000101347957353,-5.839148552748365,7.700644971065618,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:25289251:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5007700,E-REDES,,1.540011898499953,LINE:003603,BUS:JUNCTION:60:00427,BUS:JUNCTION:60:03016,"[[-7.838366811612096,37.06468422296174],[-7.848490235422387,37.075934443084364]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,46.79033897824201,14.40211952756036,-46.6667109089544,-13.999367930780176,0.1236280692876121,0.4027515967801829,0.4947739646751189,0.4948165467311551,0.4948165467311551,0.9521234769144143,-14.150044808916933,0.9474639552735838,-14.57617778919695,71.00251782625271,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:36215810:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0809L5637101,E-REDES,,4.273163982412853,LINE:003605,BUS:JUNCTION:60:02311,BUS:EREDES:0809S5060500:60,"[[-8.609815680685145,37.27404304320459],[-8.609723835814224,37.274096592883936],[-8.60610793431638,37.2759979585818],[-8.602509404612181,37.277888107054885],[-8.59754834830761,37.28050647495455],[-8.5962576972317,37.2811880850981],[-8.591750973505102,37.28354556024784],[-8.590411073746758,37.284273295455115],[-8.589502545315993,37.28473707648136],[-8.588323971985474,37.28535302214161],[-8.58363445006958,37.2878237288321],[-8.581963533620186,37.288694480789594],[-8.581187863159412,37.289102279156864],[-8.576449681998056,37.29161054864458],[-8.573359478506427,37.293230329579785],[-8.571267542818822,37.29432541507617],[-8.570221704666979,37.295760448614146]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.099481686636257,0.8686625400769696,4.101894490376577,-0.902597335590768,0.0024128037403201,-0.0339347955137983,0.0414532521157267,0.041541113672135,0.041541113672135,0.9727377842388552,-11.354240254578862,0.9728860808182338,-11.238585404618505,5.960842828545716,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
