source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:51328242:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012200,E-REDES,,2.6918332384284596,LINE:003606,BUS:JUNCTION:60:02125,BUS:JUNCTION:60:01468,"[[-7.859614263126001,37.15892691243754],[-7.857989129412594,37.15871917562326],[-7.853728065890494,37.15817438472432],[-7.851717980777456,37.15792797724701],[-7.848785816061746,37.15756657345771],[-7.845648177615717,37.15717975983291],[-7.842410538666276,37.15675700079959],[-7.839535925698559,37.15639762607394],[-7.835529212907336,37.155885722736116],[-7.832754533495839,37.15553114558625],[-7.830162178598574,37.15519980879421],[-7.82961532217599,37.15513107149481]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.670577148426918,2.2357863642833644,2.671703672552097,-2.2567353174192495,0.0011265241251789,-0.020948953135885,0.035643797693976,0.035806858318434,0.035806858318434,0.940258990392062,-15.068238575121782,0.9398321767642982,-15.008569378131796,5.138019560687908,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34153099:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5125700,E-REDES,,0.2373846619307847,LINE:003608,BUS:JUNCTION:60:01040,BUS:EREDES:0409S5025200:60,"[[-7.127225931695634,41.13811609771482],[-7.125702810299344,41.13927441285171],[-7.125341480656021,41.13913826576855],[-7.12548919120614,41.13897160116102]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.099808408140702,-0.4129553439739511,3.0998791933433005,0.4107349902962453,7.078520259851118e-05,-0.0022203536777058,0.0301575961851785,0.0301544727761188,0.0301575961851785,0.9978063616452372,4.1082035431228165,0.9978387906666132,4.112371438566672,4.327392191875241,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:17684669:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5100601,E-REDES,,0.5185494263383835,LINE:003609,BUS:JUNCTION:60:03020,BUS:JUNCTION:60:01116,"[[-7.143566538041557,41.373670658545116],[-7.143634514879945,41.37393336690855],[-7.144158166973019,41.37595702950971],[-7.144751174135339,41.378248570961325]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.5444178229035534,2.9129426480136624,-6.543584275042851,-2.915359206273233,0.0008335478607026,-0.0024165582595707,0.0700059549265704,0.0700267480255052,0.0700267480255052,0.9846316222190908,3.201432460559732,0.9843697059515008,3.1835915478513326,10.048320853136063,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:18154085:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1701L5100600,E-REDES,,1.0833016964318836,LINE:003610,BUS:JUNCTION:60:03021,BUS:JUNCTION:60:01117,"[[-7.155820755534212,41.373178973715845],[-7.154694974662518,41.373807491588174],[-7.150767427808072,41.37600004410341],[-7.145403837942823,41.37899381080447]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 01 VILA FLOR - PINHÃO/MIRANDELA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.163789854751461,0.368854,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.7327064734281601,-0.9270832042550716,0.7327770122160402,0.9163226466410104,7.053878788010337e-05,-0.0107605576140612,0.0115534122897623,0.0114698481034737,0.0115534122897623,0.984178238586674,3.1780064684707496,0.9843188725778844,3.180129875326304,3.360015207143336,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:18154085:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1701L5100600,E-REDES,,14.156117411821157,LINE:003611,BUS:JUNCTION:60:01473,BUS:JUNCTION:60:03021,"[[-7.288730154726432,41.29441337758916],[-7.288402819545886,41.294600596440965],[-7.285729827696526,41.2961293220353],[-7.282610353589199,41.298398052501675],[-7.280891543879673,41.29964800971701],[-7.278768714264991,41.30119166546144],[-7.274926759112792,41.303985145775435],[-7.273319399113973,41.305153737226725],[-7.270921710544994,41.30688466677234],[-7.267911482329978,41.309057592818284],[-7.265047702873249,41.31112460143019],[-7.262830741451595,41.31272461402649],[-7.25908666775654,41.315426482447755],[-7.25484976129655,41.31779988261791],[-7.252558636105312,41.31908317245682],[-7.249471716030604,41.320812047903786],[-7.246844825056508,41.32228313641905],[-7.243920588830587,41.32392059628429],[-7.240996206889663,41.32555797091472],[-7.235377157656071,41.328703672819096],[-7.234293555765078,41.329310234228174],[-7.232442755451995,41.33034619710231],[-7.22730242184131,41.33322310473304],[-7.22420456451056,41.33495665654972],[-7.220722894441226,41.33690478363135],[-7.217691841602671,41.3386005823716],[-7.215111487685523,41.340044098416975],[-7.212598178091126,41.34144998684194],[-7.209461176525953,41.34320459630836],[-7.206410356980189,41.34491082199265],[-7.203752752190857,41.346397002343046],[-7.20109502716055,41.347883110669265],[-7.197468047703675,41.349910989769185],[-7.192996370146423,41.35241080144447],[-7.19071242866289,41.353687466850744],[-7.187794994546474,41.35531809325251],[-7.184944592808784,41.3569111009355],[-7.18150858096336,41.35883118544651],[-7.179425755877197,41.359994989541114],[-7.176718936685934,41.3615073411272],[-7.173493618942379,41.36330919842874],[-7.171496910477911,41.3644245934028],[-7.168300119638242,41.36621021753516],[-7.166524040223088,41.3672021914311],[-7.163288568705012,41.36900913068767],[-7.158689478277545,41.37157727440271],[-7.155820755534212,41.373178973715845]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 01 VILA FLOR - PINHÃO/MIRANDELA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.163789854751461,0.368854,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.7316866597656543,-1.0671738129388886,0.7327064734291203,0.927083204256701,0.001019813663466,-0.1400906086821876,0.0126760230440444,0.0115534122897806,0.0126760230440444,0.9822274214140928,3.1531311349004576,0.984178238586674,3.1780064684707496,3.686497904331679,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:18154085:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1701L5100600,E-REDES,,10.278244543480955,LINE:003612,BUS:JUNCTION:60:00449,BUS:JUNCTION:60:01472,"[[-7.517037886563143,41.15762318076218],[-7.515143403503264,41.15801958344144],[-7.508724951950173,41.15936230606502],[-7.507622656088886,41.159592864804715],[-7.504717596887947,41.160200431106766],[-7.498115003072323,41.16158097967653],[-7.49542795333895,41.162142696668425],[-7.491649937824982,41.162932352048536],[-7.488319691016391,41.163628300135386],[-7.482772962294708,41.164787194516464],[-7.481475258784567,41.16505828947098],[-7.479580342368231,41.165454103485814],[-7.477592858335075,41.16654250672017],[-7.47437992822035,41.168301846208315],[-7.470279110094788,41.17054712806718],[-7.468860632195171,41.17132369446438],[-7.46627449998631,41.172739423196575],[-7.462819711770598,41.17463050060628],[-7.46219242415206,41.174973843642086],[-7.460484232335949,41.17590876199016],[-7.458139014770186,41.17719225813177],[-7.453284223851603,41.179848891496874],[-7.448129809703627,41.182669029109775],[-7.445031152698123,41.18436416417036],[-7.44314871487289,41.18539387705878],[-7.441227605032693,41.18644468506176],[-7.439431939737834,41.187426810267034],[-7.437404503680145,41.188535631255604],[-7.433774261939881,41.19052085523873],[-7.430916262049744,41.19208361355008],[-7.426068931133916,41.194733794586355],[-7.423925173030052,41.195905719146225],[-7.420043028433131,41.19802774852052],[-7.415938500327068,41.20027105403286],[-7.414431121355392,41.20189204423739],[-7.412927103598359,41.20350931468245]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 01 VILA FLOR - PINHÃO/MIRANDELA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.163789854751461,0.368854,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.7293870099723854,-1.310789010430784,0.7304222068849903,1.2105901106216623,0.0010351969126048,-0.1001988998091216,0.0147546266438947,0.0138827486729104,0.0147546266438947,0.978290588814219,3.1223661787845525,0.9799951984082156,3.13306882297344,4.2910067308113184,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:43187582:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5131700,E-REDES,,0.4924236438652923,LINE:003613,BUS:JUNCTION:60:01411,BUS:JUNCTION:60:01476,"[[-7.970580201121676,40.41007663739964],[-7.971835771865311,40.414400685565184]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1317 CANDOSA-CARREGAL DO SAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2213321022727272,0.3675073613053613,10.32261072261072,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.654275125800507,1.545420273825017,-7.652374154387354,-1.5478455796878374,0.0019009714131534,-0.0024253058628207,0.0762438393694311,0.0762546365144481,0.0762546365144481,0.9855161054619908,-0.9234049089146849,0.9852020567539934,-0.943344928366102,25.40550941677433,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:34036004:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5115500,E-REDES,,4.0098123166513435,LINE:003614,BUS:EREDES:1803P5015700:60,BUS:JUNCTION:60:02189,"[[-8.05258244782747,40.98653042221051],[-8.054013351392,40.98733583615689],[-8.055730484019442,40.98830231474442],[-8.057638469319214,40.98937614370193],[-8.059260303729166,40.990288876971206],[-8.061645441214802,40.99163108483901],[-8.063362796791582,40.99259744920169],[-8.06574810072553,40.99393957177813],[-8.06784724681199,40.99512060221959],[-8.070757549235777,40.996757881244754],[-8.07319086055363,40.99812668981378],[-8.075691072838241,40.999533019185826],[-8.07767606023479,41.00064945856166],[-8.07929844746381,41.001561908485364],[-8.081207197727723,41.00263534536213],[-8.083116009938655,41.00370875947224],[-8.084833992720514,41.00467479329755],[-8.087506504842361,41.00617747242153],[-8.089367800995708,41.007223939639964],[-8.090891605152956,41.00808062536488]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.02322296650409,-2.347023720193008,-13.998623484760886,2.3883480966458706,0.0245994817432038,0.0413243764528625,0.1368154010145153,0.1367485305504832,0.1368154010145153,1.0,3.804825358618851,0.9992667495872444,3.4582426252461573,19.631998997634568,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34036004:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5115500,E-REDES,,12.624781636829846,LINE:003615,BUS:JUNCTION:60:01688,BUS:JUNCTION:60:02959,"[[-8.099271975952508,41.01279129162248],[-8.099534347979727,41.01293875295312],[-8.101539227627587,41.014065508835635],[-8.102971322955716,41.01487031170783],[-8.104880841585231,41.01594335436943],[-8.106503979365932,41.016855419218444],[-8.108891033633116,41.01819665300182],[-8.111278184751233,41.019537828057175],[-8.113951898521632,41.021039890480004],[-8.116339254969265,41.022380960098786],[-8.118440207337821,41.02356106381592],[-8.12063673828428,41.02479476905424],[-8.123263129286356,41.026269794165366],[-8.125221056113718,41.02736931670839],[-8.128086446507888,41.02897831244792],[-8.131143005595963,41.030694499161406],[-8.13314896247805,41.03182070179886],[-8.13754320442044,41.03428750594402],[-8.139597140664463,41.03544040857914],[-8.141985537586542,41.036780943570534],[-8.143561934540529,41.03766567207498],[-8.145281683045283,41.038630808146905],[-8.147383668749008,41.039810380819375],[-8.149294628884686,41.04088268284882],[-8.151683407356094,41.04222301552965],[-8.15442585876075,41.04376166084637],[-8.166496049548153,41.05053199227418],[-8.168407630014489,41.05160397515909],[-8.170797195820565,41.05294390885647],[-8.173425825426452,41.054417782787986],[-8.175385432986644,41.0555164470612],[-8.177297301980092,41.05658829042657],[-8.181599225164039,41.05899980091724],[-8.185136614813942,41.06098248982872],[-8.192374560227353,41.06503860594203],[-8.19527189676609,41.06666199459524],[-8.197471295510576,41.067894224422005],[-8.200579280482975,41.06963534348589],[-8.20530373253706,41.07228168013092],[-8.210478100915472,41.07517956700176],[-8.213825902652019,41.07705423811782],[-8.220068648825018,41.08054943071038]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.69871368949599,-6.137058672135328,-35.19516003848266,7.70589264136402,0.5035536510133269,1.5688339692286917,0.3488773129618246,0.3486359297813137,0.3488773129618246,0.9990621690478207,3.359656446127093,0.994412834327406,0.5612021804604065,50.06131625223485,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34720436:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1804L5115600,E-REDES,,4.258818862067998,LINE:003616,BUS:JUNCTION:60:03022,BUS:EREDES:1803P5015700:60,"[[-8.002612995529988,40.98771019465412],[-8.044197386661768,40.99087496406123],[-8.050396604679534,40.98681191974263],[-8.050948440970872,40.98644537917902]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.8159222778114564e-09,0.0184528357633317,2.190506344805565e-07,-0.0627657194500339,2.13234712202745e-07,-0.0443128836867021,0.0001775593485499,0.0006039634170096,0.0006039634170096,1.000017720110436,3.804524504967132,1.0,3.804825358618851,0.0866642871300959,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:33985089:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5007200,E-REDES,,3.4520468153516117,LINE:003619,BUS:JUNCTION:60:01482,BUS:JUNCTION:60:01481,"[[-7.884606869560919,38.55713131391085],[-7.887941047888993,38.55716498027601],[-7.890354938007475,38.55571400008086],[-7.892851128977631,38.55418506189129],[-7.895024300655149,38.55286397078443],[-7.897320177115427,38.55147472889535],[-7.899560223251165,38.55011116698805],[-7.901648766274095,38.54885156349147],[-7.903565536744528,38.54769404943525],[-7.905902487549596,38.54627382784558],[-7.907523418558682,38.54528672015633],[-7.910371837419626,38.54354193982971],[-7.912881181608386,38.54201521670692],[-7.91467722656614,38.54092959487468],[-7.916658119393069,38.53972158119213]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.136750339655398,-2.757835922467171,-7.130555112591985,2.7432229652588744,0.0061952270634133,-0.0146129572082966,0.0740426559905485,0.0739190070124308,0.0740426559905485,0.9943248190840696,-13.148178543075304,0.9945512642412166,-13.311067830401322,10.624573969084311,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:34039590:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5013500,E-REDES,,3.4511901297032503,LINE:003620,BUS:JUNCTION:60:01482,BUS:JUNCTION:60:01481,"[[-7.884613037620318,38.557122471697234],[-7.887937862311632,38.55715705529774],[-7.890347181938486,38.55570736295683],[-7.892843464856126,38.554178353051284],[-7.895017280248837,38.55285684900023],[-7.897313765720567,38.55146726614693],[-7.899552811825497,38.5501042969322],[-7.901634437489387,38.54883752733405],[-7.903550529718279,38.54768042657456],[-7.905888790602905,38.54625938804244],[-7.907508204391255,38.54527323252655],[-7.910365528771142,38.543534423928904],[-7.912874160485119,38.54200809597811],[-7.914671423129168,38.54092182790279],[-7.916653648873447,38.53971296096486]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.138521888414538,-2.758511683477309,-7.132325123515812,2.7439127308872715,0.0061967648987266,-0.0145989525900374,0.0740610047835034,0.0739373864908991,0.0740610047835034,0.9943248190840696,-13.148178543075304,0.9945512642412166,-13.311067830401322,10.627206885278156,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84069:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5003600,E-REDES,,0.1796683898093425,LINE:003625,BUS:JUNCTION:60:03024,BUS:JUNCTION:60:03025,"[[-9.165913196597831,38.649280339329366],[-9.16591208720618,38.64931342619665],[-9.165911598747725,38.64935294823052],[-9.165909382929954,38.64937699192925],[-9.166014375802163,38.64948582482918],[-9.166091408266423,38.649592148516064],[-9.16614066706167,38.64966343382285],[-9.16613656782017,38.64971066253394],[-9.166142568978035,38.649744551266146],[-9.166160890058082,38.64977166516938],[-9.166186717545852,38.64981592679134],[-9.166185199747442,38.64984057685672],[-9.166186010295279,38.64986099062358],[-9.166199830590276,38.649891441227695],[-9.166212253929254,38.649933380266916],[-9.166209705218304,38.649945455398424],[-9.166205488895963,38.64995259993751],[-9.166200271340783,38.64995642040564],[-9.166036810884254,38.65002263310064],[-9.166006232977661,38.6500394330554],[-9.165993612901497,38.65006687467189],[-9.165987580756372,38.6500827459129],[-9.165979783289906,38.65010526258882],[-9.165921792430806,38.650150472693895],[-9.165854124683742,38.65019455227296],[-9.165854246444676,38.650195830319724],[-9.16585548318122,38.650209142085004],[-9.165859632628056,38.65022050940855],[-9.165871826066663,38.65033114484909],[-9.165885940370936,38.650506656292904],[-9.165904092320982,38.6506905454127]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0035 SOBREDA-LARANJEIRO I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0888062499999999,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.529108577784214,3.6478320868370986,-17.527599545480474,-3.6433243142865743,0.0015090323037405,0.0045077725505242,0.1775524575245293,0.177556011574391,0.177556011574391,0.970347203164408,-15.566017436190911,0.9701979683741888,-15.58467219322913,32.5731079754891,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84075:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5003600,E-REDES,,1.4318464180312669,LINE:003626,BUS:EREDES:1503S5021700:60,BUS:JUNCTION:60:03025,"[[-9.156002230781441,38.65563383869341],[-9.156008852440644,38.65562852007555],[-9.155954640726543,38.65558171238138],[-9.15608532792903,38.65548746193119],[-9.156131459213663,38.655453323208356],[-9.15614175471992,38.655436559378124],[-9.15610244895747,38.65530310019564],[-9.156070144947769,38.65521679913144],[-9.156064911403853,38.655193757699905],[-9.156071427957759,38.65517138802455],[-9.156335583585593,38.654977475614714],[-9.156533928421192,38.65483622309171],[-9.156813878285638,38.65464399979715],[-9.157001464296865,38.654549159468694],[-9.157136018999129,38.65448305968945],[-9.157347680146597,38.654367127364765],[-9.157534033428483,38.65430837367903],[-9.15762311844532,38.654288927809645],[-9.157680855627309,38.654280088969585],[-9.157810422928966,38.65426144080634],[-9.15785260515774,38.65425497232558],[-9.158194909662955,38.65420718991131],[-9.158496925214578,38.65416413809009],[-9.158708756399925,38.65414478463361],[-9.15889893696657,38.65413614220439],[-9.159002612941917,38.65413213279385],[-9.159130072991053,38.654126040692866],[-9.159152610842074,38.654125176098376],[-9.15971534735749,38.654127049685485],[-9.160247325145082,38.65412928117308],[-9.160321319483081,38.654134278322466],[-9.16054137829523,38.65417375189892],[-9.160695512911012,38.65420140124953],[-9.16138388392686,38.65433359568081],[-9.161643096230906,38.654377244400635],[-9.161751870968923,38.65439555428238],[-9.161770157526965,38.65439863606045],[-9.16185247014493,38.65441732305343],[-9.16188343321723,38.65442961633246],[-9.16216348295967,38.65448836675321],[-9.162444411878683,38.65454190218096],[-9.162905160098413,38.65463322501268],[-9.163097170286894,38.65467520207118],[-9.163373747972324,38.65471681113321],[-9.163428399098226,38.65471709466803],[-9.163482404877493,38.65471483463353],[-9.163542366171923,38.65471051326382],[-9.163671298820324,38.65469972811369],[-9.164064776997291,38.654658196839016],[-9.164216729976422,38.65464335248418],[-9.164284901207546,38.65464197589638],[-9.164305345326646,38.654642497996996],[-9.164391282542455,38.65464473878808],[-9.164426517092595,38.654645661725304],[-9.16449145431167,38.65465426731224],[-9.1645892743685,38.65467041931637],[-9.1645899542566,38.65467056644583],[-9.165198681489153,38.65480360390167],[-9.16553601059055,38.65487815331806],[-9.16566361030051,38.654906490078005],[-9.165722512443237,38.65491798582769],[-9.1658228637595,38.65493996054479],[-9.165836295115467,38.65494011201016],[-9.16584079821588,38.65493930651758],[-9.16586625751315,38.65483244580293],[-9.165882008071256,38.654765413815525],[-9.165890544459083,38.654700787678514],[-9.165960129025454,38.65408924714327],[-9.166017411043779,38.653601610980466],[-9.166057158971821,38.653222341827814],[-9.166071122282274,38.653137309792925],[-9.166080241116111,38.653055698569545],[-9.16608893645601,38.65297100137796],[-9.16610009798186,38.652799806457885],[-9.166106526227498,38.65269326712189],[-9.166105002322713,38.65254260532443],[-9.16609655904668,38.65241322735701],[-9.166070174356891,38.652176156385444],[-9.165999034728687,38.65153649438373],[-9.165922244374398,38.6508744345227],[-9.165904092320982,38.6506905454127]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0035 SOBREDA-LARANJEIRO I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0888062499999999,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.432875002517132,-3.590555673073045,17.44478982210488,3.6260370390022687,0.0119148195877478,0.0354813659292241,0.1767451569630188,0.1767169924220481,0.1767451569630188,0.9690167438300658,-15.73282323533904,0.9701979683741888,-15.58467219322913,32.424354607048045,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84111:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5003500,E-REDES,,0.1794763302123644,LINE:003629,BUS:JUNCTION:60:03024,BUS:JUNCTION:60:03025,"[[-9.165924675288041,38.64928057111323],[-9.165923576480427,38.649313594831604],[-9.165923090877723,38.64935331501433],[-9.165921152100129,38.649374257541254],[-9.166023999545159,38.649480875442755],[-9.166101383317242,38.649587664427585],[-9.166152354879168,38.649661429772024],[-9.166148119074935,38.64971034417105],[-9.166153670746676,38.64974173267883],[-9.16617119397693,38.64976768260907],[-9.166198317000928,38.64981416673108],[-9.166196687810388,38.64984065539597],[-9.166197427026477,38.64985930424297],[-9.166210867612085,38.64988891146079],[-9.16622396627519,38.649933078487166],[-9.166220771191718,38.64994813194759],[-9.166214962539417,38.64995797493026],[-9.166206971545607,38.64996383770428],[-9.166042666333087,38.650030418196444],[-9.166015803683608,38.65004516752229],[-9.166004520161518,38.65006969677164],[-9.165998620663421,38.650085206523556],[-9.165990051078944,38.65010994597506],[-9.165929265869925,38.6501573426956],[-9.165866013320722,38.65019851872013],[-9.16586685558804,38.65020756422334],[-9.165870993421523,38.65021892264126],[-9.165883280357585,38.65033046705283],[-9.16589739546674,38.650506032535496],[-9.165915546409636,38.65068984959902]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0035 SOBREDA-LARANJEIRO I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0888062499999999,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.54786666986735,3.651737554737623,-17.546356022732677,-3.647221193708943,0.0015106471346726,0.00451636102868,0.1777424621677511,0.1777460124184645,0.1777460124184645,0.970347203164408,-15.566017436190911,0.9701979683741888,-15.58467219322913,32.60796412006321,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:85395:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5014900,E-REDES,,0.8827577451932437,LINE:003630,BUS:EREDES:1503S5020400:60,BUS:JUNCTION:60:03028,"[[-9.175882237355347,38.6486388959284],[-9.176330926184493,38.64992517251055],[-9.177687615245606,38.651774925813704],[-9.178825381274667,38.65331968773843],[-9.179652059464802,38.65439360886556],[-9.180303336256152,38.6557395767782]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-41.52258537402651,-7.8616221565082816,41.57332128979772,8.024158399795281,0.0507359157712059,0.1625362432869996,0.4186726157691657,0.4186564807090441,0.4186726157691657,0.9712830434888304,-15.490274370976277,0.973167337424641,-15.275389107290986,60.076426426914296,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83811:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5640900,E-REDES,,3.9691432615631985,LINE:003631,BUS:JUNCTION:60:00840,BUS:JUNCTION:60:00841,"[[-9.105298799216484,38.58739874549112],[-9.103761175194686,38.58807351290529],[-9.101892343740268,38.588885343918804],[-9.098403147688813,38.59039788475678],[-9.09439989588911,38.590788790418195],[-9.091088929421057,38.59067952322212],[-9.08718447539544,38.59150748751491],[-9.083717763213095,38.591848830322675],[-9.080184747479105,38.59219039186611],[-9.076083780910466,38.592597380964136],[-9.073079778742185,38.59288457949566],[-9.070884354068488,38.593117335406696],[-9.068807892357567,38.59332334338434],[-9.065490277883526,38.59364462113765],[-9.063174089494003,38.59387737659153],[-9.06100916608774,38.59409311177006]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.359166403871654,3.5282307621748976,-14.331599261805216,-3.4745660766470676,0.027567142066438,0.0536646855278299,0.1454916367554785,0.1455836358327318,0.1455836358327318,0.9779328040642692,-14.779296499743452,0.9747036421969864,-15.104607676240958,20.89017589793827,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83997:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5006000,E-REDES,,0.8044905932067229,LINE:003632,BUS:JUNCTION:60:00845,BUS:JUNCTION:60:03029,"[[-9.106457322062875,38.608733672402344],[-9.106467303232092,38.60880612173601],[-9.106477814526443,38.60896015219796],[-9.106490757987384,38.609017353306875],[-9.106498785103884,38.609048057782516],[-9.10650619517396,38.609073038304786],[-9.10651014335205,38.609100948252475],[-9.10656745300126,38.609505461793475],[-9.106576168314868,38.60956495012304],[-9.106583253479007,38.609580339815786],[-9.106601471204819,38.609612427664416],[-9.106610751832491,38.609683991019004],[-9.10661329871804,38.609719479365154],[-9.106620968617785,38.609801811703036],[-9.106626011754614,38.60993350279252],[-9.10662714914782,38.60996324676573],[-9.10663143265977,38.61007528870787],[-9.106631357295623,38.61030210197158],[-9.106630202220567,38.610366888182334],[-9.10660481550422,38.610414166587496],[-9.10662888082444,38.61055593223571],[-9.106671036860817,38.610820443348274],[-9.106679901394333,38.610893478454855],[-9.106692395035077,38.61103868248832],[-9.106702781242719,38.61112489262982],[-9.106716773810378,38.61122053111844],[-9.106726610708245,38.611267011517064],[-9.106738165882286,38.61130133480043],[-9.106740472975087,38.611347085251474],[-9.106771357840733,38.61137771628223],[-9.106811974323463,38.61143517310239],[-9.106890172828685,38.61156507429108],[-9.106950287142181,38.61164904122836],[-9.106973506555274,38.61171638968154],[-9.106982829706725,38.61184360408153],[-9.107003192399876,38.61188651059992],[-9.107018914804156,38.611904683786996],[-9.107058249953417,38.611955656425216],[-9.107165839507395,38.61210157180953],[-9.107220632877077,38.61217916025772],[-9.10732088870308,38.61229047384488],[-9.107366580051709,38.61233686233826],[-9.107407520212796,38.612382542776416],[-9.107464183454368,38.61237863811046],[-9.107483964613357,38.612400623796],[-9.107541213202008,38.61252972639919],[-9.10769090838497,38.61270126011191],[-9.107777373971304,38.612808121284644],[-9.107810743301663,38.61284493781297],[-9.107858568006533,38.61288857888088],[-9.107918951576094,38.61296090470434],[-9.107964848387821,38.6130223886535],[-9.10803779740517,38.61312894805594],[-9.10816330809802,38.613310078323195],[-9.108198202251325,38.61335770962697],[-9.10825585986067,38.61343639064747],[-9.108390626137608,38.61361248899043],[-9.10844884959686,38.613687994369556],[-9.108502633382187,38.613763752981605],[-9.10855337078681,38.61383329446101],[-9.10857743501504,38.61386626998094],[-9.108601073663932,38.61390087949783],[-9.108621708250585,38.61391801155017],[-9.108645133997513,38.61394284915426],[-9.108675403610114,38.61397876348667],[-9.10868781682898,38.61398991081057],[-9.108699664384437,38.61400421565777],[-9.108737640831839,38.61404710986479],[-9.108757776446595,38.61406046269936],[-9.108777646988537,38.61406697166367],[-9.108785575791694,38.61407254444768],[-9.10910473872129,38.61450104616528],[-9.109359449823721,38.61485350862786],[-9.109526626311503,38.615083184543366],[-9.10962407442216,38.61522052562795],[-9.109623110148725,38.6152289921998],[-9.109619896014411,38.61524341385079],[-9.109622524729383,38.61524929211482],[-9.109644506809417,38.61527851946546]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0060 MATA-SEIXAL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0886263003355704,0.3649767651006711,12.43221476510067,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.53815601636841,2.3748698574276648,-11.535259135432533,-2.3736688644712434,0.0028968809358769,0.0012009929564213,0.1163651598638198,0.1163865279415878,0.1163865279415878,0.9741177592001518,-15.161213012771832,0.9736843103673484,-15.215213046386609,21.35140853817425,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84291:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5006500,E-REDES,,2.5068144940660426,LINE:003633,BUS:JUNCTION:60:01887,BUS:EREDES:1510S5021200:60,"[[-9.104657014895466,38.59989483122139],[-9.104525402376256,38.600211512799625],[-9.104388893190754,38.60054139565242],[-9.104255631609734,38.60088660100896],[-9.104239000053079,38.6009394542168],[-9.104164140507198,38.601252979173864],[-9.104162317819522,38.601280378713994],[-9.104137880660266,38.60166068435978],[-9.10420452451976,38.60206424828814],[-9.10424235585923,38.602166796408035],[-9.10425482148764,38.602191383769735],[-9.104263950276785,38.60220773851352],[-9.104271902211366,38.60223895726721],[-9.104350910733915,38.602409551927884],[-9.104401719212083,38.602519270579585],[-9.104441105613054,38.602604321127494],[-9.104500561470509,38.602725317937825],[-9.104575426663668,38.60286443682498],[-9.104634793004307,38.60297537234567],[-9.10476799629754,38.603224020877825],[-9.104784565789318,38.60325069993613],[-9.104813628688012,38.60326150203281],[-9.104838859199115,38.603264787279734],[-9.10496345227763,38.60327454245535],[-9.105016602321555,38.60330425913353],[-9.105036692688548,38.60332048658477],[-9.105043231955491,38.60332953027945],[-9.10512126528521,38.60347360387162],[-9.10518114019259,38.60358809303336],[-9.105287883425595,38.60378813764387],[-9.105385130259148,38.60397604631112],[-9.105389763267588,38.60399352834709],[-9.1054243448544,38.60406182757735],[-9.105432951294658,38.604077718153015],[-9.105511840841324,38.60424509708251],[-9.105604116094714,38.60442520995504],[-9.10567072450068,38.60454854270746],[-9.105737125770082,38.60468964996023],[-9.105864902664496,38.60485824303535],[-9.105908970925068,38.60489284519621],[-9.105936566504429,38.60491477511801],[-9.105950003760725,38.60493897585487],[-9.105973440618603,38.60497935278515],[-9.105995486393793,38.6050085443311],[-9.106016482182223,38.60502885370514],[-9.106132280489996,38.605067983938234],[-9.106224237072897,38.60509197200774],[-9.106345182142087,38.60512627589978],[-9.106483040732776,38.60517017640578],[-9.106592483559638,38.60521468287216],[-9.106670676643507,38.60525736881651],[-9.106764239853916,38.605312663938854],[-9.10683872316165,38.60536537958549],[-9.106914623480515,38.60544219782802],[-9.106953130859038,38.60550268092971],[-9.106980152977416,38.60555598128871],[-9.107024628744606,38.60566554432184],[-9.107058344775918,38.60578843882252],[-9.107070509351738,38.60588223694587],[-9.107067397615353,38.60600088042016],[-9.107038775352452,38.6061380318522],[-9.106997433458984,38.606247229351496],[-9.106923393970376,38.606377453870586],[-9.106759367181894,38.60664035975132],[-9.10672489958007,38.60670194655175],[-9.106688944880313,38.60679361448321],[-9.106647353720223,38.606897183920445],[-9.10661814171868,38.60696540182671],[-9.106608381834828,38.607000046905384],[-9.106592458497095,38.60708907967794],[-9.106595089075428,38.60718080436599],[-9.106610200285761,38.60730403416279],[-9.106618485335263,38.607413178261496],[-9.106620122102255,38.607481517418165],[-9.106636175127568,38.6076514188741],[-9.106652311485037,38.60786733255142],[-9.106669147311466,38.60799921365964],[-9.106686988194499,38.608081515300434],[-9.106706447628273,38.608165496953866],[-9.106773725468047,38.60831243339295],[-9.106790237483727,38.608355074809516],[-9.106813676865192,38.608411629907],[-9.106858150247694,38.60846747819736],[-9.10688209719334,38.60850046409344],[-9.106878943138462,38.608506624840125],[-9.106869388613104,38.60851404601267],[-9.106859178859825,38.608524796602026],[-9.106790848682898,38.60859441255591],[-9.106755678374986,38.60863298974037],[-9.10674189374371,38.60867733396149],[-9.10675097953322,38.60880573948387],[-9.106760561365254,38.608972478958236],[-9.106756953673395,38.60903587136842],[-9.106759148017096,38.60910298076729],[-9.106763652540936,38.609204202258425],[-9.106767332290477,38.60928690114679],[-9.106812006786788,38.60939572387004],[-9.10681989292799,38.60944483285851],[-9.106830833227283,38.609497357447786],[-9.106835425239352,38.609551610441315],[-9.106838335471245,38.60959696853189],[-9.106841178244359,38.60961275389144],[-9.106848117590825,38.60965128635777],[-9.106918053955615,38.609767203951705],[-9.106926204696867,38.6098180402613],[-9.10695918099485,38.60992092506925],[-9.106975368895531,38.60997181147548],[-9.106994077285696,38.610043503380744],[-9.106999077139852,38.610065972709705],[-9.107019017151563,38.610131114527896],[-9.107038979831733,38.610155539957276],[-9.107067204796278,38.61019918264139],[-9.107046439356875,38.61027740115065],[-9.107004708291305,38.6103232665316],[-9.107007222634392,38.61038346410049],[-9.106979550982551,38.610440877627596],[-9.106945388500982,38.61050052519647],[-9.106925023672574,38.6105074509712],[-9.106926767700184,38.61057689717737],[-9.106936943635173,38.61065943378966],[-9.106949959388036,38.61073633473718],[-9.106987875214527,38.61082752197953],[-9.10703548158356,38.61100777164957],[-9.10707825203253,38.61108270397114],[-9.107098028271562,38.611156918191064],[-9.107164334620347,38.61130814121811],[-9.107204408369846,38.61138738378528],[-9.107245440603151,38.611439909607135],[-9.10728241722391,38.61149984679207],[-9.107401410530358,38.61157483692333],[-9.107583278692653,38.61168834314096],[-9.107618810118774,38.611719547726416],[-9.107639033619263,38.61173775534446],[-9.10765690948383,38.61176572019793],[-9.107667180822036,38.611798459677914],[-9.107675347327234,38.61183769347257],[-9.107720087486014,38.61199010497588],[-9.107741102018922,38.612063281827595],[-9.107765744417204,38.61211272834525],[-9.107785626454335,38.612161638064244],[-9.107801831111114,38.6122628068722],[-9.10782961310557,38.6123329636032],[-9.107876927864444,38.612405920969145],[-9.107910764295806,38.61244502160733],[-9.10793296880503,38.61246705905742],[-9.107965102261518,38.61250841688355],[-9.108023332892433,38.612595560775645],[-9.108048327042303,38.61263196971076],[-9.108081434581795,38.61267995827196],[-9.108229872168659,38.61288478635086],[-9.108358131929164,38.61305951580203],[-9.10838919069601,38.61309863047677],[-9.108409172835076,38.61311254315255],[-9.108434221002796,38.61312666575091],[-9.108460916867589,38.613133604216124],[-9.108511242241558,38.61314064263452],[-9.108537042639126,38.61313827428491],[-9.10857095347818,38.613127794057014],[-9.108930780888143,38.61296771621111],[-9.109127475190972,38.612880605010936],[-9.109154251167343,38.61288075962308],[-9.109206185167135,38.61290312493063],[-9.109252449084178,38.61292052914693],[-9.109445606907135,38.61291038431392],[-9.109478007719373,38.61292231033837],[-9.109569054680213,38.612979948184815],[-9.109660176841455,38.61302366796734],[-9.109734344519525,38.613044784222105],[-9.10982322472395,38.61306121035854],[-9.109883886152165,38.61306846803541],[-9.10991442531081,38.613070960110804],[-9.110235712468619,38.61307770443655],[-9.110483469510411,38.61307984748814],[-9.111008310052204,38.61308862472634],[-9.111198141023582,38.6131031417318],[-9.111489289024554,38.61313171813433],[-9.111721755347503,38.61316774861465],[-9.111865465411647,38.61328421610744],[-9.111903494652369,38.6132903922333],[-9.111938945300029,38.613312092722076],[-9.11196673843205,38.61334309957517],[-9.111980233338665,38.61339741282932],[-9.112074331822926,38.61350527876919],[-9.11206083521992,38.613530965588446],[-9.112046007644308,38.613603099798716],[-9.112011761414161,38.61373145351758],[-9.111973046630052,38.61391109117758],[-9.11195052967108,38.614024789658465],[-9.111930310331418,38.61422546813428],[-9.111941218095398,38.614430461840215],[-9.11196834368448,38.614576019986224],[-9.112006296117473,38.614769635142736],[-9.112035140909262,38.614936879123306],[-9.112055723320163,38.615112858027906],[-9.112059399233896,38.615297680334685],[-9.112047368657928,38.61547745466527],[-9.112022357361631,38.615628917541926],[-9.112002246235374,38.61574310028882],[-9.112003438068436,38.6157581156394],[-9.112010676734668,38.61577621509967],[-9.112086403838834,38.615807883148136],[-9.112200094328454,38.61582223486494],[-9.112351888066375,38.61583713182381],[-9.112488838143596,38.61584795531247],[-9.1126436709083,38.61586595218681],[-9.112852943936621,38.615891140048625],[-9.112955112781107,38.61590168720316],[-9.112990578855543,38.61589322845712],[-9.113019556516074,38.61587961750872],[-9.113041093707015,38.61585839415862],[-9.11306596341041,38.61577672621986],[-9.113086237981054,38.615646859006546],[-9.113120965190905,38.615435095946346],[-9.113146491477854,38.615273575596504],[-9.113156933721493,38.61519311864207],[-9.113152185632995,38.615153910636266],[-9.113142839732282,38.615114317828734],[-9.113159540235626,38.61508446934098],[-9.113198632444961,38.615027039662934],[-9.11324197908551,38.614990292667414],[-9.11313893375757,38.61486480205854],[-9.113031320677512,38.61473183700263],[-9.113090295167513,38.61466742151415],[-9.113280924823307,38.614778097792424],[-9.113340434306606,38.614812738635344],[-9.113386566955949,38.614767293506],[-9.113372745811374,38.614759050068294]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.007739590930587,3.2526887977036982,-27.96624806374199,-3.6719424306365864,0.0414915271885973,-0.4192536329328882,0.2783778594569646,0.278978010340404,0.278978010340404,0.9746320132738192,-15.083928756745175,0.9728904754356266,-15.225603158095195,44.47920319197781,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2190199:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5006300,E-REDES,,6.83653185890517,LINE:003634,BUS:JUNCTION:60:00839,BUS:JUNCTION:60:00837,"[[-9.107434199299657,38.60322732534977],[-9.110586370893179,38.60447625792285],[-9.113188535810458,38.60550717745431],[-9.115808191930892,38.60654493569634],[-9.118280543494436,38.60752426209235],[-9.119966920924528,38.6084590215811],[-9.122524050231084,38.60987633884184],[-9.12442236753417,38.61092842274932],[-9.127543425075233,38.61265805844223],[-9.128656149349856,38.6132746632448],[-9.131342095632213,38.6147629671312],[-9.133686593703104,38.616061975296894],[-9.136494649960477,38.61761769991199],[-9.13812825326787,38.61946050682407],[-9.139490041036426,38.62099758645],[-9.14106310672534,38.622782581565026],[-9.142626417928007,38.62444301371987],[-9.146199218928851,38.62583633033465],[-9.148577884529251,38.62674881927225],[-9.151714020523448,38.62810368495432],[-9.154816392158798,38.629360421204574],[-9.1577621820369,38.63063701341302],[-9.160953923975557,38.632012931156076],[-9.163164190992307,38.63297231757582],[-9.165619508259372,38.63402965511918],[-9.16774282869255,38.63493517056812],[-9.169574570433971,38.636500660554546],[-9.171138663028938,38.637845486123474]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0063 MATA-SOBREDA II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1108449833702882,0.368854,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.923199855828969,1.4410259685410622,-8.905079723370289,-1.4481172130186146,0.0181201324586801,-0.0070912444775523,0.0892241351908776,0.0893307125976616,0.0893307125976616,0.9748031865745058,-15.064111163859035,0.971835649203096,-15.42336325543048,20.228875135340047,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
