source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:83823:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5640900,E-REDES,,0.963276905966054,LINE:003635,BUS:JUNCTION:60:00851,BUS:JUNCTION:60:01837,"[[-9.05057873867391,38.66145949458432],[-9.050562211412121,38.66144643703491],[-9.050528948335447,38.66142015193107],[-9.050505178933001,38.66140135891408],[-9.05046412831036,38.66137252266958],[-9.05039659073508,38.66132530206353],[-9.050319719112087,38.66128127149768],[-9.05025893481692,38.66124645577375],[-9.050200118792525,38.66121282261715],[-9.050157314700531,38.66118970207694],[-9.050101594266556,38.66116275549002],[-9.050030359846033,38.661128291956075],[-9.049966720521617,38.661097498035026],[-9.049917624076674,38.66107374221135],[-9.049854783820571,38.6610497339595],[-9.049744811297659,38.6610082238991],[-9.04966872203031,38.66097951831353],[-9.049525852767978,38.66094575189821],[-9.049480714915658,38.66093508041614],[-9.049398621115085,38.660915681967126],[-9.049357781525908,38.66090602162994],[-9.049258198630413,38.66088276979443],[-9.049177010890318,38.66086684115432],[-9.049097090157842,38.66085116374888],[-9.048955884156843,38.66082345495431],[-9.048854045457238,38.660803472342934],[-9.04877602514493,38.660788158146794],[-9.048711733954201,38.6607755467238],[-9.048660918339175,38.66076557702904],[-9.048580744293474,38.66074983819999],[-9.048478226073065,38.66073060824916],[-9.048394352748497,38.66071487126945],[-9.048310295198393,38.66069909964149],[-9.048227884545776,38.660683639331936],[-9.048181750135782,38.660674974925485],[-9.048128464251933,38.660664979318746],[-9.04802113400117,38.66064496695165],[-9.047901466833046,38.660623303598705],[-9.047788938916,38.66060290836616],[-9.047763591936992,38.66059817957085],[-9.04770616122011,38.66058747758697],[-9.047615472304708,38.6605705953746],[-9.047536973558566,38.660556464139795],[-9.04747248885342,38.660544862440915],[-9.047417285190551,38.66053491755932],[-9.047355725367236,38.66052384237793],[-9.047295386113896,38.66051298280655],[-9.047239038116029,38.66050248830632],[-9.047183938036412,38.66049165071455],[-9.047113968858408,38.660477893809556],[-9.047037918440267,38.66046294136382],[-9.046949164119411,38.6604454849961],[-9.04684897287165,38.66042577599329],[-9.046779330285252,38.66041239466611],[-9.046709169704613,38.66040073787215],[-9.046665143809253,38.660393425577986],[-9.046605632874352,38.66038354103701],[-9.046533538196622,38.66037156597441],[-9.046462030668383,38.66035968536194],[-9.046355396923149,38.66034197205213],[-9.046183472933969,38.660313419201955],[-9.046137616496292,38.66030579673686],[-9.046061746929887,38.66029058100886],[-9.045975798984994,38.660273336163726],[-9.045899733509602,38.66025806781413],[-9.045781938176724,38.66023443292258],[-9.04569045019761,38.66021607815166],[-9.045582593665848,38.660195229911274],[-9.045440583084432,38.6601681897346],[-9.045379626059741,38.66015658633722],[-9.045296845013088,38.6601408115702],[-9.045227778049428,38.6601247674681],[-9.0451508525905,38.66010689303687],[-9.045035913915774,38.66008019038352],[-9.044975472132691,38.66006391662269],[-9.044899617450366,38.66004350242373],[-9.044737429117685,38.65999984612099],[-9.04461713432792,38.65995935764074],[-9.044563425314514,38.65994129256677],[-9.044482440377816,38.659914027047236],[-9.044450421970712,38.65990229636538],[-9.044367166467598,38.65987173355514],[-9.044264231463073,38.659833964748515],[-9.044123633793221,38.65978237423069],[-9.044027738859931,38.659747108547364],[-9.043900604308885,38.659699898692686],[-9.043814204795057,38.659667792623914],[-9.043699621885121,38.659624664345635],[-9.043630868494267,38.65959795141317],[-9.043467804944623,38.65953677966143],[-9.04344358869878,38.65952785240367],[-9.043367465946124,38.659499809543725],[-9.043236632000331,38.65945161890909],[-9.043156764872391,38.659421821519594],[-9.04304734611336,38.65937999453413],[-9.042957229642447,38.65934552968195],[-9.04282474513044,38.65929487425276],[-9.042667889518144,38.659235733849464],[-9.042467312506222,38.659160557264855],[-9.04214496207855,38.65904036078662],[-9.041995817188843,38.65898491576651],[-9.041925236059962,38.65895892768017],[-9.041828351030587,38.65892332558237],[-9.04170908577231,38.65887949312579],[-9.041596260973721,38.658836195952986],[-9.041466956473746,38.65878611776389],[-9.041382954724535,38.65875357686361],[-9.041319352739903,38.658736172763554],[-9.041306547754163,38.65873472299435],[-9.041290758136068,38.658738908405844],[-9.041276502916938,38.65874269453771],[-9.041267067878021,38.65874881227344],[-9.041249943015519,38.65876823153875],[-9.041237042638151,38.65878285272711],[-9.041212306349308,38.65881814017823],[-9.041172357764678,38.658875102012296],[-9.041110043372154,38.65896403590868],[-9.041025862432694,38.65908537033143],[-9.040899878162842,38.65926877035682],[-9.040876652643227,38.659303631622784],[-9.040870293798914,38.65931317546318],[-9.04086316532095,38.65933635434848],[-9.040836074014827,38.65942437467943],[-9.040830974902134,38.65944632170923],[-9.040827320940906,38.65946262752132],[-9.04082640381764,38.6594655081943],[-9.040829747736039,38.65946829268494],[-9.040832332019622,38.65947187578265],[-9.040834340809075,38.65947628307986],[-9.040835192328883,38.65948093358126],[-9.040834986873962,38.65948467348683],[-9.040834531412441,38.65948772172222],[-9.04083409254734,38.65949026538215]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.2762439737799,-3.5406975051527656,14.280624653575892,3.3609520842881513,0.0043806797959913,-0.1797454208646143,0.1462940780985456,0.1458556003631776,0.1462940780985456,0.9674699795370808,-15.830248774783776,0.96787366941158,-15.804082834902395,23.324576792229983,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83385:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5000700,E-REDES,,0.7350951507424212,LINE:003637,BUS:JUNCTION:60:03031,BUS:JUNCTION:60:03032,"[[-9.049117409125195,38.66617378155099],[-9.049211883626809,38.667277785067036],[-9.049351507912059,38.66890930904561],[-9.049806528240248,38.669424847550815],[-9.051341821127268,38.67116424356932],[-9.052199052575592,38.672075606385825]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.7432851498512663,1.0584030427443996,-3.742924053427668,-1.0643404716662477,0.0003610964235987,-0.0059374289218478,0.0386954806797772,0.0387149010920105,0.0387149010920105,0.9673458947619306,-15.841890756208707,0.9671768819121396,-15.857704937825282,5.555302208639764,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2196262:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5006700,E-REDES,,0.3704715969357082,LINE:003638,BUS:JUNCTION:60:02424,BUS:EREDES:1504S5020200:60,"[[-9.048925463214575,38.58654527990611],[-9.047121224703917,38.5870489265173],[-9.044911359648305,38.58766574559846]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0066 MATA-COINA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.603814112846563,1.0164899509463352,5.6042037121931765,-1.018862067014685,0.0003895993466134,-0.0023721160683498,0.0561913257508513,0.056197789531834,0.056197789531834,0.975286887247681,-14.851520821517504,0.97531291937461,-14.838007522798971,9.343717604428306,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83865:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5642000,E-REDES,,1.9936940552101896,LINE:003642,BUS:EREDES:1512S5031200:60,BUS:JUNCTION:60:01575,"[[-8.802974062335384,38.5014669005105],[-8.801610308701047,38.50004885530691],[-8.799875704440485,38.49825081323445],[-8.798451956681655,38.49677253641216],[-8.796649512600174,38.49490071971825],[-8.794607176763481,38.49278121516128],[-8.793128417694406,38.4912473312203],[-8.791542540109056,38.48847805895122],[-8.791155321651722,38.48780518149041],[-8.792018511856257,38.487637896284006],[-8.792787019887239,38.487529999899756],[-8.792851737627128,38.48752949936992]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.731743719127546,1.6564428780883491,-6.728832513339503,-1.6673472541795846,0.0029112057880427,-0.0109043760912352,0.0667084428192472,0.0667562775225714,0.0667562775225714,1.0,-12.87085685107875,0.9992528498668892,-12.943918798345278,9.579032504315029,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84207:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5008500,E-REDES,,0.5546986048116831,LINE:003643,BUS:JUNCTION:60:00862,BUS:EREDES:1512S5032400:60,"[[-8.884559293953853,38.53274650590597],[-8.884581585497662,38.53270109610709],[-8.884620565106218,38.53262172598364],[-8.884624978564235,38.532612743400946],[-8.884669072120634,38.53253108830509],[-8.88473364517002,38.53241174607623],[-8.884762747379044,38.53235080725517],[-8.884825407081038,38.5322195773922],[-8.884986247502601,38.531882751122765],[-8.88520100723932,38.53148297024121],[-8.885390216398582,38.53113072782753],[-8.885427803928126,38.531065383214184],[-8.885495202369578,38.53098624416938],[-8.885522851799973,38.53096313112009],[-8.885557139820051,38.53094097522604],[-8.885584652652026,38.530922358156445],[-8.8856605295598,38.53091938317776],[-8.885685000832552,38.53091591051995],[-8.885694427318763,38.530912579807904],[-8.885706782290262,38.53090305057489],[-8.885772895982285,38.530817334617765],[-8.885851709178745,38.530674928987175],[-8.88585326242607,38.53067211741561],[-8.885868374240184,38.53066741684021],[-8.885897706846505,38.53061442151393],[-8.885901803933432,38.530607017362556],[-8.885930247125115,38.53055561320965],[-8.885931029034966,38.530539339279045],[-8.885921889372712,38.530516319042086],[-8.885898043827426,38.53048744811369],[-8.885856838277723,38.53045005011875],[-8.885851129838763,38.53042834098986],[-8.885852270552308,38.5304134790424],[-8.88599628135443,38.5301406011867],[-8.886307385348259,38.52956196915693],[-8.886340885462882,38.529511685353896],[-8.88634995689691,38.52950732092955],[-8.886472849695616,38.52951300552064],[-8.886665229081505,38.52951121541195],[-8.886706339786985,38.529514319343],[-8.887039250158594,38.529522639208366],[-8.887298498936227,38.52954712600007],[-8.88735773224601,38.52953518605455],[-8.887375839295846,38.529534006190275],[-8.88740086137988,38.52953061970168],[-8.887437318956895,38.52952632161194],[-8.887509477424162,38.529523225314854],[-8.88755152790855,38.52950106375663],[-8.887552667793827,38.529489444765936],[-8.887553638243515,38.52936300775223],[-8.887560017115884,38.52926683054847],[-8.88755936475586,38.529252709829095],[-8.887556344106867,38.52924350488872],[-8.887546036229436,38.52923600452015],[-8.887536124588914,38.529233492161204],[-8.887521884367354,38.529230485272244],[-8.887477987183262,38.529230678619896],[-8.887435918962089,38.52922921163382],[-8.887431235652341,38.52923207946775],[-8.887423789448622,38.52923941521304],[-8.887423152399714,38.529260732839155]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0086 S. SEBASTIÃO-BRASIL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.79817239577294,2.4075593675761437,-11.796156035433873,-2.4048623322141043,0.0020163603390663,0.0026970353620394,0.1168026385996266,0.1168136472520086,0.1168136472520086,0.9919945974419316,-13.578810314509338,0.9916939638213456,-13.615942792846647,21.429764676574685,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84225:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5008600,E-REDES,,0.5051303979979251,LINE:003644,BUS:JUNCTION:60:00861,BUS:EREDES:1512S5030700:60,"[[-8.884104891480987,38.54278814276304],[-8.884036507525893,38.54285974734454],[-8.88395334584716,38.54292655539636],[-8.883940367089162,38.542936980257224],[-8.883874382369688,38.54297687837675],[-8.883798819838333,38.543011252902836],[-8.88374230479428,38.543027596638545],[-8.883628599787615,38.5430439474383],[-8.883625037604235,38.543044429742466],[-8.883580580806761,38.54304015717369],[-8.883521896798873,38.54304648857837],[-8.883188087184754,38.54305691085846],[-8.88292597004626,38.543061133822505],[-8.88269283209098,38.54305928789028],[-8.882601869096483,38.54305991654399],[-8.882578649498038,38.54305952501437],[-8.882222406582564,38.54305694545083],[-8.88195881337364,38.54305489697887],[-8.881739615899173,38.54306229231327],[-8.881658714797673,38.543068693087776],[-8.881596751941146,38.54306746861649],[-8.88145223534272,38.54307255624126],[-8.881226038101603,38.543108398399546],[-8.881132062928073,38.54313708781842],[-8.880799903882636,38.54318727306318],[-8.88076280908476,38.54319829332042],[-8.880697070939116,38.543205767459334],[-8.880628058259623,38.543214920028355],[-8.880542754170591,38.54323697748367],[-8.880461513282555,38.543254883114535],[-8.880329759698716,38.54327629169166],[-8.880216086647629,38.54329694490957],[-8.880060645664576,38.5433160093874],[-8.879941004349687,38.54333520513253],[-8.879814464523868,38.54336167845759],[-8.879617763758272,38.54338836578655],[-8.879502657299238,38.54341019854213],[-8.879402171928891,38.54342728052801],[-8.879176553159002,38.543468240719086],[-8.879149776887445,38.54346777213316],[-8.87909897412167,38.54347097017781],[-8.879045027425446,38.543491790355795],[-8.878997940443048,38.543522637912154],[-8.87897915824134,38.543546485507775],[-8.878955856041795,38.54356804684297],[-8.878933909523147,38.54361420099347],[-8.878917170871444,38.543651529860156],[-8.878915913234875,38.543655249279574],[-8.878885532229624,38.543893864035674]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0086 S. SEBASTIÃO-BRASIL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.42194075743275,-2.541746025293356,12.423973561908133,2.545008675342454,0.0020328044753821,0.0032626500490979,0.1229083619614148,0.1228982910871216,0.1229083619614148,0.9926646555194618,-13.496169037432129,0.9929531631934404,-13.46063708672488,22.54785579919554,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84243:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5008500,E-REDES,,0.5811485950985239,LINE:003645,BUS:JUNCTION:60:00863,BUS:JUNCTION:60:00861,"[[-8.885263382822297,38.537948692449945],[-8.885280258433056,38.538019433572416],[-8.885391188482822,38.53849289478934],[-8.885410549041278,38.53861707474601],[-8.885416422882301,38.538772140695045],[-8.885402982852671,38.538981110162865],[-8.885404040490329,38.539203291428805],[-8.885392895712027,38.53944975638255],[-8.885377157687953,38.53951660872693],[-8.885392260541073,38.53981412546347],[-8.885459795937535,38.54039882927474],[-8.885420606921905,38.540872644343835],[-8.885409903826584,38.54094388729622],[-8.885393563340902,38.54106073017728],[-8.885380636359429,38.54114418458897],[-8.885375165522813,38.54117827092693],[-8.885358176799345,38.54119676611636],[-8.885195002064483,38.54120068130142],[-8.885182275078604,38.5412154016062],[-8.885169083112443,38.54125590645775],[-8.885148154944588,38.54132665669476],[-8.885139619767328,38.541360573574096],[-8.88512897126352,38.5413931167888],[-8.885105508002798,38.541437471205136],[-8.885071222385141,38.54148892169516],[-8.884996507610921,38.54158785352156],[-8.884919040070045,38.5416791099861],[-8.88486051723046,38.54174255319759],[-8.88474009152572,38.54188191065129],[-8.884635191558248,38.542005475770225],[-8.884513516189623,38.542151570174035],[-8.884288522665004,38.54242239015116],[-8.884290247586504,38.542520739909975],[-8.884292284032812,38.542544445481845],[-8.884247238530797,38.54259920787251],[-8.884214670716199,38.542638404878566],[-8.884178590228766,38.542679534202904],[-8.884102343125589,38.54277584489659],[-8.884095432762038,38.54278303284373]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0086 S. SEBASTIÃO-BRASIL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.420974402016748,-2.538272827865328,12.423314057370751,2.5420340659342724,0.0023396553540031,0.0037612380689444,0.122933533175826,0.1229219636982527,0.122933533175826,0.9923328310968594,-13.537073698486962,0.9926646555194618,-13.496169037432129,22.552473523358287,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84255:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5008500,E-REDES,,0.5933241460019402,LINE:003646,BUS:JUNCTION:60:00863,BUS:JUNCTION:60:00862,"[[-8.885263382822297,38.537948692449945],[-8.885247370581322,38.5378815490599],[-8.885070704127635,38.537283080091015],[-8.884935208560893,38.53686323142318],[-8.884844968576024,38.53664102938335],[-8.884740244380207,38.53628361671569],[-8.884729176094659,38.53624506059813],[-8.884641525396729,38.53593996592135],[-8.884597817665174,38.53577062193368],[-8.884387472236591,38.53495483732727],[-8.88437789334801,38.534921595458925],[-8.884318664306045,38.53460978672338],[-8.884282785258641,38.534374929349845],[-8.884246997675428,38.53409269702519],[-8.884229367792562,38.5339053578681],[-8.884220300629227,38.53368237208899],[-8.884213100099691,38.53357358079754],[-8.884231210742772,38.533473589982584],[-8.884251126102525,38.533374001939734],[-8.884559293953853,38.53274650590597]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0086 S. SEBASTIÃO-BRASIL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.406672887679102,2.5353514744144894,-12.40428925873729,-2.53152828111485,0.0023836289418124,0.0038231932996395,0.1227919898205307,0.1228037829283124,0.1228037829283124,0.9923328310968594,-13.537073698486962,0.9919945974419316,-13.578810314509338,22.528670506019537,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2198143:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5002000,E-REDES,,0.318051264650829,LINE:003647,BUS:EREDES:1512S5030700:60,BUS:JUNCTION:60:03034,"[[-8.87730895897744,38.54451264010546],[-8.874196729819323,38.54601475603492]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.03607065363256,-5.400292383604844,16.03887466829787,5.4064911454076885,0.0028040146653083,0.0061987618028442,0.1639774884950263,0.1639673911035949,0.1639774884950263,0.9929531631934404,-13.46063708672488,0.993286402306355,-13.433308002275265,23.5295578268082,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83307:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5002600,E-REDES,,1.086685150559766,LINE:003650,BUS:JUNCTION:60:00869,BUS:JUNCTION:60:00875,"[[-8.767326395767464,37.9978508427536],[-8.768424223213183,37.99746874490703],[-8.770114142872432,37.996897691362385],[-8.772018507115186,37.995712502072564],[-8.774114524016191,37.99440898129591],[-8.775592687642028,37.993490398425934],[-8.777466217856507,37.99232980642023]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.0483194858415574,-1.2173441111843413,-3.0479511030864215,1.2076896650947224,0.0003683827551359,-0.0096544460896188,0.0321731807607898,0.0321337004505097,0.0321731807607898,0.9817167566095308,-14.948340803384516,0.9817518333332198,-14.970894497021478,4.616613683568635,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83667:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5007300,E-REDES,,12.253505641934032,LINE:003651,BUS:JUNCTION:60:00904,BUS:JUNCTION:60:03035,"[[-8.762683280037837,37.81183996942293],[-8.762683915443127,37.811859346698846],[-8.762756865889536,37.81408386093701],[-8.762818008940728,37.815948134191906],[-8.762870762895224,37.8175564050978],[-8.76292743015715,37.81920376428332],[-8.762977029309354,37.821062277644046],[-8.763020089175495,37.823193989724466],[-8.763095389983325,37.82483964365839],[-8.763169446263408,37.82717961984644],[-8.763245960676572,37.82971263454944],[-8.76333685448721,37.832147495050286],[-8.763387893421465,37.83407748565709],[-8.763464560691746,37.83644788655513],[-8.76352515143338,37.838533803336524],[-8.763600479723591,37.84084585597191],[-8.763652776926763,37.842524746374345],[-8.76372321235231,37.844491432449054],[-8.76379037820572,37.846493812358055],[-8.763848112143673,37.848714988880225],[-8.763923372754816,37.85095101688448],[-8.763981070531807,37.85284102689805],[-8.764071114603702,37.855452248293496],[-8.764121379390705,37.8573968751906],[-8.764183152163378,37.859108107199276],[-8.764226752448259,37.86045848700879],[-8.764296665052568,37.86258538214695],[-8.76433642557279,37.863811741523975],[-8.764390971366705,37.86570098030093],[-8.76446012702259,37.86766892629166],[-8.764529197915884,37.86976990341774],[-8.764575634025263,37.8713223800584],[-8.764628975785481,37.87343843186147],[-8.764700579135914,37.87542616436568],[-8.764788012941,37.87793210654964],[-8.764835241847708,37.87954246133389],[-8.76490443902705,37.88135514513406],[-8.76495264998987,37.88309274076591],[-8.765023274406555,37.88509502503287],[-8.76509347065226,37.8870786436499],[-8.76514777840046,37.88919217973041],[-8.76523135739363,37.89131030532305],[-8.76528119393059,37.89327258926375],[-8.765342594771727,37.89502657009663],[-8.765410199849114,37.89713502242389],[-8.765476054987587,37.89927087152223],[-8.765530061518426,37.9011674887839],[-8.765038137602453,37.90277792926645],[-8.762870631782299,37.90510481906144],[-8.761230406288316,37.90654503213608],[-8.7594467971609,37.90813760395419],[-8.757580600610751,37.909814500062566],[-8.75605327548282,37.9111816055904],[-8.754177815614064,37.9128502441046],[-8.752537991752368,37.91431780239096],[-8.750985292217289,37.91570529148703],[-8.74918522773836,37.9173124695214]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.78791801260863,-2.02288321444456,9.8272950695206,2.034934947028445,0.0393770569119702,0.0120517325838847,0.0991154583705325,0.0988734832453306,0.0991154583705325,0.9703300113258556,-16.190459494651904,0.9766950961707392,-15.491662061340952,14.222335825876389,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83433:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0811L5005800,E-REDES,,2.9877822704761243,LINE:003652,BUS:JUNCTION:60:01458,BUS:EREDES:0811S5060400:60,"[[-8.565174032061808,37.17569496575991],[-8.562690407639929,37.17558033457605],[-8.55934194033816,37.17539474748497],[-8.55625835779256,37.17522428119256],[-8.55234927848751,37.17505133526796],[-8.550629615061496,37.174966740538906],[-8.547090485080064,37.174883119092875],[-8.543681681017459,37.17480035327675],[-8.540655992804382,37.17474557715719],[-8.53916134617434,37.175375107463175],[-8.537262449011045,37.17617485061037],[-8.534397028885655,37.177420843058925],[-8.532549073822233,37.17761543952503],[-8.532366871003132,37.17761847089156],[-8.532344388865598,37.17761946601594]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.237361710786258,-3.360495477713507,13.255038215562791,3.3903378871046503,0.0176765047765332,0.0298424093911431,0.1343597368983491,0.1342874028465067,0.1343597368983491,0.9780982157105802,-10.99139181921195,0.9803805071573268,-10.767395475835167,19.27962934400189,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83793:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0806L5011300,E-REDES,,3.849685114309531,LINE:003654,BUS:JUNCTION:60:03036,BUS:JUNCTION:60:00893,"[[-8.379322656221008,37.126739729105225],[-8.382146459487885,37.12852061582894],[-8.385087602628435,37.1303754716735],[-8.387801154674547,37.13208663138462],[-8.390689493726537,37.13266957760237],[-8.394996193383484,37.133538646433415],[-8.398257858460378,37.13419670751121],[-8.402063496018947,37.13496437602262],[-8.403480366925416,37.13525018249962],[-8.405776653705853,37.13571329512082],[-8.408699516086383,37.13630271397809],[-8.410458039526345,37.1366572888556],[-8.414325249026614,37.13743696070384],[-8.4170602020699,37.137988245367964],[-8.419421372400855,37.13846414626505]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0113 LAMEIRAS-ARMAÇÃO DE PERA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1095673847853535,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.851391194827233,-0.946557530376693,19.90172979440139,1.0790897756868711,0.0503385995741574,0.1325322453101781,0.1994599296677476,0.1994410952565824,0.1994599296677476,0.9587746699480398,-13.44867289484501,0.9616161605228812,-12.968824972220805,33.163177266231216,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83829:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0806L5011400,E-REDES,,3.934706110357365,LINE:003655,BUS:JUNCTION:60:02336,BUS:EREDES:0806S5060700:60,"[[-8.429390929233284,37.131274685855374],[-8.4308878566445,37.12962605869572],[-8.432632025707456,37.12774856546833],[-8.434362817175522,37.125749149624944],[-8.436050584299732,37.12395356506352],[-8.438723037467923,37.12316600453597],[-8.441830108409393,37.122340618978356],[-8.444117820002823,37.121668386357165],[-8.445837063950156,37.120950267795415],[-8.447355143449865,37.120259124393286],[-8.450637566911,37.11979039917648],[-8.453482988645334,37.11937969945528],[-8.456009499323324,37.11873423299272],[-8.458721412920776,37.11804552715449],[-8.4611268314843,37.118092449365584],[-8.463121009423565,37.118118388937695],[-8.466029911979907,37.118606562619625],[-8.467352156014433,37.118828979979575],[-8.467425332835257,37.119069651634625],[-8.467435451953115,37.1190857518421]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0114 LAMEIRAS-LAGOA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.03888888553818,2.5126448301069715,-11.999148427948043,-2.484293443666771,0.0397404575901347,0.0283513864402005,0.1231036508228511,0.1231805644216395,0.1231805644216395,0.961307519514358,-12.980043906792588,0.9572170979930708,-13.243999055118794,26.71160455852532,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1942059:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5012600,E-REDES,,11.226613696238967,LINE:003656,BUS:EREDES:0813S5062400:60,BUS:EREDES:0813S5061900:60,"[[-8.2635762410158,37.16481707845221],[-8.263575950687812,37.164799048737436],[-8.263693714244875,37.164138014201676],[-8.264336392410922,37.16365576452368],[-8.266011190954657,37.16386846058465],[-8.268228279206724,37.164785346909376],[-8.270797212893775,37.165847667661104],[-8.271086072855612,37.167733777143575],[-8.27133888857133,37.16938449234118],[-8.271765249499111,37.17216808995006],[-8.272047707476187,37.17401242993333],[-8.27236625302736,37.17609080041988],[-8.272630814026845,37.17782042843176],[-8.272960539547679,37.1799708755637],[-8.273295531601626,37.18215739266329],[-8.273631363379172,37.18434890779981],[-8.274056759243315,37.187127787649366],[-8.274482952473623,37.189906672684224],[-8.274824749512469,37.19213682021159],[-8.275181187621225,37.19446268435312],[-8.274725127408347,37.1953191769295],[-8.274050429043873,37.1965862584957],[-8.273230960064552,37.198125048565764],[-8.272155723672077,37.20014443912443],[-8.271009505903292,37.202296167391296],[-8.269966359626677,37.20425531813954],[-8.26871779706786,37.20659833517731],[-8.267756427127244,37.208404958663756],[-8.26674620672478,37.210298472288216],[-8.265762504466995,37.212149606610154],[-8.264999811955034,37.21357597449395],[-8.263863204993683,37.21571497658916],[-8.262905409035543,37.217506695910245],[-8.26213920795073,37.218946960168815],[-8.261244059462694,37.22062987618295],[-8.259780633179366,37.22337367673242],[-8.26017388947943,37.22560822249258],[-8.260521906288268,37.227585531898754],[-8.260831788676835,37.2293462979021],[-8.261141070040791,37.23110294545704],[-8.261559707898757,37.233482865821735],[-8.261901693183257,37.23542290806136],[-8.262272362647018,37.23753069970394],[-8.262651104690752,37.239680441907495],[-8.263076256994722,37.24209620753582],[-8.263395671772713,37.24390968063319],[-8.26371232558333,37.24570808099906],[-8.2639193759955,37.24688382258292],[-8.261446957640407,37.251655227268095],[-8.260546879701879,37.25339211560266],[-8.259262054664212,37.255871245712676],[-8.259309312935006,37.25608091118572],[-8.259313310763611,37.2560986482981]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.463222515612085,1.9385138820148011,-9.430000000000254,-1.9378543002450443,0.033222515611829,0.0006595817697567,0.0948874509389756,0.0951081407990089,0.0951081407990089,0.9795901425243672,-11.921793931204698,0.9740110027491864,-12.53464388387086,13.647315367916336,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2861412:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5004200,E-REDES,,10.74383001167526,LINE:003657,BUS:JUNCTION:60:01466,BUS:JUNCTION:60:03039,"[[-8.132735728198508,37.15306368746726],[-8.13077424739341,37.15318449630791],[-8.126963873014855,37.15340204390021],[-8.123933755842925,37.153577865515295],[-8.121484959063638,37.15371341904543],[-8.117435823617832,37.153566163694165],[-8.115085529005723,37.15348225312311],[-8.11300491105086,37.153410394387684],[-8.111404660018932,37.153332355182684],[-8.108206944291805,37.1533363567896],[-8.105448991583179,37.15332224933123],[-8.101442007825435,37.15337849144171],[-8.099108038612647,37.15342279448374],[-8.095539237771444,37.15328946430104],[-8.091749198083384,37.15314544641715],[-8.089169965641354,37.15304192373766],[-8.085540791776204,37.152914280958626],[-8.082263546584752,37.15278549333376],[-8.079024527947162,37.15265957846206],[-8.073572313933877,37.15244700443032],[-8.069583156353108,37.152288826679865],[-8.067243161407832,37.15219528663159],[-8.063991507530433,37.152068314347986],[-8.05984995932639,37.15191193873803],[-8.056337898518485,37.15177846264903],[-8.05398536974953,37.151688293172974],[-8.04954270349149,37.151517267669895],[-8.046785940723302,37.15141426765207],[-8.043669123762664,37.1512749762571],[-8.040845717468905,37.151189170017325],[-8.037581610388466,37.15109031543736],[-8.03547185008724,37.15098541856944],[-8.030380294917526,37.150799009911026],[-8.027613249650829,37.15069699689206],[-8.023924336102818,37.15055607086446],[-8.018050357716536,37.150331783140274],[-8.016837825361364,37.14952911115745],[-8.01447608446291,37.147998093154726],[-8.013844000570726,37.146667862950096]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0042 TUNES-LOULÉ II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.58063330714473,0.9643500100928843,-17.35325967083711,-0.6862202251369705,0.2273736363076182,0.278129784955914,0.178224776137082,0.1782727203991478,0.1782727203991478,0.9506199892168914,-13.88741709332956,0.9373970725545332,-15.088605966780442,29.64048888505244,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83937:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0808L5016300,E-REDES,,1.7289338287286398,LINE:003659,BUS:JUNCTION:60:03015,BUS:EREDES:0814S5060300:60,"[[-7.839424383193148,37.35684492622334],[-7.833585558828859,37.356855027288184],[-7.831259762963636,37.35683075755315],[-7.829218546449036,37.35682864989837],[-7.825701743996572,37.35682748631541],[-7.820980911611435,37.356826064284505],[-7.81989486141982,37.35671540162413],[-7.819872465535991,37.35671311711299]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0163 AMEIXIAL-CACHOPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.056077401568193,-1.1886713435182736,-2.0554782776552596,1.1716770597604964,0.0005991239129334,-0.0169942837577772,0.0228527482693649,0.0227665651581469,0.0228527482693649,1.0000101347957353,-5.839148552748365,1.0,-5.867223669342249,7.6137758685207375,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84363:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0807L5012300,E-REDES,,1.3772325842875115,LINE:003660,BUS:JUNCTION:60:01461,BUS:EREDES:0807S5063100:60,"[[-8.700944025701121,37.11610456189186],[-8.700780220550387,37.1142987124326],[-8.700469117927872,37.111852500588874],[-8.698308037256322,37.108819903562335],[-8.696260207421943,37.10579551083844],[-8.6957309679519,37.105070514414535],[-8.69551721971206,37.10477581602857],[-8.695508811876486,37.10476613370142]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PS BENSAFRIM - LAGOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0987394451530612,0.368854,9.2,0.9223,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.28755596144898,2.8799935312789664,-10.282933671264043,-2.8760847910703036,0.0046222901849368,0.0039087402086628,0.1064254893136345,0.1064613651482897,0.1064613651482897,0.9659149639211292,-12.213816967615774,0.9650919328096232,-12.296339925101178,11.54302994126529,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83559:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5006900,E-REDES,,4.375457466461425,LINE:003661,BUS:JUNCTION:60:03040,BUS:JUNCTION:60:03041,"[[-7.881447878394372,38.565840788200326],[-7.881495016193894,38.5674064586166],[-7.881534718724196,38.568724203088415],[-7.881580307121902,38.57018494923356],[-7.881633183342569,38.57207984946243],[-7.881688450113927,38.574000914366145],[-7.88174732513759,38.57604727421241],[-7.883767392987028,38.57765408589912],[-7.885543957405745,38.57908315717841],[-7.887300724440609,38.580492557810295],[-7.888928170284533,38.581797293442776],[-7.890677033231875,38.583203996092976],[-7.892393137632975,38.58458727388959],[-7.894427933105336,38.586219378399484],[-7.895679734563052,38.5872557737773],[-7.899098042418384,38.586929005593625],[-7.902762983908751,38.58662176242068],[-7.904463007561579,38.585101053384044],[-7.906001655741235,38.583590620217265],[-7.907933330028714,38.58166291323028],[-7.90915071929057,38.58045286399902]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.812257578298365,7.947599837654108,-19.750724857401455,-7.784489303958784,0.0615327208969063,0.163110533695324,0.2070144627639751,0.2071745775998668,0.2071745775998668,0.9922523422627724,-13.25138477534196,0.9860304687969208,-13.709526217024507,29.72802089250493,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2865025:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5606800,E-REDES,,4.822129654690237,LINE:003662,BUS:JUNCTION:60:03040,BUS:EREDES:0705S5042000:60,"[[-7.881686095656681,38.56577253604308],[-7.881751230187646,38.56769621844786],[-7.881833825532977,38.570135809177785],[-7.881898779863679,38.57205396757666],[-7.881964903183964,38.57400664775045],[-7.882030800762675,38.57595255249067],[-7.884096172279506,38.57760140687141],[-7.885865979193946,38.579017982464165],[-7.887508035493471,38.580328633179434],[-7.889154040223834,38.58165344791539],[-7.890887486223221,38.58304780115853],[-7.892603321901098,38.58442568838198],[-7.894618454075698,38.586041282283404],[-7.895794735212881,38.58698965646756],[-7.898976278424036,38.58676569518034],[-7.902690949897825,38.58651051301423],[-7.904187444680821,38.58501364231423],[-7.905754425286787,38.583428633421114],[-7.907737540552308,38.58143390775161],[-7.908880621448647,38.5802830751038],[-7.908144069081657,38.57922919264338],[-7.907100426329167,38.57778593542954],[-7.906297370372648,38.57665726137387],[-7.906084809061111,38.57639942103763],[-7.906073769072928,38.57638854473325]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0068 CAEIRA-ÉVORA I,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.651503293087615,2.869838385532398,-19.532327338743695,-2.7208788947082345,0.1191759543439197,0.1489594908241636,0.1925946004961141,0.1926620201927898,0.1926620201927898,0.9922523422627724,-13.25138477534196,0.9849617274203576,-13.77013183161386,64.1885791080426,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83925:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5004100,E-REDES,,4.40105348546562,LINE:003665,BUS:JUNCTION:60:02980,BUS:EREDES:0201S5050500:60,"[[-8.101190599950252,37.881986446016334],[-8.101264100663672,37.88198313141886],[-8.103787121250146,37.881828240342806],[-8.10787722499761,37.88155265030619],[-8.11057509311384,37.88137408903109],[-8.113416740889676,37.88119143383559],[-8.115041754970541,37.881099343404486],[-8.11720695414388,37.880949114422805],[-8.121406171023848,37.880681058861136],[-8.12531417159393,37.880440533582515],[-8.130586297783776,37.880095099222785],[-8.133769780451694,37.87989054843661],[-8.135681327532662,37.87976124655884],[-8.139179114995443,37.87954818612521],[-8.141341934600245,37.87939457631893],[-8.145152299438616,37.87915362585298],[-8.147971384633731,37.87897222034829],[-8.15028162929713,37.87882538984884],[-8.151023333199525,37.878787411466654],[-8.151170789583015,37.87877986402828]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.138007321929455,-2.75865282987313,-3.135687663746046,2.7207255814973528,0.002319658183409,-0.0379272483757771,0.0402374912085774,0.0399477492231846,0.0402374912085774,0.9991833997873636,-10.530400034141476,1.0,-10.632503139907914,5.773782638624972,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84351:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0208L5004100,E-REDES,,12.148596179413738,LINE:003666,BUS:JUNCTION:60:00910,BUS:JUNCTION:60:02980,"[[-8.098837898629197,37.9897452812952],[-8.098489987527643,37.98858555256186],[-8.09810978918129,37.986653833083295],[-8.097552773928637,37.98384027911729],[-8.097024762795948,37.98118629283848],[-8.096720125170544,37.97966774474817],[-8.09623372945578,37.97720185197325],[-8.095737360613915,37.97464498643436],[-8.095216714111869,37.972023504640646],[-8.094788138240963,37.96988331522617],[-8.094348524043992,37.967813978053485],[-8.094018011303662,37.96599103241399],[-8.093325851838069,37.96259336875747],[-8.092942111633914,37.960550177862075],[-8.092401815363537,37.95782830725109],[-8.091993223830125,37.95577438227612],[-8.091700354785171,37.954318766644946],[-8.091268638739237,37.952094283804406],[-8.090925399295534,37.95036302610017],[-8.090533259073485,37.948375705025384],[-8.090121025064194,37.94626729862685],[-8.089807504328355,37.944666789722866],[-8.089364985674388,37.94245273424504],[-8.088967990019684,37.94046903431336],[-8.089443906418623,37.93847322358982],[-8.089967383734978,37.93633006130587],[-8.09078025033174,37.932942824211445],[-8.091226477686925,37.931083250771884],[-8.091629773076184,37.929402460050014],[-8.092568273342817,37.92549089561627],[-8.093038613213341,37.923674971228905],[-8.093384186784153,37.92225980346817],[-8.094054539977776,37.919471918390634],[-8.094496191901026,37.91765527444028],[-8.094974671255127,37.91571736456919],[-8.095477930863074,37.91363290422177],[-8.096010752732267,37.91142625571794],[-8.096529052329142,37.90925089823865],[-8.097052995079705,37.90710072054028],[-8.097759078265902,37.90419679465223],[-8.09828771638519,37.902065215327426],[-8.099108682950392,37.89861971134838],[-8.099753622512669,37.89592163525279],[-8.100172206809615,37.894219565048445],[-8.100692582399507,37.891961585120974],[-8.100770181336859,37.89008051310866],[-8.100822049399692,37.88770859193686],[-8.100872334540806,37.885555039605514],[-8.100922736806245,37.883743556123356],[-8.100947585743741,37.881981599235765]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.747233037199036,-2.1188080128277424,-3.740467686299291,2.015590480401059,0.0067653508997449,-0.1032175324266835,0.0415061860584625,0.0409190992364684,0.0415061860584625,0.997989395857386,-10.218825001844912,0.9991833997873636,-10.530400034141476,5.955830974094216,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
