source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:978310:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5609200,E-REDES,,3.880568102850834,LINE:003668,BUS:JUNCTION:60:00251,BUS:EREDES:1106S5064000:60,"[[-9.164665903809833,38.74362957731622],[-9.164464464598657,38.743741747907094],[-9.164297220649514,38.74383718583692],[-9.164286869215413,38.74384279906428],[-9.164265167294841,38.74385972725572],[-9.164251206021554,38.74387265065492],[-9.16423749438147,38.74388533764484],[-9.164231339861187,38.743893255807095],[-9.164224177953162,38.743899111081795],[-9.164219224612893,38.74391296376063],[-9.164194253515134,38.74398321080425],[-9.164180504960894,38.74399493428187],[-9.164170984991099,38.74399998167125],[-9.164161453649136,38.7440050381681],[-9.164113217425818,38.74396533468228],[-9.164088104987703,38.74397866283782],[-9.164002046259297,38.744025732009504],[-9.163801848032506,38.74413397211837],[-9.16344292404291,38.74433112381603],[-9.163221143586345,38.74445276787236],[-9.162881083652819,38.744639788745545],[-9.162585348343791,38.744802619108995],[-9.1623408511722,38.74493566755516],[-9.162183095581145,38.74501702971834],[-9.162035382423758,38.74508248548236],[-9.161890061172302,38.745143920524136],[-9.161576862674455,38.74527643799997],[-9.161053442713463,38.745487867981936],[-9.160505403306964,38.7457160236129],[-9.160342947499137,38.74576428508466],[-9.160291149047694,38.7457792615369],[-9.160284332838211,38.745790806440084],[-9.158514456577334,38.746302636005915],[-9.158453918964891,38.7463170488806],[-9.158332063074825,38.746349196254435],[-9.158091780200218,38.7464127939313],[-9.158081046003522,38.746415032057826],[-9.157956072745352,38.74643835177943],[-9.157900158638723,38.74644953501409],[-9.157752532324732,38.74647413437093],[-9.15757315323632,38.74650393953769],[-9.157488443365166,38.746513159442216],[-9.157488271108367,38.74651317896978],[-9.157325314915788,38.74652272524341],[-9.157182805342483,38.74652230042133],[-9.15702224729497,38.74651455732769],[-9.156941749432098,38.74650785016944],[-9.15683806124968,38.746497824347735],[-9.1567220995467,38.74647811463799],[-9.156621273292952,38.746455866995895],[-9.156337298655,38.746373585035485],[-9.156214918351646,38.74632647540302],[-9.156106938115249,38.74628009515135],[-9.156095169823399,38.74627517197238],[-9.156084757738254,38.746275002016574],[-9.15586990308268,38.74627247136001],[-9.155812654985818,38.74626678471922],[-9.155796791748227,38.74626829291517],[-9.155780025039656,38.74626211638702],[-9.155767393104126,38.7462539038977],[-9.1557153972243,38.74621329308196],[-9.155572502491856,38.74611662159777],[-9.155512138689778,38.746078011666945],[-9.155470103038576,38.74605504078036],[-9.155344130985325,38.7459907298199],[-9.15527824466747,38.745952005999804],[-9.15506282751989,38.74584315100287],[-9.154990178142244,38.74581087275411],[-9.15479975683681,38.745731866346894],[-9.154660978595954,38.7456857183365],[-9.154529128176652,38.74564624734198],[-9.154397868056355,38.74561508520911],[-9.154149525435265,38.745570147575606],[-9.153703282502015,38.745493458365296],[-9.153252462748597,38.74541435733785],[-9.152807360878766,38.74533527666709],[-9.152688670259803,38.74531111892278],[-9.152517061187645,38.74527022746981],[-9.152400044792826,38.74523923591876],[-9.152052827602153,38.745132607340544],[-9.15195056371386,38.74509720783516],[-9.151610784693654,38.74493444858255],[-9.151146965702619,38.744711679679625],[-9.150844719145585,38.744583522927215],[-9.150773907599486,38.74455408147384],[-9.150708783679146,38.744532310051],[-9.15063801182243,38.74451536195924],[-9.150529178842625,38.744501601115175],[-9.150416254974967,38.74450267561289],[-9.150298689671386,38.744519509033054],[-9.150108291963635,38.7445467955318],[-9.149799742444854,38.74459337887419],[-9.14975252156793,38.74459871749942],[-9.14972367220833,38.74459938317203],[-9.14960637087732,38.74461052968798],[-9.14953926604312,38.7446169061646],[-9.14944259081189,38.74462015320213],[-9.149434026817337,38.74461484113072],[-9.149422505354213,38.74460942870509],[-9.149416737136836,38.74460011985391],[-9.149409266407114,38.74458836670454],[-9.149392043459896,38.74450543792746],[-9.149334350625587,38.74424875015801],[-9.149269846734017,38.74398460916288],[-9.149222497932975,38.7437791665931],[-9.149131286748666,38.74338938327619],[-9.14908274348001,38.74314105596228],[-9.149018903570347,38.74286358647858],[-9.14893977142427,38.74250701758651],[-9.148826284337723,38.74203777198693],[-9.148790062679115,38.7419127439025],[-9.14876718072273,38.74182321649444],[-9.148695238981674,38.74151524484504],[-9.148612901687383,38.74113358081227],[-9.14854559414918,38.74087247225024],[-9.148492071714497,38.74066366902219],[-9.148435000201118,38.74041464083533],[-9.148365175422192,38.74012516148378],[-9.14833799885501,38.74003766204056],[-9.148331079555149,38.73999337689038],[-9.148312085046875,38.739904572196394],[-9.148216961471038,38.73951229971837],[-9.148133146479537,38.73912258607795],[-9.148107684987794,38.73903270259834],[-9.14808961395441,38.73895869862651],[-9.148069730110002,38.73888175586103],[-9.147945033310663,38.738376242101246],[-9.147878626428968,38.738074445993824],[-9.147857875526926,38.73799471830234],[-9.147846634309746,38.73794894836713],[-9.147822220868497,38.73786803645983],[-9.147707595485038,38.73737744176126],[-9.147629710169431,38.73704300191142],[-9.14758319071529,38.73685400842408],[-9.147490485674272,38.736475991447314],[-9.147444240422757,38.73623892090192],[-9.147447226829588,38.73622404109392],[-9.147448317770394,38.73620850217494],[-9.147452382727097,38.73619831506158],[-9.14745588046858,38.736190303756274],[-9.147454780937624,38.73618007145028],[-9.147439827375015,38.73610195971062],[-9.147386176402499,38.73592173862752],[-9.14728038897172,38.73548953611561],[-9.147220991043888,38.735229916112964],[-9.14715751207346,38.73497281767708],[-9.14702297031282,38.73442080875832],[-9.146995631603653,38.73429802676727],[-9.146923092075644,38.733993824020146],[-9.146830858545245,38.733585220733076],[-9.146803291159737,38.733422680238625],[-9.146771463747864,38.73332883417676],[-9.146697466379104,38.733012492371],[-9.146698024707064,38.73299993965734],[-9.146697214480405,38.73297682367204],[-9.14669832700207,38.732948988917144],[-9.14669096824199,38.73291577801176],[-9.146688257028934,38.732904604861936],[-9.146720447494888,38.732814517538294],[-9.146726366929615,38.732793982392806],[-9.146739380945737,38.73275793725502],[-9.146754761670364,38.73272578995393],[-9.14677007203936,38.732682987034245],[-9.146780019729357,38.732675676381625],[-9.146785825939459,38.73266826658089],[-9.146796860369465,38.73264836259153],[-9.146802729286543,38.73263725904727],[-9.146811043236344,38.73261690127141],[-9.146851823702287,38.73255197014897],[-9.14698385462158,38.73232435817589],[-9.14699602017843,38.732299066684206],[-9.147001176689084,38.73228070002325],[-9.147012440952901,38.732251858278126],[-9.14701729398384,38.73223480038385],[-9.147045737388142,38.73218307370716],[-9.147050743333489,38.73216625769353],[-9.147059263327135,38.7321425922462],[-9.14710164949229,38.73207982697206],[-9.147170961075776,38.7319028250164],[-9.147190254809333,38.73186522996872],[-9.14721730189067,38.7318131820919],[-9.147435525385543,38.73145827004569],[-9.147560592438555,38.731257263910685],[-9.147582183755178,38.73121790131249],[-9.147588405287333,38.73119436389592],[-9.147652281557447,38.731082733462124],[-9.147922634818736,38.730672996239754],[-9.148089581828247,38.73038437580401],[-9.14817950634448,38.73023885639102],[-9.148343071267496,38.72999004345484],[-9.148496186856525,38.72975375195982],[-9.148621787358316,38.72951373623053],[-9.148646419420139,38.72946668133203],[-9.148662366219284,38.72944050101837],[-9.14869400878466,38.72937449574587],[-9.148699983323981,38.72936114824082],[-9.148702761577896,38.72935514288441],[-9.14871015935059,38.729339170731514],[-9.148722343872782,38.729312861006164],[-9.148722699408271,38.72927630424401],[-9.148720139295191,38.72926525592991],[-9.148693433883697,38.72922367407883],[-9.148668109798486,38.729188673914805],[-9.14857439526661,38.728970239338146],[-9.148396102144664,38.72866989382214],[-9.148254732510061,38.72849427323186],[-9.148205133544966,38.72842602009187],[-9.147988917852626,38.728129714938305],[-9.147964133777164,38.728093818143485],[-9.147939295381107,38.72805246308479],[-9.14792073825139,38.72801209831287],[-9.147911343629342,38.727991840368354],[-9.147904847423117,38.72797080957489],[-9.147906154009412,38.72795183678222],[-9.147907806337841,38.727930482922545],[-9.147916217035654,38.72790321522753],[-9.147917487010458,38.7278889628435],[-9.147913362403164,38.72788110786666],[-9.147911294223233,38.72787717142142],[-9.147840472050397,38.727779980400655],[-9.147831616344543,38.72776042037235],[-9.14779811048184,38.72766245450475],[-9.147780550445132,38.72760479505705],[-9.147705669654291,38.72739478942083],[-9.147650151086102,38.727270612967594],[-9.147613471559696,38.72717749380014],[-9.147600348817669,38.727153809233194],[-9.14758693914864,38.727143152448676],[-9.147533501820092,38.72711473786594],[-9.147522127236016,38.727119484753615],[-9.147518534438836,38.72711750723796],[-9.14749281177993,38.72709649038266],[-9.147492285717004,38.72709507172094],[-9.147468251804844,38.727028469682296],[-9.147412503269083,38.72689044109455],[-9.147351815605704,38.72674142082992],[-9.147336043668474,38.72671254373014],[-9.14730330465241,38.72664590920124],[-9.1472899637434,38.726623856905455],[-9.147271269625909,38.726584321925955],[-9.14720869198583,38.726421977433276],[-9.147207700730574,38.726402321998265],[-9.147205623455719,38.726382306678744],[-9.147191673560163,38.72633266874162],[-9.147114959544915,38.72614808962619],[-9.147102852382728,38.7261303233134],[-9.147095667681423,38.726116675843905],[-9.147083842530261,38.72610177156256],[-9.147067545608872,38.72606990839012],[-9.147010105056331,38.72593490288842],[-9.146947637286189,38.72577373730154],[-9.146926376545565,38.725734008365855],[-9.14690145559345,38.725681844407994],[-9.1468853404851,38.72565956393826],[-9.14683103281563,38.72557524509938],[-9.146796664063531,38.72553313481872],[-9.146736371187862,38.725468712120914],[-9.146494076927713,38.72520798611424],[-9.146405343037031,38.72509447438309],[-9.146375566197326,38.72505747657658],[-9.146383078821515,38.72497158492696],[-9.146382236089359,38.72497053832895],[-9.146377143420443,38.72496413294631],[-9.14628767463368,38.72485878857637],[-9.146198983929898,38.72475477954537],[-9.14619672956025,38.724740918073785],[-9.146193527140879,38.72472425439339],[-9.14619509956994,38.72470616206588],[-9.146212042176789,38.7246544632986],[-9.14621733055921,38.724614548818515],[-9.146235481198229,38.72459704222593],[-9.146257303065937,38.72458056668558],[-9.14627323843144,38.72456822277699],[-9.146289635030326,38.72455759535471],[-9.146311536629954,38.72454675800278],[-9.146412435355424,38.7244887545484],[-9.1465593398335,38.7244103542165],[-9.146629804467809,38.72437293644736],[-9.146634706219757,38.7243691015946],[-9.146638008831621,38.72436439786198],[-9.146638780800007,38.724361256439884],[-9.146626011838475,38.724338946871654],[-9.146583317784854,38.72425858056353],[-9.146582209243277,38.72425662648572],[-9.146566697171453,38.72422654897051],[-9.146563442856444,38.72422003755484],[-9.146559256314662,38.72421103006136],[-9.146539156633166,38.7241671653821],[-9.146520731688703,38.72413276237758]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.210039009811029,2.128099196572946,-9.202792066314071,-2.892014127889241,0.0072469434969537,-0.763914931316295,0.0926734366733756,0.0946771566510967,0.0946771566510967,0.981496920168931,-12.907270601387973,0.9804220494949194,-12.972106073006971,15.094969252897233,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:978358:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5656900,E-REDES,,1.1574999681916784,LINE:003669,BUS:EREDES:1106S5431000:60,BUS:JUNCTION:60:00737,"[[-9.146167424653362,38.745292623264575],[-9.146172777087466,38.74533190477523],[-9.146086121481988,38.74533856608904],[-9.145998250271225,38.745343859698714],[-9.14598226000678,38.7455030128481],[-9.146051630284422,38.74560542373514],[-9.14617465507077,38.74580669762274],[-9.14635574485763,38.74603481486119],[-9.146602628148237,38.74639767530273],[-9.146675693612695,38.74655620820095],[-9.14678601008124,38.74682559149335],[-9.146866456935745,38.74699926527085],[-9.14699624918927,38.74726868633163],[-9.14709639130616,38.74746603240668],[-9.147277691208755,38.747826974974984],[-9.147370824653148,38.74800772631812],[-9.147418515424645,38.74810192049415],[-9.147486940211614,38.74824766608468],[-9.147498903433519,38.74829476284429],[-9.147508961308244,38.748340524997886],[-9.147546738735324,38.748416168196776],[-9.147565133938492,38.74845447149331],[-9.14760636928026,38.748551703273264],[-9.147634439078093,38.748581130864096],[-9.147659518467902,38.748595973833694],[-9.147745380375174,38.74866368643421],[-9.147754057758492,38.74867615881972],[-9.147841156229367,38.74884161297375],[-9.147964699275738,38.74906975050279],[-9.148082232733918,38.749295039653454],[-9.148087288590764,38.749348997287484],[-9.14809262020046,38.74936400290666],[-9.148107823498858,38.749406738672256],[-9.148112405605355,38.74942161569267],[-9.148129042982005,38.74949976655719],[-9.14818501413612,38.74960342759811],[-9.148295792284195,38.74978541184464],[-9.148400621617334,38.74997695994228],[-9.148562487918978,38.75027744706923],[-9.148703172050551,38.75052236919524],[-9.14890670772866,38.750950259387494],[-9.14892193197717,38.751000083965586],[-9.148961162317823,38.75110979941838],[-9.149002926735394,38.75120110793477],[-9.149052971138483,38.751323844524585],[-9.149121306734632,38.75148391218037],[-9.149296891978535,38.75160298835955],[-9.149307652495066,38.75161791961746],[-9.149356820997358,38.75170808258819],[-9.149422321256676,38.751828000091194],[-9.149558606941097,38.752085155920966],[-9.149823079592332,38.75256199323838],[-9.150029586546973,38.752932565978995],[-9.150192740083298,38.75322148245152],[-9.15029541815733,38.75340744460955],[-9.150408986246408,38.75360766110662],[-9.150638657480412,38.75401068388772],[-9.150838125101515,38.75437263296393],[-9.151029879311613,38.75472189395798]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-33.10315173758305,-5.268088470562753,33.12978406034196,5.084366932147925,0.026632322758914,-0.1837215384148276,0.328738264499177,0.3283868921266319,0.328738264499177,0.981156316919423,-12.912041613342367,0.9821458149309764,-12.837339792832474,52.412790691981485,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:978418:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5639500,E-REDES,,2.21812201869518,LINE:003670,BUS:EREDES:1106S5431000:60,BUS:JUNCTION:60:00256,"[[-9.146165881772667,38.745341269670234],[-9.146088570337376,38.745347426505305],[-9.146008917620362,38.74535232450531],[-9.145993870829022,38.745500930363036],[-9.146061901978321,38.74560137115479],[-9.146184761693863,38.745802358215585],[-9.146365711194838,38.746030314516425],[-9.14661298208749,38.746393739060956],[-9.146613312405666,38.74639432169792],[-9.14668657978504,38.74655330322472],[-9.14679689628956,38.746822686506505],[-9.146877248096233,38.74699614491549],[-9.147006969590988,38.74726544047008],[-9.147107087709246,38.74746271468222],[-9.147288387401305,38.74782363922021],[-9.14738149761017,38.7480043727412],[-9.147429259443323,38.748098710419626],[-9.14749804001115,38.748245209564516],[-9.147510221753048,38.7482931151233],[-9.147520107637165,38.74833810410226],[-9.147557482539447,38.74841294009675],[-9.1475759728222,38.74845145875168],[-9.14761670801157,38.748547487833854],[-9.147642676160544,38.748574717780315],[-9.147667105856362,38.74858917005438],[-9.147754689628071,38.74865825487596],[-9.147764447101196,38.748672267207155],[-9.147851758490503,38.7488381338597],[-9.147975277539494,38.74906619952405],[-9.148093568067495,38.74929295935442],[-9.14809867734767,38.749347438974176],[-9.148118949267802,38.749404480037995],[-9.148123675526,38.74941978817729],[-9.148140164932125,38.74949723772082],[-9.148195498410564,38.74959973329259],[-9.148306276323577,38.749781699515665],[-9.14841120024709,38.74997342693641],[-9.148573042558777,38.750273842195256],[-9.148713821288508,38.75051894364076],[-9.148917736325686,38.75094762319611],[-9.148933069466711,38.750997825151245],[-9.148972120392363,38.75110705574248],[-9.149013813765723,38.75119822074907],[-9.14906390547107,38.7513210470001],[-9.149131217661056,38.75147870947732],[-9.14930587329757,38.75159712716175],[-9.149317971627456,38.75161392038518],[-9.149432947136036,38.75182453864349],[-9.14956918607622,38.75208164082139],[-9.14983363475608,38.75255840626158],[-9.150040118238064,38.752928943157016],[-9.150203272064005,38.75321787762787],[-9.150305949903712,38.75340382176316],[-9.150419494499525,38.753604002423735],[-9.15064918929674,38.75400706100978],[-9.150848680733343,38.75436906390689],[-9.151086028698856,38.754801104852135],[-9.151278842287196,38.75513571854383],[-9.15181966061017,38.75607303038149],[-9.152002685754692,38.75637413828409],[-9.152134545851261,38.75656241109056],[-9.152270348137916,38.756739876027204],[-9.152435514978903,38.756939522627434],[-9.15262591523376,38.75715881964414],[-9.15291617735355,38.7574542960273],[-9.153246231328636,38.75775516174499],[-9.153585950484018,38.75806481462078],[-9.153707396546636,38.75814110211554],[-9.153716348881943,38.75815011264426],[-9.15373040210768,38.758164276034414],[-9.153744887241002,38.7581788770253],[-9.153757749839263,38.75819183477854],[-9.153778117621494,38.758212356455196],[-9.153815030750753,38.75824592977073],[-9.153825565302947,38.75825536783113],[-9.153845713865953,38.758273423287655],[-9.153882783343898,38.75830666192647],[-9.15391406099778,38.758334699697286],[-9.153934948360638,38.75835292883011],[-9.15422702386719,38.75862481268552],[-9.154242998136615,38.75863572541699],[-9.154281359691751,38.758661935576555],[-9.15431608511295,38.758685673388236],[-9.15431900533233,38.75868876451595],[-9.15434001900497,38.75871099191276],[-9.154365097560328,38.758737516461466],[-9.154396507167764,38.75877074141208],[-9.154425930827696,38.75880184889737],[-9.154453439095702,38.75883094639447],[-9.154477127793946,38.75885600581099],[-9.154497347275697,38.75887739340071],[-9.154505884936686,38.758887965838355],[-9.154513111120457,38.75889692835869],[-9.154541992096199,38.75893272459689],[-9.154574585905285,38.758973136328976],[-9.154599063112556,38.759003458354584],[-9.154629548764955,38.75904124925253],[-9.15467148836708,38.75909322617009],[-9.154713287550653,38.75914503315382],[-9.154734087588944,38.759170811402825],[-9.154754782443023,38.759196473468],[-9.1547688365034,38.75921388852119],[-9.154779066861918,38.75922456321859],[-9.154790790816028,38.75923509872936],[-9.154818601556327,38.7592474931102],[-9.154878052840864,38.759260114870926],[-9.15491136731828,38.75926719150059],[-9.155249931799132,38.75931707486195],[-9.155381260573803,38.75928764908149],[-9.155456847735763,38.75927013336306],[-9.155582908382073,38.75923997884462],[-9.156107932962504,38.75911656497676],[-9.156190848583883,38.75909908362307],[-9.156259059960409,38.75908471270583],[-9.156275950376848,38.75908162808072],[-9.156474769185442,38.75904537592351],[-9.156515113009014,38.759036374661434],[-9.15652278505758,38.75903466796422],[-9.156536393184869,38.75903535931407],[-9.15654525666731,38.75904455956453],[-9.156546883063116,38.75904566226181],[-9.156596107271838,38.759079207780424],[-9.15666382439878,38.759135632904254],[-9.156695659151,38.75916310655216],[-9.1567439528524,38.75920477615583],[-9.15677045410404,38.75922693695544],[-9.156835904058495,38.75928167939989],[-9.156896210480163,38.75933232336687],[-9.157036885720778,38.75943911905719],[-9.157059072319806,38.759444356049336],[-9.157080771158428,38.75944203981206],[-9.157109534031497,38.75943250942525],[-9.157145270149865,38.759420674906195],[-9.157177468060612,38.759410006404295],[-9.157185994608975,38.759407715668296],[-9.157235377620655,38.759394455231586],[-9.157293275780905,38.75937891313809],[-9.157331666718237,38.759370910579605],[-9.157436940601706,38.759348962421264],[-9.157558380141769,38.75932393572061],[-9.157676883394416,38.75930194326495],[-9.157777406875104,38.75928328830893],[-9.157866513697119,38.75926675126291],[-9.158016501414112,38.75923892418489],[-9.15807875908012,38.75922736987891],[-9.158124608973983,38.75921886016367],[-9.158165819977636,38.75921338175444],[-9.158238263403705,38.759203737608985],[-9.158292311905752,38.75919655200489],[-9.158503028556575,38.75919903330369],[-9.158720149362951,38.75924297466914],[-9.158903905418855,38.75931485372655],[-9.159168824043645,38.75947001615195],[-9.159301107664804,38.75953932956439],[-9.15937152689058,38.75957622755637],[-9.159530736968586,38.75960823699319],[-9.159678530324427,38.75961749398333]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6107 CARRICHE-ENTRECAMPOS,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.00000000000003,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.569455414525798,-2.03150027876769,16.582849129385497,1.441428522269638,0.0133937148596992,-0.590071756498052,0.1637186005730647,0.1631014732584981,0.1637186005730647,0.981156316919423,-12.912041613342367,0.982028053859485,-12.868252796500052,30.034599261248346,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1001542:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5604800,E-REDES,,2.398086649619412,LINE:003671,BUS:EREDES:1106S5716600:60,BUS:EREDES:1106P5470000:60,"[[-9.166649527740436,38.722505583814154],[-9.166664620264223,38.722510809819376],[-9.166670831889444,38.72251336708054],[-9.166683428507294,38.72251854312127],[-9.166709374647773,38.722529275867224],[-9.1667168856034,38.72253661377146],[-9.166720454753925,38.72254569806292],[-9.166711863759225,38.72255834002178],[-9.16669021149807,38.72259018517053],[-9.166684570226797,38.7225984682548],[-9.166672578696968,38.722616103621114],[-9.16665995670804,38.72263467237232],[-9.16665806495828,38.722637445510635],[-9.166653335843138,38.7226443963696],[-9.16662225485562,38.7226929894273],[-9.166512592679625,38.72283884185336],[-9.166398766385935,38.72303642681578],[-9.166375239290142,38.72307622437565],[-9.166373736803367,38.72308605618049],[-9.166371236399392,38.72309605895944],[-9.166341755409434,38.72312805441341],[-9.16626451564899,38.72320037715799],[-9.166245502565237,38.72321911052627],[-9.166238507383246,38.72322600936287],[-9.166187601416507,38.7232761469586],[-9.166145766118772,38.72332058338635],[-9.166114940011841,38.723355797464976],[-9.166092756189524,38.723381116549135],[-9.165970732382878,38.72349358685028],[-9.165817029155791,38.72363875638887],[-9.165709677979565,38.7237401341059],[-9.16565492523895,38.7237938815968],[-9.165624137530271,38.72381583572165],[-9.165620888837019,38.72382498936206],[-9.16562059547065,38.72383415289142],[-9.165639121887256,38.72390767282663],[-9.16564200478214,38.72392977949311],[-9.165656414032265,38.723988896338746],[-9.165655572837332,38.72399674957507],[-9.165653444142558,38.724003830521994],[-9.16564921481031,38.72401116425403],[-9.165643533696649,38.724018294641105],[-9.165571861780274,38.724099674559426],[-9.165501068585423,38.72418538842159],[-9.165487561411144,38.72420082115086],[-9.16546018608318,38.72423695936103],[-9.165422537494631,38.72432383028087],[-9.165315304909145,38.72456919628022],[-9.16523068096053,38.724756478133955],[-9.16517980325249,38.72487254312846],[-9.16510775252061,38.725056218686646],[-9.164997622400413,38.72530414118566],[-9.164902215273644,38.7255140916618],[-9.164882718437571,38.725557582515464],[-9.164875742465757,38.72557382218793],[-9.164872630831383,38.72558771269674],[-9.164874498642943,38.725600829557905],[-9.164884310772488,38.72564098066328],[-9.164929381299302,38.725815387601976],[-9.164948384186928,38.725902036782436],[-9.164947478703567,38.725914214323495],[-9.164944869441953,38.725925461107295],[-9.164948471086273,38.72593840049873],[-9.164956413905728,38.72595494967162],[-9.164972897306706,38.72600240116254],[-9.16499629852114,38.726081453905884],[-9.164997843119787,38.72608809701397],[-9.164995442482512,38.726097062981125],[-9.164982816575229,38.72610266035019],[-9.164919716447098,38.72616142656325],[-9.164841499186206,38.72622847842534],[-9.164835025861397,38.72624129969525],[-9.164834315494174,38.72625664625529],[-9.164837304980715,38.726262213673415],[-9.164842832117866,38.72626593007738],[-9.164852560927402,38.7262691589511],[-9.16488979676988,38.72628682738512],[-9.164905832155466,38.72629439631167],[-9.164922747438887,38.726303975204544],[-9.164936588109079,38.72631644575473],[-9.165007096768594,38.72635525857144],[-9.165039389688136,38.72637064664401],[-9.165076994515161,38.72640114786784],[-9.165120980617496,38.72657205125251],[-9.165121904857363,38.726584320709165],[-9.165120436529119,38.72660052971224],[-9.165067288891874,38.72667327818461],[-9.164963254139165,38.72684799438309],[-9.164813426610642,38.72708323330127],[-9.164806379644459,38.72709455533651],[-9.164829118206415,38.727173893197026],[-9.164834336145825,38.727184079931924],[-9.164844614697754,38.72719433002762],[-9.164871956500338,38.72722601197319],[-9.165025917204256,38.72740613100356],[-9.16513783627169,38.72753991613309],[-9.165163827171016,38.72757598774081],[-9.16520877591185,38.72762849307758],[-9.165360322639218,38.72780536316262],[-9.165557535321195,38.72803255200848],[-9.165611102528022,38.72809496158575],[-9.165615610382206,38.728103740340835],[-9.165618061122109,38.72811420373523],[-9.165653031332795,38.72831522761036],[-9.165659099463358,38.7284051077535],[-9.165684053234887,38.72853510367965],[-9.165790998535696,38.72912204219866],[-9.16579366828874,38.72913891719861],[-9.165801935283392,38.72914840132416],[-9.165807743544262,38.72916042938556],[-9.165839576672681,38.72921799578009],[-9.165844139085939,38.729222576409754],[-9.165851084883327,38.72922417238675],[-9.165860934905702,38.72922700375733],[-9.165869257537638,38.729233965203406],[-9.165871153702863,38.729247433092375],[-9.165861387856062,38.729275957106765],[-9.165847598486575,38.72931733481076],[-9.165845380470405,38.72935252086101],[-9.165845602835274,38.72937990258501],[-9.165847474705334,38.7293932806111],[-9.16585319223917,38.72940619223612],[-9.165862889964675,38.7294207891317],[-9.165908564341224,38.729487610145334],[-9.165923512419859,38.72950265600571],[-9.166050778948915,38.72958155501832],[-9.166169754941627,38.7296485288889],[-9.166183961698891,38.729659212497026],[-9.166192723491083,38.72967189898826],[-9.16619579151142,38.72968369005684],[-9.166194619474075,38.72969810389096],[-9.166187106574242,38.729712204528816],[-9.166172141115785,38.729724659647616],[-9.166153366353807,38.7297321311393],[-9.16604771832019,38.729776771963714],[-9.165957393759657,38.729825015329446],[-9.165920909033906,38.72984602007103],[-9.165904769316285,38.72985759377497],[-9.165889467470686,38.72986985366281],[-9.16587259624917,38.729886523237774],[-9.165860774063908,38.7299032382132],[-9.165854673739123,38.729918010923065],[-9.165851092828163,38.729934445797596],[-9.165845295322095,38.729955863578276],[-9.165839077654429,38.72997366394371],[-9.165832149770722,38.72998766930441],[-9.165818674142876,38.730004561045355],[-9.165798344474819,38.73002303574444],[-9.165695090470914,38.73011013581778],[-9.165649020251651,38.73015306016389],[-9.165599250380929,38.730203394600856],[-9.165532419899424,38.73027562473683],[-9.165468300496903,38.73035404623165],[-9.165411539124436,38.73042676373585],[-9.165304524289905,38.730585715850104],[-9.165214632036475,38.73074784032982],[-9.165123068459726,38.73091531212837],[-9.164948387265587,38.731243506063066],[-9.164771407543284,38.73158069180295],[-9.16468488746093,38.73174396607425],[-9.164596754913184,38.73191029015455],[-9.164420091812884,38.732240140202286],[-9.164241262768495,38.73257462109631],[-9.164062800307969,38.732906720411954],[-9.163978106325848,38.73307084275754],[-9.163952981849308,38.73311662605901],[-9.163947669484106,38.733133454489],[-9.163920384980743,38.73322731341353],[-9.163904339383347,38.733274259594815],[-9.163892485342583,38.73329921677466],[-9.16387816876786,38.73332487128535],[-9.163847533273293,38.733376891584165],[-9.16382912607757,38.733408383229666],[-9.163828799611828,38.73340887253328],[-9.163827820344217,38.73341034945081],[-9.163825647997964,38.7334136294544],[-9.16382449987754,38.7334153600811],[-9.163822822460576,38.73341787005184],[-9.16381988465689,38.733422300804236],[-9.163818286305478,38.733424710991024],[-9.16381563000891,38.733428724899056],[-9.163809045010282,38.73343863757142],[-9.163803753028112,38.73344809744331],[-9.163793527948197,38.733466383471956],[-9.163785325339308,38.73348136379698],[-9.163779062507883,38.733492886016805],[-9.163773740688324,38.73350267043112],[-9.163768295750424,38.73351269013496],[-9.163765645061353,38.733517893020334],[-9.163758117374057,38.733532624173186],[-9.163753005769422,38.733542631925],[-9.16375201050114,38.733544595403714],[-9.163750657510231,38.733547273656555],[-9.163749215380252,38.73355015086786],[-9.163747437877078,38.73355369761697],[-9.163746263811984,38.73355602298603],[-9.163745771991925,38.73355700917792],[-9.163744776982531,38.73355899066988],[-9.16374412832655,38.733560266495914],[-9.163743077378324,38.73356235657527],[-9.163741948271367,38.73356460948497],[-9.16374154584947,38.733565414731686],[-9.163741098469156,38.733566292437644],[-9.163740919802223,38.73356666333466],[-9.163740461311924,38.73356756816212],[-9.163740125809074,38.73356822869327],[-9.163739723257503,38.733569024933324],[-9.163739197848093,38.733570074476305],[-9.163738773076556,38.73357092495927],[-9.163736573134244,38.733575484310755],[-9.163732739507148,38.7335839944916],[-9.163728114737438,38.73359426817698],[-9.163717305704942,38.733608740052944],[-9.163702080082931,38.733626376629026],[-9.163698846686328,38.73363424195573],[-9.163699677855705,38.73364005364766],[-9.163705378240321,38.733646182655804],[-9.163716463438158,38.733651696624435],[-9.163736075096677,38.733659135029924],[-9.163756191414045,38.7336664788978],[-9.163896625734514,38.73374021953679],[-9.164059897039973,38.733828125706985],[-9.16421368795698,38.73391172860742],[-9.164454048116326,38.734064367709585],[-9.164493644290436,38.73412506358443],[-9.164568333576616,38.734213265361454],[-9.164626572563746,38.73428756032994],[-9.164694045369352,38.7343617736546],[-9.16475231528015,38.7344286188447],[-9.16479807564662,38.734489278140174],[-9.164884558867005,38.734610560137085],[-9.164961512041714,38.73472091880622],[-9.16497956307438,38.73474771952071],[-9.164999527992169,38.734768468094785],[-9.165086401643055,38.734860137890585],[-9.165114599308058,38.73488635343852],[-9.165127818250074,38.734896262218484],[-9.165146471179892,38.73490736602156],[-9.165167278634284,38.73492113508999],[-9.165217812280027,38.73496822231088],[-9.165494292069003,38.73522629119713],[-9.165619355964472,38.735341574465785],[-9.165673724543819,38.735391374931545],[-9.16584271880274,38.7355535151213],[-9.165911244875717,38.73561446794557],[-9.165979150814197,38.735685839214405],[-9.165989824668225,38.73569867993151],[-9.166000616507452,38.73571013240472],[-9.166014322131195,38.7357290445583],[-9.166026006627824,38.73575294689378],[-9.166061028582943,38.735800143992776],[-9.16608657994794,38.73583101271984],[-9.166116807901549,38.73587593723037],[-9.166128977044375,38.73589596191835],[-9.16615202593623,38.735972585294896],[-9.166204595098291,38.73614869054851],[-9.166238080055697,38.73624636279366],[-9.166263274241558,38.736307455751096],[-9.166306773092522,38.73638097954161],[-9.166336904488753,38.73642556254831],[-9.166343977854524,38.736435948956874],[-9.166354191279552,38.736451937430324],[-9.166358769891925,38.73646477802492],[-9.166366695347318,38.736494361480304],[-9.16637346723604,38.736523702929695],[-9.166380288852443,38.73655728660369],[-9.166396095517785,38.73668112076855],[-9.166398275852073,38.736718240550346],[-9.166403419025025,38.73674788466525],[-9.16641380759221,38.736774410686536],[-9.16642833408903,38.73679439645291],[-9.16644422412248,38.73681004640981],[-9.166468300797176,38.736822372071785],[-9.166496320259647,38.73683216766325],[-9.166521954723823,38.73683927302334],[-9.166544971988246,38.73684353707742],[-9.166572205229311,38.736845872161226],[-9.16660003015442,38.73685015668794],[-9.166625521876206,38.73685454293917],[-9.166645223411566,38.73685697172424],[-9.166684383984212,38.7368506077361],[-9.166761106636015,38.73683868656225],[-9.166858866804922,38.736829326378796],[-9.166889718061599,38.73682575626941],[-9.166905241023539,38.73682234894884],[-9.166914903133966,38.73682961371451],[-9.16692153395959,38.73683722060225],[-9.166938119666804,38.736928917026816],[-9.166957114402685,38.736933369762916],[-9.166966848521218,38.73694084106518],[-9.166974725916507,38.73694397805561],[-9.167469093155745,38.736932977062416],[-9.16773099114422,38.73691865733944],[-9.167782422395874,38.73691940844712],[-9.167806176893727,38.73692135972469],[-9.16783390800819,38.736927104049165],[-9.167861950864577,38.73693611542756],[-9.167884736894756,38.736945857997874],[-9.167906344696819,38.73695683606826],[-9.167929730744408,38.73697467130452],[-9.167945159863077,38.73699262212576],[-9.167957496514914,38.737021004351234],[-9.167962133599856,38.73704582470976],[-9.167963503897589,38.737069016602106],[-9.167962016523996,38.737091035797725],[-9.167953337797123,38.73711601025407],[-9.167928694962624,38.73720060462858],[-9.167919949290573,38.737240046170655],[-9.167890392785251,38.73730217365957],[-9.167848972260527,38.737386133090205],[-9.167724566907856,38.737640039314826],[-9.167625584222922,38.737832296011916],[-9.167544084174759,38.7379960051507],[-9.167492177650324,38.73808977678195],[-9.167474619024997,38.73811230772189],[-9.167457897955028,38.73812753493525],[-9.167451927779853,38.73813700998255],[-9.16744853728642,38.73815309189286],[-9.167415098421413,38.73844648334641],[-9.167388266955186,38.7386049517657],[-9.167329226559813,38.738825931328066],[-9.167324356021433,38.73885739361801],[-9.167325900597797,38.73887673764611],[-9.167328406185918,38.73888776798682],[-9.167329500401976,38.738897432644166],[-9.167353761575482,38.7389988974511],[-9.167354204971884,38.739000929279676],[-9.167351722231246,38.73900262672748],[-9.16734797525071,38.73900518210953],[-9.167324684557132,38.7390210530254],[-9.16727045617151,38.73905129524962],[-9.16723705344792,38.73906620183953],[-9.167216495244931,38.73907537375884],[-9.167165795190739,38.73910226080192],[-9.167154564177844,38.73911141312525],[-9.167143659501312,38.73912803000405],[-9.167131471686176,38.739146585914554],[-9.167052945949097,38.73924565554712],[-9.167057712522253,38.739250783784],[-9.167065200640554,38.73925561767672],[-9.167088133190099,38.739266701256284],[-9.16717303701712,38.73928114515119],[-9.167236888476856,38.739299216494814],[-9.167360549503954,38.739353320371954],[-9.167458839661196,38.73941862044305],[-9.167496573733073,38.73946865750628],[-9.167540605332615,38.739518332475754],[-9.16756575464425,38.739546709259876],[-9.167593152861036,38.739585857421424],[-9.16761989358171,38.73962407459539],[-9.16763896549799,38.73965132521375],[-9.167676423928851,38.73966794580762],[-9.167761596871918,38.73970574405018],[-9.167815168590035,38.739729518049955],[-9.167830695255079,38.73972632675902],[-9.167842367815588,38.73972942103294],[-9.167870677878504,38.73974013250036],[-9.167885203056391,38.739745633577996],[-9.167922835047733,38.73977107116633],[-9.167969810585298,38.73978885936175],[-9.167996454336814,38.73979807226704],[-9.168025397932771,38.73980486870406],[-9.16805138297627,38.739805908376965],[-9.168071379274485,38.73980320887758],[-9.168135167711252,38.739794599251184],[-9.168203628108934,38.73978536264922],[-9.168233921012941,38.73978127468172],[-9.168241547165698,38.739738375067574],[-9.16827382713777,38.739734900010255],[-9.168313318852105,38.73973065837032]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6048 PALHAVÃ-ARCO CARVALHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.00000000000003,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.976506751400317,-2.4533580449545185,11.984229926141031,1.8086228450407087,0.0077231747407164,-0.6447351999138098,0.1199226344219902,0.1188017186463332,0.1199226344219902,0.9809416479466666,-12.927409135168237,0.9816705827900036,-12.895791131148066,22.000116386349337,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1020843:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5612900,E-REDES,,0.2158417880315458,LINE:003672,BUS:JUNCTION:60:00921,BUS:JUNCTION:60:00920,"[[-9.10936885748497,38.76265175637548],[-9.109412668754686,38.76256747334352],[-9.109478696930687,38.76246049395085],[-9.1095243504894,38.76239319313598],[-9.1096071071397,38.76231069193597],[-9.109707591993272,38.76220622545764],[-9.109743964609509,38.7621729165198],[-9.10977305846697,38.762149162695124],[-9.109881857325375,38.76206296631047],[-9.110156150938142,38.7618569138428],[-9.110353818147939,38.7617096387316],[-9.110446331234613,38.76164749387094],[-9.110463960561813,38.76163598739524],[-9.110484372261954,38.76162266506257],[-9.110505935599132,38.76160858543386],[-9.11051331354338,38.761603776531935],[-9.110538175305193,38.76158775961825],[-9.110581532766927,38.76156470581405],[-9.110638706258905,38.76152977208818],[-9.110653606197523,38.76152227889598],[-9.110705273369254,38.76149693951414],[-9.110751014963656,38.761473244135324],[-9.11075388573301,38.761472004031766],[-9.110779997383345,38.761460741709],[-9.110785749807912,38.761458216370265],[-9.110817929813761,38.76144397566388],[-9.110876572248989,38.76141804629943],[-9.111108299975978,38.7613118121758]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.260779623379204,4.466303668189914,-26.257654479178537,-4.5040713194153525,0.0031251442006698,-0.0377676512254385,0.2606035644309769,0.2606751330687955,0.2606751330687955,0.9835747171874346,-12.742875499308772,0.9834256885239552,-12.753783398382444,41.561061377974774,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
