source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1021191:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5614900,E-REDES,,0.6311249829794027,LINE:003673,BUS:JUNCTION:60:00918,BUS:JUNCTION:60:00919,"[[-9.156187177331296,38.76190319316495],[-9.156173880613006,38.76187443990423],[-9.156154647467305,38.76183282157421],[-9.156143107384736,38.761807836163776],[-9.156139082902559,38.76179914293688],[-9.15612186811045,38.761761893680045],[-9.156104325751594,38.76173633034492],[-9.156090430106278,38.76171878796638],[-9.156071745888799,38.76169463083786],[-9.156065325128248,38.761680076554036],[-9.156048582857027,38.761642075499594],[-9.156031270022757,38.761602791335804],[-9.156013279619339,38.76156198179101],[-9.155995931412935,38.761522634877046],[-9.155987013319422,38.76150239156557],[-9.15597068778935,38.76146536869028],[-9.15596506342582,38.76145259996171],[-9.155966723905566,38.76143275033802],[-9.155966920616986,38.7614304156061],[-9.155955690568462,38.76140377003095],[-9.15593979082238,38.76138686673503],[-9.15592399957366,38.76135663101363],[-9.155908161037283,38.761326305626866],[-9.155901182304303,38.7613129542545],[-9.155896364188536,38.76130105220721],[-9.155890091283279,38.761285568818074],[-9.15588864115678,38.76126702556014],[-9.15588611217873,38.76126556144761],[-9.155872724894628,38.76125781501915],[-9.155849323009617,38.76125693019357],[-9.155843236793794,38.76125289401787],[-9.155831296620176,38.761244972761666],[-9.155817104240493,38.76123724239078],[-9.155799352138057,38.76122757051885],[-9.155795270641587,38.76122534534433],[-9.155792956581703,38.76122442881907],[-9.155779674002721,38.76121917660935],[-9.155763244361875,38.76121268188586],[-9.155757169956926,38.76121027600517],[-9.15574004518037,38.76120666084328],[-9.155685082121504,38.76119506311715],[-9.155645876341076,38.761196847921724],[-9.155626365476724,38.76119773951268],[-9.1556151096312,38.761198252501096],[-9.15559918093877,38.761199436977115],[-9.155578136304237,38.76120168415479],[-9.155386322777963,38.761207715479856],[-9.155375862865062,38.76121240106925],[-9.155365391704857,38.761217104771724],[-9.155348194032179,38.761224488656175],[-9.155335114826988,38.761229440397216],[-9.155290247284144,38.76124642572],[-9.155189649395412,38.761296345105826],[-9.155144890922099,38.76131855391381],[-9.155069939287792,38.761355745807585],[-9.154979428317938,38.76140065843854],[-9.15496121569044,38.76140787099937],[-9.154933267466003,38.7614189340513],[-9.15488499017245,38.76143804788382],[-9.154853529812089,38.76145050184103],[-9.154831542011939,38.761459215701294],[-9.154760155559908,38.76148747652127],[-9.154735067297969,38.76149740653235],[-9.154700449442393,38.76151111314709],[-9.15409639711847,38.76169631181756],[-9.153694272638802,38.76182647859375],[-9.153626314514405,38.76184591717198],[-9.153547923612509,38.76186712238807],[-9.153482410859343,38.76188055835051],[-9.153412208722457,38.761893512830106],[-9.153362731871768,38.76189794488054],[-9.153270463729866,38.76189802195735],[-9.15308978172264,38.76188850390672],[-9.152946597901588,38.761881666442164],[-9.152870038277783,38.76187801181776],[-9.152854404000237,38.761877265688405],[-9.15282261727686,38.761875741920626],[-9.152806695156965,38.761874980284794],[-9.152770096267263,38.76187323732977],[-9.152721328340332,38.76187090709938],[-9.152706850624067,38.7618713939142],[-9.152682311106027,38.76187222986861],[-9.152633680317598,38.761873870822335],[-9.152614361441584,38.7618745260323],[-9.15257313403706,38.76188060615337],[-9.152526441760543,38.761887490653905],[-9.152492912947757,38.76189531404766],[-9.152451162584637,38.76190506484972],[-9.15243100405495,38.76190977184533],[-9.15239390857883,38.761923238197184],[-9.15238483214775,38.76192653324857],[-9.152360395578578,38.76193540315174],[-9.152329343364514,38.76194667285075],[-9.152293586954436,38.761959650063716],[-9.152270798521352,38.761967920048946],[-9.15213542480169,38.762021536467756],[-9.152097374411104,38.76202774180845],[-9.152046824895848,38.76202795803348],[-9.152002542768072,38.762019093742786],[-9.151965874289965,38.7620051996851],[-9.151932564463388,38.76198398001081],[-9.151914606445317,38.76196548174817],[-9.151878172586404,38.76191716698957],[-9.151870534095488,38.7619034878477],[-9.15186445001818,38.76187293262034],[-9.151859468513738,38.76184789852688],[-9.151853073771052,38.76181572461531],[-9.151848947968148,38.761795033795266],[-9.151842763929912,38.761763920958124],[-9.151838377320518,38.76174188125146],[-9.15183296255865,38.76171469808567],[-9.15182226444739,38.7616655190717],[-9.151816703313205,38.76164017476433],[-9.151815421604296,38.76162288205926],[-9.151813808943501,38.761607393794115],[-9.151807644691464,38.76159301718758],[-9.15179565562501,38.7615735570119],[-9.151788760123425,38.761558727392604],[-9.151774765066385,38.76154059085109],[-9.151768366671462,38.76153400799328],[-9.15173617842689,38.76150185206346],[-9.151711098055529,38.76148328082523],[-9.151690886333213,38.76147293620071],[-9.151681135038602,38.76146519358225],[-9.151669658788961,38.761458312748836],[-9.15161513200089,38.76143853926532],[-9.15160095122092,38.76143240265172],[-9.15156416224088,38.76141648277188],[-9.151531830034441,38.76140248767324],[-9.15149049153291,38.761384589740004],[-9.151433224391235,38.761359804752296],[-9.15140699285099,38.76134844969726],[-9.151379951816136,38.76133599374647],[-9.151339497191547,38.76131714223194],[-9.151322107903939,38.761307862852284],[-9.151315325227873,38.76130418381923],[-9.151312223292155,38.76130449012669],[-9.151307275793402,38.76130688432165],[-9.151285973981695,38.76131613199622],[-9.151257868807713,38.76132833051831],[-9.151233719820297,38.76133881006517],[-9.151219610029107,38.76134493233926],[-9.151214974363763,38.76134660318919],[-9.15121032732301,38.76134828314595],[-9.151198040339004,38.76134910196166],[-9.151185359670663,38.76134651027194],[-9.15118028818083,38.76134261813077],[-9.151175205316353,38.761338735096345],[-9.15116361830232,38.76133457552096],[-9.151140032566037,38.761332087975745],[-9.15113178653575,38.76133148433541],[-9.151120834136108,38.761330688119344],[-9.151104737774629,38.76133222474834],[-9.1510562837295,38.76133494443269],[-9.151030968770028,38.76133867829348],[-9.151002074300752,38.761344731343264],[-9.150991858334951,38.7613496035764],[-9.150972203246301,38.76135896293797],[-9.150966660340485,38.76136398356883],[-9.150959446332111,38.76137122567602],[-9.150956036522576,38.761372534520305],[-9.150945750088908,38.76137649758091],[-9.150937414493324,38.76137687655335],[-9.15092034569884,38.761385267532646],[-9.15088797907681,38.761401187308046],[-9.15086884238158,38.76141059617725],[-9.150833916404137,38.761427763315176],[-9.150813545785345,38.76143777744916],[-9.150745312080533,38.761473457739804],[-9.150727759741198,38.7614826365827],[-9.15069637799603,38.76149905215044],[-9.15069146176991,38.76150122085283],[-9.15067047092344,38.761510501734776],[-9.15061938835919,38.76153307022779],[-9.150590923842575,38.7615459022662],[-9.150568223087127,38.76155629698577],[-9.150520440681406,38.76157551279848],[-9.150509285212188,38.7615806634138],[-9.150498585778491,38.76158147732207],[-9.150487967508953,38.76158233556046],[-9.150483442771193,38.761584527864045],[-9.150471695934629,38.7615909717407],[-9.15046988923068,38.76159417623784],[-9.150467641166664,38.7616051762906],[-9.15047137039874,38.76161580895795],[-9.15047581261184,38.76163531705472]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.242404177985552e-08,-0.127277237611972,8.408624889567693e-12,0.0003096562110783,5.243245040474509e-08,-0.1269675814008937,0.0012456194625675,3.030496531814764e-06,0.0012456194625675,0.9832262795776504,-12.78778896392632,0.9832277480244832,-12.787836054985243,0.1985968754591897,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021257:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605500,E-REDES,,0.5259334309611494,LINE:003674,BUS:JUNCTION:60:03044,BUS:JUNCTION:60:00917,"[[-9.167824182714995,38.70476838138718],[-9.16780430568161,38.70478344750338],[-9.167776846839418,38.70480685000032],[-9.167746657003816,38.70482900659092],[-9.16774440479792,38.70486730081594],[-9.167751750175052,38.704905500972515],[-9.167758312307807,38.70491970220675],[-9.167831072970019,38.70499802895526],[-9.167861957949004,38.70500809619206],[-9.167861859298137,38.70503231911716],[-9.167852208676903,38.70506377892309],[-9.167810669080172,38.70525373486742],[-9.16771349134204,38.70568832304941],[-9.167646491979966,38.70598610304885],[-9.167564934359907,38.706225470136516],[-9.167559494992673,38.70626278371528],[-9.167568627210612,38.70636026656373],[-9.16756332692806,38.70641279312845],[-9.167481007962207,38.70680338126808],[-9.167422837894739,38.707083787836204],[-9.167357187646555,38.70739476113178],[-9.167291684166779,38.70770797602544],[-9.167230000647134,38.70801507674858],[-9.16718787060616,38.70816273688347],[-9.167131157321789,38.70833230709291],[-9.167081655819361,38.708452738771314],[-9.167017201917732,38.70859420100774],[-9.16694242093633,38.708733854013495],[-9.1668593861278,38.70887276935643],[-9.166768996648894,38.70901111921404],[-9.166674118526837,38.70913559165533],[-9.166555883837209,38.709277917116864]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.532335976514977,1.5216970718797138,-8.531522807872994,-1.6253679491375894,0.0008131686419829,-0.1036708772578756,0.0850799946101275,0.0852672131303127,0.0852672131303127,0.980229611601399,-12.920744946512364,0.98010898780151,-12.929367569548658,13.594683300698762,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021263:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5613900,E-REDES,,0.5260017025596664,LINE:003675,BUS:JUNCTION:60:03044,BUS:JUNCTION:60:00917,"[[-9.167789866692383,38.70475236335058],[-9.16776946569267,38.70476059716271],[-9.167743939553553,38.70479206254523],[-9.16773529641922,38.70482642294255],[-9.16773379362682,38.70485212658886],[-9.167732869757684,38.70486776335965],[-9.167740396849345,38.7049074031591],[-9.16774805077472,38.704923972784506],[-9.16782368374987,38.70500537277411],[-9.167850433753424,38.70501408945804],[-9.167850370834797,38.70503123191323],[-9.167840939693047,38.705061969146605],[-9.16779933500182,38.705252195898936],[-9.167703973721311,38.70567883207775],[-9.167635244024453,38.7059841669576],[-9.167553621041536,38.706223786836],[-9.167547950367693,38.70626259776314],[-9.167557107898757,38.706360242529165],[-9.167551907214236,38.70641170528732],[-9.167469674944563,38.70680193233807],[-9.167411504833746,38.70708233890122],[-9.167345854277567,38.70739329417782],[-9.167280328279789,38.70770654529625],[-9.167218710042413,38.70801339321631],[-9.167176688689372,38.708160620008975],[-9.167120107340478,38.708329774684664],[-9.167070761551301,38.708449844666355],[-9.167006486351122,38.7085909450013],[-9.166931906543343,38.70873019987455],[-9.166849051219883,38.70886880735482],[-9.166758931888356,38.70900675846835],[-9.166664369897699,38.70913083175848],[-9.166546248067867,38.70927301208604]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.531228534820478,1.5214859153410012,-8.530415471723202,-1.6251706337609368,0.0008130630972758,-0.1036847184199356,0.0850689282539028,0.0852561710752082,0.0852561710752082,0.980229611601399,-12.920744946512364,0.98010898780151,-12.929367569548658,13.592922797023045,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021299:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603400,E-REDES,,0.578502953959624,LINE:003676,BUS:EREDES:1106S5728000:60,BUS:JUNCTION:60:02722,"[[-9.186975384100169,38.75653553987073],[-9.187282442498434,38.75655930330337],[-9.187532292511007,38.75657453907871],[-9.187589566095145,38.75657342705813],[-9.18763274665252,38.75656837086212],[-9.187651080514065,38.75657437549035],[-9.18766393880014,38.75658040257336],[-9.187735526984204,38.75663963007484],[-9.18784303276369,38.756729420442774],[-9.18785173539512,38.75675477063228],[-9.187849955506186,38.756783863699056],[-9.187831743566583,38.75693284514628],[-9.187839125149766,38.75694974000164],[-9.187854384355974,38.7569617715398],[-9.187870462559976,38.7569684901157],[-9.187896067311124,38.75697606839518],[-9.18811226247382,38.75700019148506],[-9.188233496346314,38.75701605697797],[-9.18855482494397,38.75703610294743],[-9.18860742394093,38.75704951714644],[-9.188627441483874,38.75706826134782],[-9.188651534136309,38.757092643560455],[-9.188657862922744,38.757099765482394],[-9.188717544922628,38.75717531399042],[-9.188724680609084,38.75719112107607],[-9.188719195057542,38.75723179559179],[-9.188689732257101,38.7574095235283],[-9.18865868840569,38.75751518584428],[-9.18862839761622,38.757583783510384],[-9.188528184201841,38.75776934849469],[-9.188408265915779,38.75799485173263],[-9.188301609562192,38.75823193597556],[-9.188199310877497,38.75846499929711],[-9.188065386250821,38.7587714101745],[-9.188061691089803,38.75877983878885],[-9.188074760411808,38.75880560887014],[-9.188047427682573,38.758868135444416],[-9.188031510541895,38.75889889662726],[-9.188026219896875,38.75890913220266],[-9.188019334300083,38.75894539653492],[-9.188020661400722,38.75895815750647],[-9.18808402450932,38.759030502310964],[-9.188094478142238,38.7590349206807],[-9.188115177169212,38.75903977788114],[-9.18820535435215,38.759063562708576],[-9.188267559425876,38.75908077252944],[-9.188607013690754,38.75915831291673],[-9.188795889221502,38.75920091345225],[-9.189062089176193,38.75926241484394],[-9.189490147206694,38.759387126053],[-9.189656826582233,38.75943249332109],[-9.189672920916067,38.75943402304217],[-9.189757513327825,38.75939196566066],[-9.189766843912597,38.75937564023108],[-9.189796659021217,38.75931458607207],[-9.189809210100846,38.75929198011015],[-9.189813134606016,38.7592835133345]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.449419138033424,-1.8101990046213976,16.452863657167153,1.6564080939457524,0.0034445191337297,-0.1537909106756454,0.1623253489661437,0.1621635479446779,0.1623253489661437,0.980993762104338,-12.916269704466565,0.9812196416280532,-12.904931148689972,29.77900366284053,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021305:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5603300,E-REDES,,0.5798274815456296,LINE:003677,BUS:JUNCTION:60:02722,BUS:EREDES:1106S5728000:60,"[[-9.18982381410934,38.759286857583014],[-9.189819889605264,38.759295324359],[-9.189807316320842,38.75931798456955],[-9.189777479012346,38.75937909297859],[-9.189766600668095,38.75939811672822],[-9.189675612636611,38.75944334869838],[-9.189654218971413,38.75944132649324],[-9.189486245929542,38.75939561062308],[-9.1890584419819,38.759270969162834],[-9.188792634425749,38.75920955429062],[-9.18860380515124,38.75916697134713],[-9.188264027439368,38.75908934379802],[-9.18820159150444,38.75907208201625],[-9.188111691443408,38.7590483667425],[-9.18809004572538,38.75904328389887],[-9.188076119050027,38.75903739263451],[-9.188009444590184,38.758961276495455],[-9.188007756448949,38.75894509584817],[-9.188015133200766,38.75890625086435],[-9.188021032783007,38.75889518107308],[-9.188036636214603,38.75886499021488],[-9.188062500248835,38.758805845813356],[-9.188049430931166,38.7587800757306],[-9.188051812586451,38.75877463154357],[-9.18809573856486,38.758674149492336],[-9.188188430629848,38.75846207106945],[-9.188290751820333,38.75822897152275],[-9.188397519247484,38.757991616052905],[-9.188517571874302,38.75776585939411],[-9.188617651000532,38.75758054784995],[-9.188647607616225,38.75751269184361],[-9.188678388708494,38.757407932680906],[-9.188707767488943,38.75723074597134],[-9.188712962335442,38.75719219991169],[-9.188707110920179,38.75717922765332],[-9.188648249520547,38.7571047166151],[-9.18864224838698,38.75709797005399],[-9.188618482590746,38.75707390916164],[-9.18860072816647,38.75705728833115],[-9.188552563416582,38.757045005030584],[-9.188232086764975,38.75702500539867],[-9.188110507004332,38.757009088984965],[-9.187893182707045,38.75698484998953],[-9.187865706043462,38.756976712133245],[-9.187847451551757,38.75696907642178],[-9.187829096555758,38.75695462275794],[-9.187820048324664,38.7569339236841],[-9.187838487984655,38.7567832197024],[-9.187840153614355,38.756755740053656],[-9.187832676553969,38.75673392783544],[-9.18772715116194,38.756645813015744],[-9.187656680756835,38.7565874941977],[-9.18764588451362,38.756582439331595],[-9.187631272767462,38.756577644136236],[-9.18759057302339,38.75658242569844],[-9.187531988149312,38.7565835495677],[-9.18728142442082,38.756568284208164],[-9.186974250694186,38.75654450379913]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6034 CARRICHE-COLOMBO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,16.415279595572308,1.652264126821967,-16.41184294491716,-1.806423869922234,0.0034366506551464,-0.1541597431002666,0.1617927562601895,0.1619549277175048,0.1619549277175048,0.9812196416280532,-12.904931148689972,0.980993762104338,-12.916269704466565,29.71104893001374,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021365:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5612900,E-REDES,,1.2267578637152368,LINE:003678,BUS:JUNCTION:60:00922,BUS:JUNCTION:60:00921,"[[-9.10642079991879,38.77253120312136],[-9.106738160044545,38.77227991382955],[-9.106849038612598,38.77219211760422],[-9.10689784044014,38.772155120752586],[-9.10707366851989,38.77202305850888],[-9.107265169261321,38.771887721431696],[-9.107459151306081,38.77175466930686],[-9.107741446503907,38.77157952450898],[-9.10776471508848,38.77155269416836],[-9.10794274510554,38.77134773940293],[-9.108130629605519,38.77119807274489],[-9.108197774604118,38.77113769102928],[-9.108289423096068,38.771044036963325],[-9.108363007963133,38.77096400042827],[-9.108454091733721,38.77085512782897],[-9.10850620498871,38.770796150697784],[-9.10882099324193,38.77034820168212],[-9.10885568782121,38.770300368543246],[-9.10894429863776,38.77016806902266],[-9.108967677281568,38.770117330907674],[-9.10914700283285,38.76985184927802],[-9.109186502248656,38.76981465905528],[-9.109222709276775,38.7697815678746],[-9.109257191734782,38.76974605000642],[-9.109320971117231,38.76966855401933],[-9.109547271526296,38.76934223659982],[-9.10960615827277,38.76924859444303],[-9.109660057829359,38.76915375092626],[-9.109691702797347,38.769084900914685],[-9.109729265563592,38.76898936539027],[-9.109744865227148,38.768935260268144],[-9.109793675374062,38.768773621649764],[-9.109801524858685,38.768711456388374],[-9.109793795913927,38.76865355609971],[-9.109674716455752,38.76844349183262],[-9.109604613342993,38.76832573450784],[-9.109562706481647,38.768269120104115],[-9.109553452921137,38.76825374922317],[-9.109569016499607,38.76818352051349],[-9.109580616377393,38.768141528299005],[-9.109593209271718,38.76809895127507],[-9.109637592437721,38.768012519585696],[-9.10965189755609,38.768003491172436],[-9.109731120681245,38.76794993444643],[-9.109897574198856,38.76783520528736],[-9.109949268650093,38.767776978649614],[-9.110002231064149,38.767679341388664],[-9.110022996227215,38.76760753774198],[-9.110040101867694,38.76753989929867],[-9.110040346799464,38.7674340199216],[-9.110040225114574,38.76740658327336],[-9.110039917144311,38.76737393268594],[-9.110033938089728,38.76730263220225],[-9.110010583084932,38.767189897336166],[-9.109978464511224,38.76710354753359],[-9.109969915333316,38.76707066868693],[-9.109925307694656,38.7668752582573],[-9.109872094684924,38.766650410385566],[-9.109834096316453,38.76649323661141],[-9.109801447930808,38.7663545740454],[-9.10979103226668,38.76626252073685],[-9.109764997683852,38.7661397105166],[-9.109737528963812,38.76599360017741],[-9.109713946544376,38.76586667087746],[-9.109692746498194,38.765753269319355],[-9.109652922677407,38.765509528024175],[-9.10964708073133,38.765435587070925],[-9.10964653145394,38.765391147315405],[-9.109630415985913,38.7653105275062],[-9.109606401982177,38.76522442500968],[-9.109584383046002,38.76510495002431],[-9.109566643572016,38.76499638366321],[-9.109536681004432,38.76481333521849],[-9.10949988472888,38.76459828527687],[-9.109444892128515,38.76427655536843],[-9.109381022431723,38.763903735526135],[-9.109368488854182,38.76378288398441],[-9.109352229457532,38.76368070970856],[-9.109311339511034,38.76347584567676],[-9.10928245380155,38.76333113420947],[-9.109242473875382,38.76322916736779],[-9.10924182302719,38.76321857065963],[-9.109241933469177,38.76310948555904],[-9.109246576197275,38.76304165418927],[-9.109248808750456,38.763020620368145],[-9.109254128434369,38.762970357506774],[-9.109256054713784,38.76295217270509],[-9.109255906510466,38.762937941657164],[-9.109255293323171,38.76288205352998],[-9.10925503242143,38.76285787883867],[-9.109254899314143,38.76285655580901],[-9.109250272140239,38.76279401749131],[-9.109267813005424,38.76278105267622],[-9.109279631541133,38.76277114433065],[-9.109322010975324,38.76273029980746],[-9.10935618932806,38.76267612031385],[-9.10936885748497,38.76265175637548]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.308589794607613,4.256644791251453,-26.290819180364117,-4.4715343557420715,0.0177706142434956,-0.2148895644906181,0.2605061757339061,0.2609018670146822,0.2609018670146822,0.9844168961879772,-12.680663065230718,0.9835747171874346,-12.742875499308772,41.59721098430865,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1915472:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605600,E-REDES,,0.630210354493569,LINE:003680,BUS:JUNCTION:60:00929,BUS:JUNCTION:60:00925,"[[-9.202257618479354,38.709454834112464],[-9.202195698701821,38.709436340666585],[-9.202003888139759,38.70937671790136],[-9.20193676343697,38.70935610109394],[-9.201479584143618,38.70921567466068],[-9.201333991869369,38.709170814962256],[-9.20129636278368,38.70915915187504],[-9.201225045187925,38.709137185819486],[-9.201034076441967,38.70907840048279],[-9.20091934461413,38.70904613010514],[-9.200755119088377,38.709005241405166],[-9.200606764211793,38.70897707049286],[-9.200535335454815,38.708963824582355],[-9.200476439826506,38.70897156031077],[-9.200297287227798,38.7089357257013],[-9.20024731309555,38.70892572446691],[-9.200076343723305,38.7088966786595],[-9.199909515680043,38.70885853290825],[-9.19967543085995,38.70881938900437],[-9.199613518186526,38.70880515480809],[-9.199546482925449,38.708781968578855],[-9.199445977846217,38.708705194348816],[-9.199387645476788,38.708696692322775],[-9.199326906064488,38.70867785327789],[-9.199219978939109,38.70865313054282],[-9.198998316183847,38.70860659352995],[-9.198863706516821,38.708584213024025],[-9.198652062617528,38.708551167655706],[-9.198591501610608,38.70854508164822],[-9.198528152060149,38.7085439753503],[-9.198410907734148,38.708545180410276],[-9.198203386666592,38.708541218835805],[-9.198121528627869,38.708542470074136],[-9.19804043785883,38.708547389440064],[-9.197913778906441,38.708556390562386],[-9.197826751692498,38.70856720999127],[-9.197750963714123,38.70858316940059],[-9.197701700129041,38.7085907798592],[-9.197643273337903,38.708608409461874],[-9.197425645459827,38.70870731771407],[-9.197198341220108,38.70881347496624],[-9.196992964365608,38.70891606303374],[-9.196977390096338,38.7089124126778],[-9.196826411418796,38.70897613146405],[-9.196711795147694,38.70902200760156],[-9.196668190600418,38.709035259000125],[-9.196554962660327,38.70905539604742],[-9.196458930017826,38.70906679192421],[-9.196426176955516,38.709070675359946],[-9.19641287582638,38.709072237758676],[-9.19633700834252,38.70904724749991],[-9.196237810555271,38.709023523568945],[-9.196175265870952,38.70902555239196],[-9.196146194385305,38.70902651972672],[-9.196068971279843,38.709049643313556],[-9.196019388714936,38.70906601155545],[-9.195476782940627,38.70924520661234],[-9.195472088070318,38.70924646539012],[-9.195464934458258,38.70925790734615],[-9.19544862838403,38.70926228039229]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.70069683722358,0.6909541537661581,-17.696640498234395,-0.8097657340335227,0.0040563389891836,-0.1188115802673646,0.1737536240897001,0.1738060573329508,0.1738060573329508,0.981014087121186,-12.846277690024907,0.9807723919272842,-12.86954104629688,27.71098313690005,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1921037:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605900,E-REDES,,0.9352966740285744,LINE:003681,BUS:JUNCTION:60:00923,BUS:EREDES:1106S5183100:60,"[[-9.203988532768042,38.71409871073606],[-9.204105592856179,38.71419919969477],[-9.204216958520004,38.714287138881026],[-9.204443783466017,38.71447223036033],[-9.204617544657447,38.71461239117978],[-9.20480238015725,38.7147634305649],[-9.205268933152777,38.71514716605701],[-9.20538848898765,38.71524593730897],[-9.205525471058706,38.71535749254164],[-9.205713829713156,38.71551474948635],[-9.205821805246702,38.71560636640713],[-9.20615099277194,38.715898436125],[-9.206375055876219,38.716099573995265],[-9.206536184567582,38.71624634264073],[-9.206640804932558,38.71634486257578],[-9.206729865044162,38.716426978218394],[-9.206893335966072,38.71658110219142],[-9.207039296917781,38.71672373094004],[-9.208081339018483,38.71775238613159],[-9.208445724192687,38.71816134333589],[-9.208573600551968,38.71832433213709],[-9.208631408440674,38.71840913026887],[-9.208703152121348,38.71849777239856],[-9.208752343122969,38.71857149822814],[-9.208817516188585,38.7186735503607],[-9.2088542733549,38.718710963251546],[-9.20888588782029,38.71872595811579],[-9.208929382734114,38.71874804970765],[-9.208968684352895,38.718768837770334],[-9.209005319656422,38.71878434481069],[-9.209222059793998,38.71885887711134],[-9.209263898304513,38.71887248950897],[-9.209440485756907,38.718936149843934],[-9.209446449933875,38.71895889354595],[-9.209447552380853,38.718961099295086],[-9.209448701003442,38.71897250156292],[-9.20944822048522,38.71900021392792],[-9.20945269440672,38.71901254035975],[-9.209525818714848,38.719021540454264],[-9.209535927612592,38.71910586816107],[-9.209540768017982,38.719145646925504],[-9.209530791886493,38.71915051304094],[-9.209564321396686,38.719300597760956],[-9.209598663387643,38.719402204108725],[-9.209830085124981,38.719881202313495],[-9.209891739823508,38.71998842970526],[-9.209976573166347,38.720149850225724],[-9.210041840988525,38.720241163486044],[-9.210139732771868,38.72034953369897],[-9.210145007428252,38.72036768975305],[-9.210177336779697,38.720481411921774],[-9.210176272144981,38.72051920036708],[-9.210187078560226,38.720527486900025],[-9.21018760515185,38.720562513290744],[-9.210186418343303,38.72056540673027],[-9.210175232754647,38.72057855320022],[-9.210171852519192,38.72058927662144],[-9.210168775972122,38.720602609496176],[-9.210169525427178,38.72061957323519],[-9.210173042727334,38.720636322272675],[-9.210175195623927,38.720655624092416],[-9.210177704848627,38.72066268105396],[-9.210191508639342,38.72067760568577]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-23.25907967234596,-1.2501372361712797,23.269475241913312,1.081519264313501,0.0103955695673505,-0.1686179718577787,0.2284085418195799,0.2283165362676107,0.2284085418195799,0.9812839973752606,-12.82122488491023,0.9817613290224853,-12.77609798232061,36.416597602012075,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1921123:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5612900,E-REDES,,0.2104911860873697,LINE:003682,BUS:JUNCTION:60:00924,BUS:JUNCTION:60:02047,"[[-9.111649255336058,38.76024027830855],[-9.111645709920456,38.7602317236275],[-9.111645386762774,38.76023080754408],[-9.111628229457605,38.760157357868266],[-9.111600094273815,38.76008708991759],[-9.111543517903119,38.75993594539349],[-9.111520610803387,38.75984584348691],[-9.111506524203504,38.759777349341526],[-9.111500034739851,38.759704107445565],[-9.11149753950286,38.75963102122005],[-9.11150080279679,38.75953147589471],[-9.111512669530175,38.759433470819765],[-9.111581917775416,38.75915526131885],[-9.111595343096944,38.7590433711767],[-9.111597905076422,38.75900022043404],[-9.111604143163257,38.75892640339803],[-9.111604054911517,38.75887285287537],[-9.11159940786637,38.7588325369821],[-9.111594119641683,38.758794127107144],[-9.111561486524106,38.75870280962926],[-9.111553113394665,38.75867352347991],[-9.111540986478934,38.75864567402058],[-9.11152295609243,38.75861433400312],[-9.111504887699795,38.75858610198623],[-9.111452294705021,38.758520020494345],[-9.111396505477032,38.758464171592756],[-9.11133721600115,38.7584308174182],[-9.111336960840257,38.75843066642504]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.720225606482096,3.622721810735378,-20.718324086826705,-3.661614610613336,0.0019015196553908,-0.0388927998779577,0.2058403710892659,0.2059121231306235,0.2059121231306235,0.9833102809048522,-12.76220992382804,0.9831947866080928,-12.770582030936488,32.82985333949132,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1921237:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5627400,E-REDES,,0.0837174294559206,LINE:003683,BUS:JUNCTION:60:00924,BUS:JUNCTION:60:03045,"[[-9.111660192803706,38.7602375022642],[-9.111708783903696,38.76035489848939],[-9.111764791801733,38.76045687422042],[-9.111815901042633,38.760546397221496],[-9.111865595573287,38.760639300974546],[-9.11196964961107,38.760880971550336],[-9.111971995870203,38.7609002555367],[-9.111969937578134,38.760906217937894],[-9.111966105291016,38.76091453724367],[-9.111952763146231,38.760932439534244],[-9.11195206016241,38.760933193077165],[-9.11194433978758,38.7609398695525]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.18422894394452,-4.520978630576463,26.185435246676796,4.506324811347033,0.0012063027322746,-0.01465381922943,0.2600256689545609,0.2599976664063993,0.2600256689545609,0.9833102809048522,-12.76220992382804,0.9833680552592,-12.75799376669195,41.4575132658218,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2207731:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.6164924694067025,LINE:003684,BUS:JUNCTION:60:00927,BUS:JUNCTION:60:00928,"[[-9.187430337351351,38.70588229513992],[-9.187618651601237,38.705908878835416],[-9.188032581169592,38.70596727508575],[-9.188336377478576,38.70601218083589],[-9.188385126151942,38.706016496317545],[-9.18851794793245,38.70602417732947],[-9.188630437289227,38.706011819483834],[-9.188692308870541,38.70600952155324],[-9.18918448898508,38.705960004164965],[-9.189250967753562,38.70595362876115],[-9.18943798315208,38.70593570465742],[-9.190029656212587,38.70587897796077],[-9.190254864098812,38.705958729795434],[-9.190643020045412,38.70633254253369],[-9.190740970004573,38.70642789466125],[-9.191438401314118,38.70709162022322],[-9.191485361853056,38.70713437793569],[-9.191568747378575,38.70720007255642],[-9.192422652484739,38.70777714139608],[-9.192731323625342,38.7079838977704],[-9.192815702324847,38.70804042152594],[-9.192956569641542,38.70813476962811],[-9.193209016544982,38.70830505808601]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.37092823906476,0.2796107989340986,9.37204072681884,-0.4009708894609987,0.0011124877540797,-0.1213600905269,0.0919944741983258,0.0920384035405618,0.0920384035405618,0.98062336282456,-12.8869244162662,0.9807319544618968,-12.874334614533852,14.674256395874094,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2208001:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5646800,E-REDES,,0.6182872789191793,LINE:003685,BUS:JUNCTION:60:00269,BUS:JUNCTION:60:00927,"[[-9.180371541400676,38.70600334587382],[-9.180492976922707,38.70598869066698],[-9.180785533830447,38.70595392564316],[-9.180907810007307,38.705928372008806],[-9.181144759197778,38.70596268169632],[-9.18149965295356,38.70597473637502],[-9.182296105964166,38.70601438581425],[-9.182475607501281,38.70601940221055],[-9.18268128689648,38.706015895789385],[-9.182765965165643,38.706009576634045],[-9.182855470437577,38.70599610684507],[-9.183875804220431,38.705862250352546],[-9.184352925450431,38.70580085439213],[-9.184877006770012,38.70576063416481],[-9.18503155090616,38.70574689201472],[-9.185127443531105,38.70574179425141],[-9.185584292230857,38.70571069809295],[-9.185985911337685,38.70568799812099],[-9.186015249524282,38.70568961615671],[-9.186253311123664,38.705729895646094],[-9.186291496773862,38.705735910683025],[-9.186512213544223,38.705765383604756],[-9.186614256666696,38.705781424514136],[-9.186816499737777,38.70580150627554],[-9.187430337351351,38.70588229513992]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.948925054510626,0.1817187009062527,9.950182051420033,-0.3031467711051647,0.0012569969094062,-0.121428070198912,0.0976532911221012,0.0976828623047373,0.0976828623047373,0.9805050364342152,-12.900246407010194,0.98062336282456,-12.8869244162662,15.57418764125848,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2208019:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605600,E-REDES,,0.6179312308022514,LINE:003686,BUS:JUNCTION:60:00269,BUS:JUNCTION:60:00927,"[[-9.180373579223666,38.70601220930262],[-9.180494716432287,38.70599759280128],[-9.180787893019208,38.705962750149254],[-9.180908266671784,38.70593759191659],[-9.18114346479479,38.70597164708838],[-9.181499048785259,38.70598373160346],[-9.182295547873123,38.70602338063213],[-9.182475532461046,38.70602841070279],[-9.182681947523266,38.706024897667604],[-9.182767590276773,38.7060184977773],[-9.182857508566062,38.706004970226275],[-9.183877681813273,38.70587113317612],[-9.184354413084913,38.70580979476624],[-9.184878218868704,38.70576959502996],[-9.18503257937872,38.70575587254842],[-9.185128334083466,38.70575077602707],[-9.185585205828492,38.70571967965715],[-9.185985928956656,38.7056970237937],[-9.186013633364563,38.70569854847069],[-9.186250957502782,38.70573870850639],[-9.186289396826906,38.705744775302456],[-9.186510113623838,38.70577424822774],[-9.18661241016356,38.70579032288327],[-9.186814814444944,38.70581042120827],[-9.187428375738856,38.70589117654523]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.954657563006208,0.1818946591780574,9.955915284189532,-0.3032501721069245,0.0012577211833253,-0.1213555129288671,0.0977095711112654,0.0977391252657483,0.0977391252657483,0.9805050364342152,-12.900246407010194,0.98062336282456,-12.8869244162662,15.583157995846433,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2208140:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605600,E-REDES,,1.1964568824877724,LINE:003687,BUS:EREDES:1106S5183100:60,BUS:JUNCTION:60:00923,"[[-9.212236392209336,38.721057989567655],[-9.212108256551092,38.721145108221044],[-9.212094724041446,38.7211528088453],[-9.212088043264778,38.72115660882399],[-9.212076748946522,38.7211640455483],[-9.212037845165142,38.72118967194355],[-9.212032607813567,38.72119311628244],[-9.211998303643343,38.721215709570075],[-9.211978117174757,38.72122899344591],[-9.211962377695096,38.72122758056728],[-9.211941477686759,38.721236241034504],[-9.21191606883166,38.72125243763714],[-9.211890648468327,38.7212686343406],[-9.211874727169254,38.72127652816315],[-9.211817194059627,38.72130508302307],[-9.211774041153399,38.721326487918205],[-9.211731561647104,38.721347562295215],[-9.21167411971851,38.72137607120358],[-9.211588293181725,38.72141865125029],[-9.211505114402854,38.72145991866177],[-9.211471913683257,38.72147639432944],[-9.211444894817928,38.72149258768753],[-9.211340363146551,38.72155522951264],[-9.21128008062365,38.72159136702884],[-9.211268787618781,38.72159813708776],[-9.211250577330777,38.72160904254868],[-9.21121236854944,38.72163198694155],[-9.211170670889079,38.72165766587581],[-9.211131583738045,38.72168184341196],[-9.211117605244045,38.72169048485083],[-9.211096187642191,38.721703734905304],[-9.211085284747533,38.72170815932226],[-9.211078267724705,38.721711016532055],[-9.211053508317057,38.72170544416382],[-9.21101904136918,38.721669875458765],[-9.210896882451836,38.72152313176168],[-9.210774868406086,38.72136764004223],[-9.21065556901392,38.72122135610134],[-9.210567427563294,38.72111310352868],[-9.210414851932907,38.72092622215322],[-9.21031857682437,38.72080921682537],[-9.210298501176462,38.72078476580932],[-9.210301960997395,38.72075562975254],[-9.210279951861072,38.720728764474856],[-9.210267957809668,38.720717201071004],[-9.210265750532775,38.72070652019857],[-9.210255704537506,38.72068610218745],[-9.210221308504627,38.72064830766104],[-9.210196202763715,38.72062043504505],[-9.210176209173888,38.720612143203546],[-9.210161307605464,38.72059303107384],[-9.21015020885252,38.72056529944276],[-9.210153048811522,38.720558409312744],[-9.210152756886744,38.720538991236324],[-9.210141461929034,38.72053033088105],[-9.210142744475602,38.720484091129386],[-9.210111360924389,38.72037362104055],[-9.210107614457868,38.72036074745944],[-9.21001263409028,38.72025559316125],[-9.20994549853913,38.72016164882708],[-9.20986002738288,38.71999909918706],[-9.209798229890927,38.71989154881556],[-9.209565741985092,38.719410452558655],[-9.209530604736933,38.71930642143356],[-9.209494389656236,38.71914441714958],[-9.209493483013919,38.71913687698928],[-9.209504406581091,38.71913155175177],[-9.209501609690443,38.719108400521606],[-9.209493999336186,38.719044965840446],[-9.209425529286001,38.719036571373145],[-9.209413642121175,38.71900377555085],[-9.209414220560134,38.71897339597987],[-9.20941356482775,38.71896724971134],[-9.209413244684201,38.71896660410286],[-9.209410206875122,38.71895496703525],[-9.209250058938595,38.71889726238058],[-9.209208497951828,38.71888375551315],[-9.208990162330368,38.71880864337916],[-9.20895081902187,38.718791972264384],[-9.208910335843283,38.71877060057123],[-9.208867536381057,38.71874888089033],[-9.208830849193472,38.718731446619294],[-9.208788137222815,38.71868798131723],[-9.208721621154998,38.718583779675285],[-9.208673276567625,38.71851128910812],[-9.208601603509573,38.71842275440295],[-9.208543655255768,38.71833779540949],[-9.20841683387671,38.71817614802514],[-9.208053641666854,38.7177685309136],[-9.207012300007804,38.71674057164065],[-9.206866619026947,38.716598210517006],[-9.206703428073501,38.716444354165745],[-9.206614436945417,38.7163622378688],[-9.206509863383516,38.71626377152675],[-9.206348968670675,38.71611727092785],[-9.206125045151095,38.71591623981847],[-9.205796207375643,38.71562449109481],[-9.205688580765832,38.71553314117841],[-9.205500501250906,38.715376097816105],[-9.205363519990437,38.715264596593784],[-9.2052439633491,38.715165771277256],[-9.204777480143957,38.714782089092616],[-9.204592715236906,38.71463115711412],[-9.20441895404681,38.71449099625816],[-9.204192268666418,38.71430601154418],[-9.204080623069194,38.71421780466908],[-9.20396307451592,38.71411694183914]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.190260859964468,0.7987815786358081,-18.18213441446965,-1.0238802509971547,0.0081264454948168,-0.2250986723613466,0.1784594101617421,0.1785771032222191,0.1785771032222191,0.9817613290224853,-12.77609798232061,0.9812839973752606,-12.82122488491023,28.47166072323769,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2208474:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1106L5605700,E-REDES,,0.4834459632846808,LINE:003688,BUS:JUNCTION:60:00929,BUS:JUNCTION:60:00268,"[[-9.20226171214431,38.70944641936778],[-9.202184803116499,38.7094234421891],[-9.20216788212824,38.70941816544009],[-9.202008212802166,38.70936837311269],[-9.202006815342507,38.709367944525724],[-9.202002010781074,38.7093664661983],[-9.201988682853019,38.709362372577964],[-9.201958111709464,38.70935297810337],[-9.201834892101804,38.709315138450286],[-9.201661352177247,38.709261833473285],[-9.201389216211968,38.7091782364945],[-9.201293249411163,38.70914849711031],[-9.201160466341701,38.70910762754698],[-9.20103811248845,38.709069968291246],[-9.200923034217956,38.70903759299267],[-9.200758208833475,38.70899656565885],[-9.20060943881956,38.708968308468364],[-9.200535727394225,38.70895463304087],[-9.200476923731879,38.70896236792865],[-9.200249964756036,38.708916962660126],[-9.200079179856688,38.70888795120167],[-9.199912328574728,38.70884978765106],[-9.199678243781861,38.70881064375238],[-9.199617484613642,38.70879666925363],[-9.199553014868002,38.70877437838643],[-9.199481162264133,38.708719483621024],[-9.199385212788513,38.708705497149836],[-9.199318496301558,38.708699864085006],[-9.199211863722526,38.70867485040294],[-9.198988869474228,38.70862691130685],[-9.198856414780263,38.70860488043739],[-9.198726054837893,38.708586100129224],[-9.198646783649117,38.70857344709763],[-9.198589788115983,38.708566698000034],[-9.19852681963276,38.70856647999614],[-9.198411050960457,38.7085656448334],[-9.198203576915107,38.7085633042352],[-9.19812256034654,38.708563160595446],[-9.198043938649194,38.70856790430641],[-9.19791870381818,38.70857758604411],[-9.19783138840795,38.70858835405836],[-9.19775669548692,38.70860451066369],[-9.197709054541967,38.70861378177908],[-9.197657528972186,38.708629321698766],[-9.197569559925865,38.708668848389046],[-9.197441397504306,38.70872758578837],[-9.19721113182764,38.7088309596297],[-9.196998450758567,38.70892398494194]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.981014087121186,-12.846277690024907,0.9807095721599268,-12.873099888024392,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
