source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:2212489:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605500,E-REDES,,1.2341758114787975,LINE:003689,BUS:JUNCTION:60:00269,BUS:JUNCTION:60:03044,"[[-9.181015869451798,38.70597148635391],[-9.180909180001173,38.705956031732114],[-9.18079261139854,38.705980399161206],[-9.180498195452818,38.706015397069756],[-9.180377654871227,38.706029936160014],[-9.180138882561918,38.706068343376984],[-9.179539728016952,38.706229055365995],[-9.179256319177586,38.706304711871525],[-9.179116890185188,38.70634053325532],[-9.178943974079385,38.706390589571335],[-9.17874418725586,38.70644034584363],[-9.17851924903534,38.706494975042325],[-9.178482071797127,38.70649975781934],[-9.178306868257444,38.70651914403739],[-9.177856607802177,38.70657140227744],[-9.177693765345069,38.706591010243905],[-9.17723064664909,38.70662084356404],[-9.177043497960577,38.706632326774994],[-9.176867240463235,38.706636226812186],[-9.176717408109488,38.70663194546041],[-9.176582658228806,38.70662448446118],[-9.17648245384589,38.70660517554193],[-9.176342965580826,38.706583353109885],[-9.176095490143428,38.7065508932678],[-9.175977700934942,38.706525525623135],[-9.175836520635032,38.706482990703506],[-9.175529047416774,38.70638486706249],[-9.175301124290508,38.70629999458236],[-9.175289805950452,38.706297978787035],[-9.175257845229506,38.70630258786021],[-9.175139467424245,38.70632683069616],[-9.17499283997755,38.70636898987628],[-9.174614448256296,38.70650493443968],[-9.17451343007431,38.706537173846584],[-9.174445347638944,38.706549617446406],[-9.174414436149283,38.706554451133755],[-9.174343920082611,38.70655526926825],[-9.174312289059024,38.70655172306392],[-9.174270003544645,38.70654279511875],[-9.174236588042097,38.706535112202886],[-9.174211465209659,38.706522959505705],[-9.174193902771385,38.706499452578846],[-9.174184551460192,38.70646981916721],[-9.17418381960865,38.70645267480007],[-9.174181102431822,38.70644526757798],[-9.174178905003787,38.70644435936853],[-9.17414828665964,38.70643771440553],[-9.174079297939782,38.70640912623503],[-9.173968638174035,38.70637037041774],[-9.173944285533622,38.70636295791773],[-9.17379374725615,38.706308424465064],[-9.173735981710388,38.70628795117486],[-9.173688436930345,38.70627149431976],[-9.173387261622354,38.7061555544652],[-9.173269673667042,38.70611542747379],[-9.173202424050439,38.70609256126902],[-9.173050635761788,38.70602865183577],[-9.172865149074532,38.70595732263933],[-9.172683985187286,38.70589867369906],[-9.17251316417778,38.70586117283808],[-9.172404844363742,38.70583700538566],[-9.172331090211003,38.70581900676111],[-9.1721257016598,38.705754555367804],[-9.171861877036749,38.70567006772964],[-9.171467803136641,38.705548941238945],[-9.171026584267542,38.70537528457481],[-9.170979001546108,38.70535135945857],[-9.170913118381542,38.70531955302265],[-9.170897765153647,38.70530641197301],[-9.170893045980346,38.70530521084477],[-9.170887455156846,38.70530573795977],[-9.170886552191067,38.70530609729195],[-9.170786643691018,38.7053371706181],[-9.170745168114129,38.705322171923875],[-9.170545610074532,38.70521319427166],[-9.17020830380467,38.70503305317901],[-9.170128400211489,38.70498243639652],[-9.169961773496082,38.70489848619928],[-9.169895894025492,38.7048676700115],[-9.169816472628126,38.7048384423203],[-9.169732500067738,38.70481644323396],[-9.169631587548373,38.70479397295452],[-9.169375508801247,38.704744667522945],[-9.16928509547068,38.70472958925052],[-9.169214917194923,38.70472105115869],[-9.169163616104633,38.70471816455208],[-9.169113181395412,38.704717954567165],[-9.16897149714801,38.70472513898891],[-9.168904029803628,38.704727593229634],[-9.168797649380991,38.7047276542817],[-9.168400549739172,38.704741751730516],[-9.168345130481452,38.70474504462462],[-9.168288859685811,38.70474907467743],[-9.168260487699285,38.704747443620924],[-9.168243675911203,38.704741521414455],[-9.168154042282872,38.70467454125104],[-9.168151589168223,38.70467263532533],[-9.167976469141006,38.704638778055354],[-9.167964941992794,38.70463898833261],[-9.167962495960381,38.70464075753433],[-9.167962179973472,38.70464116568768],[-9.167961501684088,38.70464116269257],[-9.167961253492253,38.704641489174506],[-9.16796006769351,38.70464853480042],[-9.167962062762518,38.704668082119554],[-9.167951748210037,38.70468699090709],[-9.167935589585609,38.704702420428426],[-9.167923054004632,38.7047116114382],[-9.167898881516301,38.70472933692422],[-9.167879444157462,38.70472867148671],[-9.167865101867967,38.70472817707289],[-9.16785090333559,38.70472649234968],[-9.16783579274541,38.70475957692035],[-9.167824182714995,38.70476838138718]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.541253829915519,1.2793266673520074,-8.539355765652402,-1.5227229298552676,0.0018980642631163,-0.2433962625032601,0.0847574155036861,0.0851496026408593,0.0851496026408593,0.9805050364342152,-12.900246407010194,0.980229611601399,-12.920744946512364,13.57593192724277,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2212585:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5613900,E-REDES,,0.6271241817964672,LINE:003690,BUS:JUNCTION:60:00929,BUS:JUNCTION:60:00925,"[[-9.202252727905357,38.70946300393689],[-9.202176454304459,38.70944023712068],[-9.201999667467403,38.70938509776896],[-9.201380774743978,38.70919499618741],[-9.201278294101959,38.70916325361075],[-9.201102986168285,38.70910928839122],[-9.201030040394553,38.70908683267417],[-9.200915655009442,38.709054667217465],[-9.200833796039962,38.70903428362736],[-9.200752029342553,38.70901391715139],[-9.200578508591683,38.70898109412187],[-9.200534943515331,38.70897301612385],[-9.200475955921052,38.70898075269295],[-9.200244661434434,38.70893448627363],[-9.20007350758925,38.70890540611728],[-9.199906702784702,38.70886727816536],[-9.19967261793738,38.70882813425632],[-9.199609551758492,38.7088136403624],[-9.199539950981523,38.70878955877091],[-9.1994552838725,38.70872488147333],[-9.199383551990646,38.70871441202812],[-9.19931621397446,38.70870873059202],[-9.199208704566018,38.70868350872801],[-9.198986148700508,38.70863567371722],[-9.198854177841906,38.70861371049023],[-9.198723864130775,38.70859494777328],[-9.198644777116257,38.708582311074906],[-9.198588910203329,38.708575695800526],[-9.198410908956712,38.70857465393295],[-9.198203480864292,38.70857231291537],[-9.19812299304379,38.70857216445194],[-9.198044945806256,38.70857688490734],[-9.197920170214424,38.708586526426245],[-9.197833818746977,38.70859717755653],[-9.197759606991525,38.70861322168167],[-9.197712516317807,38.70862238869433],[-9.197662478505984,38.70863747366653],[-9.197575331992434,38.70867665056403],[-9.197447146572419,38.708735388179306],[-9.197216789456085,38.708838798896615],[-9.19700397123609,38.70893187951584],[-9.197003868451311,38.70893192549156],[-9.196988294178064,38.70892827513711],[-9.196837086650552,38.708992068085095],[-9.196721190425976,38.70903846033153],[-9.196674930832433,38.70905252860902],[-9.196559226398628,38.70907312059705],[-9.19646236717431,38.709084596068855],[-9.196429614104108,38.70908847950566],[-9.196409932533957,38.709090820643475],[-9.196329166638847,38.709064217559266],[-9.196234860271955,38.70904163810754],[-9.196176222744239,38.70904355928747],[-9.196150908456815,38.70904438431605],[-9.196077542528123,38.70906635581742],[-9.196028326185594,38.70908261263491],[-9.195484987976347,38.709262039593796],[-9.195451574122968,38.70927099115658]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.787804636421825,0.6949740388216578,-17.783728335575905,-0.8131314231912157,0.0040763008459201,-0.1181573843695579,0.1746089290444362,0.1746611055307033,0.1746611055307033,0.981014087121186,-12.846277690024907,0.9807723919272842,-12.86954104629688,27.84730880099222,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2212588:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5613900,E-REDES,,0.6248342606829979,LINE:003691,BUS:JUNCTION:60:00923,BUS:JUNCTION:60:00929,"[[-9.203954588429003,38.71412301887229],[-9.203946168083094,38.71411579980102],[-9.203963540305349,38.714077330305464],[-9.203945882953692,38.714062097961126],[-9.203941282567534,38.71405814970851],[-9.20379129657666,38.713923904107965],[-9.20368513509425,38.71382792686721],[-9.20365825535054,38.713826425859665],[-9.203643197651303,38.713803576059036],[-9.203663373281698,38.71371341219885],[-9.203666599750633,38.71370620339955],[-9.203645926599169,38.71368302676823],[-9.203519807867282,38.71354171600689],[-9.203486450499009,38.71350525205494],[-9.20340585432738,38.71341354403365],[-9.203401431235804,38.71337681477368],[-9.203413451149325,38.7133333050227],[-9.203441124846739,38.713287138573335],[-9.203476842863545,38.713249969207794],[-9.20348220636613,38.71324497475155],[-9.203497611432397,38.71322874558284],[-9.203500554244961,38.71322563793446],[-9.203558201685922,38.71316491926763],[-9.203575319122017,38.71314710703077],[-9.203595496291037,38.71311631352673],[-9.20361567990562,38.713073638680264],[-9.203641927302446,38.71301820723436],[-9.20367687996962,38.71290750519722],[-9.203703597874576,38.712786609782924],[-9.203712502778986,38.7127470109248],[-9.203734742228852,38.7126495678293],[-9.20374962821635,38.712584755345034],[-9.203772750906312,38.71249872602315],[-9.203782012730937,38.71246147491908],[-9.203803540377683,38.71237488371975],[-9.20382191486038,38.7122957888975],[-9.203851065806134,38.71217848325],[-9.203874822910215,38.712087223563486],[-9.203888096369964,38.712036847327134],[-9.203909076742008,38.71195750339066],[-9.203920810609311,38.711912581979995],[-9.203933251818512,38.711864987772266],[-9.203941768246573,38.71183249059793],[-9.203956536578177,38.71177598434695],[-9.20396453976121,38.71174530244542],[-9.20398292674452,38.71167399021202],[-9.203990373448704,38.71164453847316],[-9.204004261024098,38.71157141190344],[-9.204008961102275,38.71154665139678],[-9.204030800290084,38.71146094005141],[-9.204039224319965,38.711427651029844],[-9.203987057066417,38.71135874252813],[-9.20398450697654,38.71135581136339],[-9.203971318659264,38.711247991920686],[-9.203937887305374,38.7110926438625],[-9.20386810013255,38.710913209118345],[-9.20387573817172,38.71090195137768],[-9.203784322477341,38.710667632275076],[-9.203772413268164,38.710634628835905],[-9.203747443460028,38.71056542573684],[-9.2037323193378,38.710523461995145],[-9.203727198105101,38.71050925862596],[-9.203696338656767,38.71042366128876],[-9.203673968809124,38.71036610843334],[-9.203610155886318,38.71019632011849],[-9.203589798107094,38.71012799348285],[-9.203574079939012,38.71007934236988],[-9.203558361658438,38.71003068224753],[-9.203544162682416,38.70998983596838],[-9.20353208820364,38.70996499508055],[-9.203508798139808,38.70992047590185],[-9.20349811166192,38.70990158544618],[-9.203476658606375,38.709883072947015],[-9.203422950377965,38.709834806154824],[-9.203371236795004,38.709814634390426],[-9.203345954563046,38.709805299887385],[-9.203271719551672,38.70977820937413],[-9.203261654760041,38.70977477057975],[-9.203189154139196,38.70974988003328],[-9.203131932944409,38.70973195654883],[-9.203100123745363,38.70972205127039],[-9.203030180752137,38.709700596177555],[-9.202881888286905,38.70965519567634],[-9.20282995132823,38.709639295414185],[-9.202663819666189,38.709588707463205],[-9.202539425205266,38.709550771228386],[-9.202274611187365,38.70946954135803],[-9.202252727905357,38.70946300393689]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.413254502637823,1.0784278740942597,-19.408411654566525,-1.1947990989117028,0.0048428480712985,-0.1163712248174431,0.1906605415848829,0.1907323019807136,0.1907323019807136,0.9812839973752606,-12.82122488491023,0.981014087121186,-12.846277690024907,30.409639830473633,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2212715:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5613900,E-REDES,,1.236368869649924,LINE:003692,BUS:JUNCTION:60:00269,BUS:JUNCTION:60:03044,"[[-9.181017947069384,38.70596262202666],[-9.18090872333641,38.70594681182437],[-9.180790252208569,38.70597157465525],[-9.180496455942325,38.706006494935544],[-9.180375617047185,38.70602107273135],[-9.180135858351953,38.706059632915824],[-9.179536016835732,38.70622053120334],[-9.179252676729494,38.7062961690683],[-9.179113110343947,38.70633202771001],[-9.178940239970764,38.706382065595086],[-9.178740750973269,38.70643174713083],[-9.178516614763314,38.706486188984556],[-9.178480332522879,38.706490855652525],[-9.178305220697563,38.70651022303111],[-9.17785489159234,38.70656249989462],[-9.177692416191332,38.706582050527345],[-9.17722973408129,38.70661186192145],[-9.177042884010895,38.706623324444855],[-9.176867293217274,38.70662721852013],[-9.176718012881173,38.706622950249205],[-9.176584459495468,38.70661555061838],[-9.176484946892879,38.7065963796429],[-9.176345043793354,38.70657448885825],[-9.176097959985173,38.70654207956841],[-9.175981300920432,38.70651695404928],[-9.175840744220615,38.70647461173591],[-9.175533686929974,38.706376628516885],[-9.175304908519907,38.70629143939949],[-9.175290063184356,38.70628878851231],[-9.17525534903427,38.70629378247835],[-9.175136031576809,38.70631823187117],[-9.174988465264219,38.7063606516451],[-9.17460989071296,38.706496669888004],[-9.174509925062054,38.7065285576045],[-9.174442920500748,38.7065408114311],[-9.1744132248155,38.70654545411661],[-9.174344639834988,38.70654625502652],[-9.17431459793582,38.70654289282109],[-9.174273119396823,38.70653411982043],[-9.174241318885198,38.70652681884658],[-9.174219946962433,38.706516470294915],[-9.174204659197677,38.70649602375892],[-9.17419600635311,38.70646857302007],[-9.17419526051875,38.706451257629105],[-9.174190784184221,38.70643908294166],[-9.174183162742244,38.706435944123974],[-9.174152555895832,38.706429299059536],[-9.174084330527627,38.70640102836627],[-9.17397306991985,38.706362061723034],[-9.173948786510293,38.70635466662234],[-9.173798525683612,38.70630023879584],[-9.173740667664392,38.70627973030098],[-9.173693307584792,38.7062633258483],[-9.173392086326004,38.70614738641548],[-9.173274267185704,38.70610717141046],[-9.17320743346641,38.70608444562801],[-9.173055899636331,38.70602064202829],[-9.172869881086,38.70594910138927],[-9.1726877469829,38.7058901368143],[-9.172516280215623,38.70585249758302],[-9.172408121857746,38.70582836472729],[-9.172334944522406,38.70581050509514],[-9.172130018117988,38.705746211736034],[-9.171866147282413,38.70566170650292],[-9.171472489045192,38.70554070243867],[-9.17103226446723,38.70536743329607],[-9.170985191412067,38.705343773885716],[-9.17092051226826,38.70531255126619],[-9.170904204378678,38.70529858097636],[-9.170894200594505,38.70529603061369],[-9.170884063628032,38.705296985478476],[-9.170881834754,38.70529787004344],[-9.170786984589158,38.705327367073096],[-9.17075089431813,38.70531432024971],[-9.170552124423015,38.70520578599437],[-9.170215165607175,38.70502582199003],[-9.170135145771647,38.70497511616648],[-9.169967824459397,38.70489082985045],[-9.169901296885767,38.704859713155756],[-9.169820742805916,38.704830063151164],[-9.169735893304775,38.70480783765124],[-9.16963454245242,38.70478526317262],[-9.169378071888902,38.70473588916266],[-9.169287174509117,38.704720725110235],[-9.169216213071707,38.704712085876416],[-9.169164060633468,38.70470915277891],[-9.169112844322735,38.70470894973033],[-9.168970861242943,38.704716136803185],[-9.168903761722513,38.704718587779965],[-9.168797381313215,38.704718648831594],[-9.168399856694418,38.70473276806375],[-9.16834417307606,38.70473606330178],[-9.168288752080779,38.704740031771706],[-9.168263348473495,38.704738572566555],[-9.168250187857078,38.70473393312866],[-9.168162041881,38.70466807476671],[-9.16815500840763,38.7046626333434],[-9.168144762305072,38.704659211133276],[-9.167978126638785,38.70462698112199],[-9.167958945509511,38.704627340318645],[-9.167950753797719,38.70463324099893],[-9.16794745898813,38.70463753090854],[-9.16794564165776,38.70464860863199],[-9.167947449407523,38.704666329022594],[-9.16793960902219,38.70468063990002],[-9.16792567349034,38.704693986920965],[-9.167894846442023,38.704716590581775],[-9.16786886431416,38.70471566788066],[-9.167841273411725,38.704712399381975],[-9.167804221555892,38.70474656118978],[-9.167789866692383,38.70475236335058]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.526103443194701,1.2766190473082706,-8.524208745698957,-1.520460057381808,0.0018946974957447,-0.2438410100735375,0.0846064365358532,0.0849993202760752,0.0849993202760752,0.9805050364342152,-12.900246407010194,0.980229611601399,-12.920744946512364,13.551971473043356,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2250344:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5630000,E-REDES,,0.4054450620097988,LINE:003693,BUS:JUNCTION:60:00930,BUS:EREDES:1106P5470000:60,"[[-9.165448320025904,38.73779596970833],[-9.16574383628583,38.73788830643611],[-9.165936065819086,38.73795138042191],[-9.166082447876894,38.73799898817121],[-9.166165663432231,38.73802407693237],[-9.166166079236623,38.73802419936085],[-9.166281637833679,38.73804384930299],[-9.166291551200318,38.73804620265394],[-9.166303357449861,38.73804822397486],[-9.166325971123017,38.73805477961827],[-9.166336694869559,38.73805989117966],[-9.16634103571247,38.738068202962694],[-9.166345921135603,38.738077590858],[-9.166352048203112,38.73808933680689],[-9.16635877995824,38.738103932868306],[-9.166364863545434,38.73811186891052],[-9.166370947263976,38.73811981395903],[-9.166383061192509,38.73812801188481],[-9.166404106709487,38.738142256024545],[-9.166422262526464,38.73814673428811],[-9.166440418345648,38.73815121254884],[-9.166456434383694,38.73816361858273],[-9.16647028674117,38.738175124978135],[-9.16648520188813,38.73818854962662],[-9.166505832404392,38.73820989555251],[-9.166553429312208,38.738228597620406],[-9.166589886976798,38.73824288541023],[-9.166665647378473,38.738272552725064],[-9.166726208133458,38.738296175266036],[-9.16678261676451,38.7383181861259],[-9.16683614693649,38.738339177550905],[-9.166871714503554,38.738353941540225],[-9.166897830310223,38.738364870855875],[-9.16691549541196,38.73837279436044],[-9.16693608917426,38.73838202507152],[-9.166948805018235,38.738389686147016],[-9.166969514870566,38.738402176639816],[-9.166988269620795,38.738421043940065],[-9.166996303728522,38.73843581758966],[-9.16701057437426,38.73844760846333],[-9.167019607298434,38.738459869100524],[-9.167032570131557,38.73847746355877],[-9.16703870567675,38.73850332458453],[-9.167049851043055,38.73855036355475],[-9.167040228671258,38.7386151516735],[-9.167036894369117,38.738647077755985],[-9.167037570520785,38.73865646687911],[-9.167038058284747,38.73866316434536],[-9.167024015161536,38.73871650670704],[-9.167014454250427,38.73875290175996],[-9.167003521277147,38.73878826406418],[-9.16700104392925,38.738799095344156],[-9.16699787300217,38.738812869303935],[-9.166995102329688,38.738824892208925],[-9.166993251771183,38.738832934532724],[-9.166992029732443,38.73884547517792],[-9.166990416564829,38.738861991718146],[-9.166989593771756,38.738870322194025],[-9.166989578025213,38.738873213830345],[-9.1669894851687,38.73888589760477],[-9.166989421096563,38.73889420334394],[-9.166989593567719,38.738906146130105],[-9.166989229053888,38.738935857011796],[-9.16698806301085,38.738957053635524],[-9.16698743342252,38.738977966265914],[-9.166987757064918,38.738997987689736],[-9.166983804688163,38.73901339897905],[-9.166979924070818,38.739026611734694],[-9.166974750529631,38.73904347508574],[-9.1669745670588,38.73905306999463],[-9.166974287755378,38.73906717864924],[-9.166974395707538,38.73908819283908],[-9.166962512307762,38.739097567109866],[-9.1669628806172,38.7391063464308],[-9.166963211750009,38.73911414423327],[-9.166963763135916,38.73912684031584],[-9.166965715229999,38.73917281673765],[-9.16696755982866,38.73921612780904],[-9.166968357744013,38.73923554150978],[-9.166969149600533,38.7392537392141],[-9.166987113603692,38.73926641616442],[-9.166998855795903,38.73927593245207],[-9.167024760387926,38.739284953958084],[-9.167057524734378,38.73929591441378],[-9.167095062046592,38.73930846298227],[-9.167126393155822,38.73931893168063],[-9.167143740323546,38.73932473212944],[-9.167218601672092,38.73934700264608],[-9.167242787231087,38.73935803906145],[-9.167261265018423,38.73936646875339],[-9.167287360937241,38.739378380001966],[-9.167326460133497,38.73939633733748],[-9.167345010662876,38.73940582028135],[-9.167370281567415,38.73941873868537],[-9.167387341815623,38.73943492760752],[-9.167441593256827,38.73949940190242],[-9.167489396724248,38.73955859170668],[-9.167509409360031,38.7395832938163],[-9.167535476172198,38.73961626544876],[-9.167542400111502,38.7396250317014],[-9.167550472119407,38.739635247037725],[-9.167565327213392,38.73965403170204],[-9.167581037681492,38.739673907731444],[-9.167600444737568,38.73970206517078],[-9.167612580084324,38.73971967590169],[-9.167629273432182,38.73974389396822],[-9.167639223615492,38.73975832630482],[-9.167658877421106,38.739786841857665],[-9.167670577930611,38.73980380787679],[-9.167689186276188,38.739830810377356],[-9.167696267960565,38.739837755651195],[-9.167712951230419,38.739854110005545],[-9.167715517647695,38.73985660943224],[-9.1678488475711,38.739849887632516],[-9.167872605126945,38.739849595927375],[-9.16788417321304,38.739849439316004],[-9.1678962239469,38.739822201048554],[-9.167913088171511,38.73982322253448],[-9.16793763995072,38.73983093168734],[-9.1679739999317,38.739842364437195],[-9.168017482060275,38.73984523968822],[-9.168046263148463,38.73984636266189],[-9.16807369345583,38.73984633560389],[-9.168083514342038,38.73984624851333],[-9.168101960251594,38.73984370688185],[-9.168166290336496,38.73983357912857],[-9.16817397740523,38.73983227688911],[-9.168195027646286,38.73982690171976],[-9.168213808985437,38.73982210515173],[-9.168216066384245,38.73982152664863],[-9.168240752749323,38.73981706503844],[-9.168247979690152,38.73981575786738],[-9.168262463797152,38.739817620120554],[-9.168284798064628,38.73982070986372],[-9.16828712964574,38.73980776302466],[-9.168292420635096,38.739778359752776],[-9.16830113652228,38.73977741769851],[-9.168321106247276,38.73977526786652]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6300 PS CARRICHE-PARQUE,4,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.010876758905294,-2.153125789033471,13.012407656207788,2.044291967442829,0.0015308973024943,-0.1088338215906423,0.1292867492342831,0.1291143285818558,0.1292867492342831,0.9815387560458998,-12.901702475019697,0.9816705827900036,-12.895791131148066,23.717987384751993,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2250350:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5606800,E-REDES,,0.4046452535280339,LINE:003694,BUS:JUNCTION:60:00930,BUS:EREDES:1106P5470000:60,"[[-9.165452592852631,38.73778760872448],[-9.16574817834029,38.73787996284479],[-9.165940500370958,38.737943072036195],[-9.166086720640717,38.73799062716532],[-9.166169381608633,38.73801554067682],[-9.16628452516772,38.738035122227664],[-9.166294461532404,38.73803747537476],[-9.166306613807903,38.73803956569441],[-9.166331005953568,38.73804662804398],[-9.166345922185446,38.738053756263014],[-9.166365588629134,38.738091982321144],[-9.166369236252137,38.7381000750457],[-9.16637674995815,38.73810988105221],[-9.166379856235485,38.73811393407592],[-9.16640983333279,38.73813422443115],[-9.166421894870867,38.7381371983044],[-9.166446537251886,38.738143267558286],[-9.166472451510352,38.73816335065871],[-9.166498517901193,38.73818680131582],[-9.166513481997086,38.73820281976776],[-9.166558580684693,38.73822055309801],[-9.166602845701336,38.73823789745073],[-9.166656710811253,38.73825899408619],[-9.16671867119799,38.73828317172666],[-9.166772905273348,38.7383043280949],[-9.166836808728867,38.73832925412437],[-9.166881690586518,38.73834789002721],[-9.166942490278249,38.738374509929194],[-9.166964824511236,38.73838798589745],[-9.166975835085099,38.73839463518887],[-9.16697767978565,38.73839574482023],[-9.166987973083158,38.73840608464599],[-9.166998255014079,38.73841643357932],[-9.167006076146565,38.73843079475707],[-9.167019858084652,38.7384421936166],[-9.16704351957292,38.738474303914],[-9.167049030787728,38.73849754920649],[-9.167061485839971,38.73855006231033],[-9.167056517190101,38.73858349816377],[-9.167051537166337,38.738616943125386],[-9.167049984352506,38.73863206292657],[-9.167048420168479,38.73864719183622],[-9.16704904134775,38.73865595990955],[-9.167049615150715,38.73866383663253],[-9.167040391238226,38.738698877535505],[-9.167032891135884,38.73872745359721],[-9.167029293688561,38.738741159274234],[-9.167025684870303,38.73875487405961],[-9.167020883227236,38.73877040997533],[-9.167014773340854,38.738790128081575],[-9.167011257188697,38.73880548146119],[-9.16700467743139,38.73883407639096],[-9.167001100249573,38.738870688667696],[-9.167000921855124,38.73889417352606],[-9.167001256732432,38.738918158273],[-9.16700073450167,38.73893615143236],[-9.166999494804116,38.73895861880541],[-9.166999064394668,38.738973413389985],[-9.166998935235087,38.73897800850102],[-9.16699926954647,38.738998768468115],[-9.166996634576885,38.739009835346195],[-9.166991110034598,38.73902867451076],[-9.16698622222218,38.7390446165378],[-9.166985789582277,38.73906722088543],[-9.16698589257244,38.73908629844695],[-9.166985915846647,38.739091892070896],[-9.166974180383757,38.73910115693903],[-9.166975083510117,38.73912228118589],[-9.16697731598819,38.73917492988714],[-9.166980476107485,38.73924960339485],[-9.166995116836548,38.73925993172965],[-9.167005602224414,38.739268432263465],[-9.167022075647411,38.739274258486276],[-9.16708506150929,38.73929531014792],[-9.167148036037835,38.73931637088352],[-9.167223567488998,38.73933885164663],[-9.167230872903634,38.739342182848574],[-9.167247451969759,38.73934974660436],[-9.167321363268513,38.73938347435792],[-9.167330370612145,38.73938758315653],[-9.167347774072141,38.739396481751406],[-9.167378027362044,38.739411950241596],[-9.167392253861623,38.73942544392658],[-9.167406468866767,38.739438937711625],[-9.167419128784747,38.73945465218185],[-9.167448137574011,38.739490651398846],[-9.167481057864054,38.739531498156836],[-9.167499126382054,38.739553785398826],[-9.167519162279701,38.73957850531619],[-9.16753415795423,38.73959746889428],[-9.167555081871882,38.739623946458735],[-9.167570804090516,38.739643840401015],[-9.167591001509988,38.73966938758923],[-9.167604135289476,38.73968843972339],[-9.16762438817849,38.7397178237267],[-9.167631707075529,38.739728451082655],[-9.167637334203844,38.739736616295616],[-9.167660218665041,38.73976982328636],[-9.167678967859473,38.739797022711315],[-9.167698821354598,38.73982582473585],[-9.167719226187119,38.73984582127174],[-9.16772076603741,38.73984732092768],[-9.167848395393772,38.73984088386517],[-9.1678724059437,38.739840589917044],[-9.16787571803546,38.739840569559355],[-9.167886734043911,38.73981335848242],[-9.16789654225464,38.73981319044999],[-9.167915743292568,38.73981435335655],[-9.167932692746794,38.73981967980103],[-9.167941912601032,38.73982257061771],[-9.167976678045575,38.739833495054036],[-9.16802526020794,38.73983671241439],[-9.168034988140743,38.73983735578202],[-9.168073632245742,38.739837328370506],[-9.168082441142566,38.73983725025421],[-9.168102138191289,38.739834535387736],[-9.168117322562955,38.7398323289418],[-9.168138459606727,38.73982897976246],[-9.168156198679053,38.73982607507214],[-9.16817097612438,38.73982356596372],[-9.168212996360074,38.73981283434952],[-9.168248098809567,38.73980649681701],[-9.168275077284235,38.73981022095412],[-9.168282252940777,38.73977036996172],[-9.168299558345108,38.739768495982645],[-9.168319539567538,38.73976634604899]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6300 PS CARRICHE-PARQUE,4,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.036593629418618,-2.1571635033177534,13.038127552640516,2.0485507894362733,0.0015339232218973,-0.10861271388148,0.1295419441230358,0.129369863586675,0.1295419441230358,0.9815387560458998,-12.901702475019697,0.9816705827900036,-12.895791131148066,23.76480354486074,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2250377:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5606800,E-REDES,,0.6690290184142292,LINE:003695,BUS:JUNCTION:60:00930,BUS:JUNCTION:60:00931,"[[-9.165452592852631,38.73778760872448],[-9.16511561822493,38.737681045247655],[-9.16440221619678,38.73746101271608],[-9.164143691252086,38.73738230785695],[-9.164128760893762,38.73737736837016],[-9.163864314630366,38.73729234669493],[-9.163470031932189,38.73716874639838],[-9.162819450172986,38.73696817382821],[-9.162477774599543,38.736861274847904],[-9.161956959707592,38.73670053827517],[-9.161695035575148,38.7366194078096],[-9.161501300573423,38.73656231222439],[-9.161494062341918,38.73655721454215],[-9.161488221442273,38.736550113826624],[-9.161482260203496,38.736540239773284],[-9.161507591177186,38.736415763183054],[-9.161502985460713,38.73640657979367],[-9.16150551790126,38.736392325178315],[-9.161492939956009,38.736385391918944],[-9.161465696578627,38.73638392949406],[-9.161401361486625,38.73636553494914],[-9.161319721067814,38.73633696089655],[-9.161235822695394,38.736307316734994],[-9.16121521770113,38.73629721135335],[-9.16119585832407,38.736282546063876],[-9.161180505545822,38.73627138553838],[-9.161110837379582,38.73625160557127],[-9.161085219024894,38.736245570804456],[-9.16106119674198,38.736238558141366],[-9.161039838508211,38.736227252319374],[-9.160973993544756,38.73621261807448],[-9.1609508410706,38.73621572247981],[-9.160935136204753,38.73621207751596],[-9.160912704107393,38.736207681091685],[-9.160900552813041,38.736206427923676],[-9.16088713734088,38.73620203316178],[-9.160877821792855,38.73619402620322],[-9.16086508999736,38.736180374421906],[-9.16085420305785,38.73617266054033],[-9.160836918793757,38.73616875022974],[-9.1603827301058,38.73605326950662],[-9.160370554289738,38.736048701633656],[-9.160293217680657,38.736014639266855],[-9.160242300797416,38.735992775088214],[-9.16020613298881,38.73598088782914],[-9.160178068175227,38.735967848318055],[-9.160160702482173,38.73594622931436],[-9.160128373680468,38.73591654489215],[-9.160094814969648,38.73590454456128],[-9.160065708149453,38.73589903569393],[-9.16005063636406,38.73589862784332],[-9.160027066881911,38.73589831277561],[-9.160018235588693,38.73589439102197],[-9.159979250313173,38.73587529522887],[-9.159922770654541,38.7358632893328],[-9.159907766713673,38.73586199810368],[-9.159850154320818,38.73585280355965],[-9.159817111814121,38.735848725460215],[-9.159709202636055,38.73583602788227],[-9.15968758392727,38.7358338039516],[-9.15965593222065,38.73582726345504],[-9.159625008160436,38.735825751903214],[-9.159611527040138,38.73582478953828],[-9.159590365344691,38.73582155269787],[-9.159504567429524,38.735802111798534],[-9.159426305514614,38.73578769396775],[-9.159369206711746,38.7357774137351],[-9.159301380337688,38.735773731420004],[-9.159217636455347,38.73576840546813],[-9.159165476794943,38.73576812539507],[-9.159110078710487,38.73576978341843],[-9.159036545355178,38.73577474454837],[-9.158789965466699,38.7358081147645],[-9.158722474583836,38.73581902178171],[-9.15869596326293,38.73582448827349],[-9.158641488676832,38.73583201103762],[-9.158554764904075,38.735843465280624],[-9.158516561817708,38.73584763824943],[-9.158467262435998,38.73585274641579]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6300 PS CARRICHE-PARQUE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.497292145084685,1.8519360673132912,-17.492784356892,-2.0293450189237805,0.0045077881926864,-0.1774089516104893,0.1724926341963967,0.1726895783845827,0.1726895783845827,0.9815387560458998,-12.901702475019697,0.9812595621180944,-12.915557928365692,31.68034826354481,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2252021:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5606800,E-REDES,,0.395739098188172,LINE:003696,BUS:JUNCTION:60:00934,BUS:JUNCTION:60:00931,"[[-9.154349692612053,38.73467839029765],[-9.154393350706114,38.73473417186334],[-9.154414856551922,38.73476157454325],[-9.154530959556457,38.73489736885668],[-9.154628965366513,38.73501089204495],[-9.154710741992378,38.73510008303604],[-9.154738800770215,38.735120852606485],[-9.154765574718372,38.73513540002533],[-9.154802513814682,38.735151461839784],[-9.154834235859585,38.73515814716413],[-9.1548781029125,38.735168887755066],[-9.154895898812605,38.73517081275703],[-9.154917975932925,38.735172141791374],[-9.154956094496859,38.7351701145936],[-9.155032555143787,38.735187361629926],[-9.155135564123512,38.735210591515596],[-9.15514555656073,38.735215314173566],[-9.155159662859262,38.73521819023942],[-9.155167960610202,38.73522907104938],[-9.155197151802401,38.73523489567422],[-9.155230195038156,38.73524147924256],[-9.155247752456155,38.73524522585313],[-9.155463901065401,38.73529317277492],[-9.155774022272816,38.73535002433016],[-9.156007164885207,38.735400064274884],[-9.156293367056447,38.73546184415987],[-9.156513980861225,38.735509903118135],[-9.156638843719621,38.73554210096404],[-9.156746292879216,38.735558084252624],[-9.156901676883757,38.73559658980886],[-9.156929098193489,38.73560650104545],[-9.156966616477472,38.735616368738974],[-9.156967643901474,38.73561663896731],[-9.156968468203212,38.73561718121124],[-9.156978069253196,38.73562347450013],[-9.156986730515346,38.73563160461392],[-9.157098040473324,38.73565457077597],[-9.157469768541585,38.73573598198782],[-9.15763119470618,38.73576991162794],[-9.158069731312702,38.73584166360126],[-9.158157949825457,38.73585668849543],[-9.158242728469421,38.7358603847158],[-9.15834414433871,38.73585976412297],[-9.158437163759041,38.73585586630916],[-9.158467262435998,38.73585274641579]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.560786855843276,-4.107854485182813,13.5624132126934,4.031528075019753,0.0016263568501244,-0.0763264101630598,0.138971845282382,0.1387483647297721,0.138971845282382,0.9810927535271812,-12.925120622889706,0.9812595621180944,-12.915557928365692,22.157147571368768,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2252057:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5629700,E-REDES,,0.1774209193747093,LINE:003698,BUS:JUNCTION:60:01357,BUS:JUNCTION:60:00933,"[[-9.151908023329655,38.73231872597036],[-9.151951360407637,38.732293179885865],[-9.151989793378076,38.73227051405312],[-9.152087836169878,38.73219402865822],[-9.152134158060122,38.73215762006655],[-9.152198537844873,38.73212706198644],[-9.15219907284644,38.732128291383354],[-9.15220549608662,38.73214084621522],[-9.152218922785837,38.7321558170393],[-9.152232092417544,38.732170501856935],[-9.15224040078866,38.73217976138788],[-9.15224342026451,38.73218344623478],[-9.152256737063297,38.732216550710156],[-9.152614419275237,38.73262643436832],[-9.152813946121011,38.73285729062871],[-9.152909256632702,38.73296767713658],[-9.152935040063099,38.73299915928891],[-9.152945170726813,38.73301604145546],[-9.152965763013256,38.733059315126006],[-9.152994096131671,38.73310105287983],[-9.153055479331869,38.733174155203116],[-9.153092537198598,38.733217221902834]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.61632112969199,-3.1599614024316733,16.61736175097735,3.126323412990048,0.0010406212853588,-0.0336379894416252,0.1659210693766938,0.1658562956825842,0.1659210693766938,0.9809254745335564,-12.93698356211282,0.9810051710695976,-12.93134392724074,26.453830356131743,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2597729:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5613500,E-REDES,,0.158378858506422,LINE:003700,BUS:JUNCTION:60:02182,BUS:JUNCTION:60:00914,"[[-9.099605589656656,38.78219493385966],[-9.099631760578589,38.7822350267372],[-9.099731756309422,38.782282750032095],[-9.099755696407126,38.782290631622814],[-9.09983663009217,38.7823235508942],[-9.099873364382164,38.782409486714634],[-9.09992138264444,38.782560509109],[-9.099990651818795,38.78286427997003],[-9.100001117463858,38.7829667014531],[-9.10001898707204,38.783092391645766],[-9.100032961610257,38.783202377573964],[-9.10003338331348,38.78320462601673],[-9.10001208015309,38.78321304467685],[-9.100014668354321,38.78322912007806],[-9.10010732286094,38.78326914820727],[-9.100156890230604,38.783246244974954],[-9.100190697458467,38.78323486717634],[-9.100261921291665,38.78322880902207],[-9.100306810183936,38.78322332046576],[-9.100329067084061,38.78322078538566]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.3925800981813415e-06,0.3721501617959972,1.8777758186717691e-06,-0.4041352207216919,4.851957204904278e-07,-0.0319850589256947,0.0036350465822088,0.0039474756177104,0.0039474756177104,0.9851363718647052,-12.62575034128704,0.9851341341133149,-12.62567871805486,0.6293706442356546,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:978448:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5620200,E-REDES,,0.1409700963988058,LINE:003701,BUS:JUNCTION:60:03046,BUS:JUNCTION:60:03047,"[[-9.212713706219969,38.723870954749664],[-9.212768502421339,38.72400626787705],[-9.212817119439686,38.7241146140609],[-9.21285091934116,38.724179787916434],[-9.2128405486799,38.72418368512289],[-9.212853256054188,38.72420817681193],[-9.212902772322721,38.72429530133681],[-9.21294402996214,38.724361658255795],[-9.213004687547313,38.72444412173665],[-9.213130329820636,38.724603153512035],[-9.213260013417427,38.72474342960325],[-9.213355498023489,38.72483783920072],[-9.213392813435426,38.72484937511658],[-9.21339513226961,38.72484987610736],[-9.213434237351754,38.72485503596184],[-9.213461967229053,38.72486153514766],[-9.213508668490363,38.72487248873099],[-9.213553394158629,38.72488297601729]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.789170292088023,8.81085024099964,15.790114638957744,-8.837409569821853,0.000944346869721,-0.0265593288222127,0.1772186172460615,0.1773538152749612,0.1773538152749612,0.9817603505973608,-12.76384299694955,0.981759656171591,-12.757638759812194,28.27662430046734,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
