source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:978448:1:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5620200,E-REDES,,3.7776185591549902,LINE:003702,BUS:JUNCTION:60:03047,BUS:EREDES:1115S5480500:60,"[[-9.213727605763362,38.72509592979605],[-9.213707803357837,38.72512077319211],[-9.213698078536035,38.72512937555903],[-9.213608533446665,38.72525268309828],[-9.213535954152613,38.72536794273106],[-9.213530376049782,38.725372444198754],[-9.213487262280909,38.725449175075774],[-9.213493944042026,38.72546829077267],[-9.213560418328765,38.72550097722258],[-9.213642412047932,38.72557073106723],[-9.21374482691807,38.72565945532584],[-9.213822104585484,38.72569555463956],[-9.214103097588573,38.72590678818179],[-9.214232214744026,38.72599401263737],[-9.214315031672056,38.726035185735725],[-9.21444097666674,38.72611181918109],[-9.215367525465696,38.72680724326013],[-9.2153788454271,38.72680527369784],[-9.21539278350832,38.72680382032564],[-9.215400284710483,38.72680558835972],[-9.215414683274307,38.72681634524533],[-9.215434862157128,38.72683141729931],[-9.21560982029725,38.72696212800192],[-9.215711006186098,38.727037719562304],[-9.215830115062149,38.72712670147395],[-9.21593612822512,38.72720590521137],[-9.216026824068845,38.72727366696953],[-9.21612358220365,38.72734536284871],[-9.216296322530473,38.72746916610612],[-9.216367923330436,38.72752126913745],[-9.216475650339586,38.727599663786016],[-9.216493442796919,38.727612785101506],[-9.216618184362735,38.72770530801016],[-9.216724516144758,38.72778417477107],[-9.216835977136475,38.727866858142505],[-9.21692427136953,38.72793234450562],[-9.216930629625404,38.7279512828407],[-9.216939492815595,38.72797769237529],[-9.216950528746457,38.728001019095316],[-9.217217118702953,38.72818786858877],[-9.217235571604624,38.72818762514321],[-9.21725720130914,38.72818985634698],[-9.217279150131551,38.72820025462299],[-9.217545853780425,38.7283967856399],[-9.21835988039265,38.72900712556471],[-9.218463328185361,38.72908437810764],[-9.21873223132038,38.729284470991104],[-9.219403924796788,38.72978648471401],[-9.21940891772988,38.729798751853586],[-9.219412670604683,38.72980811201976],[-9.219420253452665,38.72981675195254],[-9.219546923900982,38.72991387469042],[-9.219671717722726,38.729997187848134],[-9.219802096004157,38.73009459105953],[-9.219954423500221,38.73020839104976],[-9.220090595195087,38.73031012676636],[-9.220262511547775,38.73043857069544],[-9.220473604016668,38.730596266927876],[-9.22074569462896,38.73079953213732],[-9.220927139266932,38.730936569758285],[-9.22115594379474,38.73111389870744],[-9.221704346365424,38.7315508861121],[-9.222007230571723,38.731798836838706],[-9.222308346513122,38.73204531698025],[-9.22261971237659,38.73230019496278],[-9.222606971016548,38.7323108259379],[-9.223043916957513,38.73266445353075],[-9.223280342501646,38.73285896590192],[-9.22340006303124,38.73296948974856],[-9.223877145605071,38.73335737403003],[-9.223984880175855,38.73344495843413],[-9.224079585017614,38.73352196331437],[-9.224213240547396,38.73358833518518],[-9.224278196337112,38.73363451422552],[-9.224430599928539,38.733755360594245],[-9.22457980793087,38.73388230786366],[-9.224976731715355,38.73421801654677],[-9.224990398856763,38.73424698372502],[-9.225013292352628,38.73430556313751],[-9.225026124186394,38.73433103411108],[-9.225035010925415,38.73434139095702],[-9.2250881702732,38.73437863610983],[-9.22519991813249,38.734467505956346],[-9.225250293660432,38.73451147884406],[-9.22532767475624,38.734563152851905],[-9.226413020633982,38.7354544059635],[-9.226489322725417,38.735510611179215],[-9.226489940421425,38.73551114585769],[-9.226831250443816,38.73585869173639],[-9.226831460865187,38.73585891495829],[-9.227138267567796,38.736215196439446],[-9.22725918061391,38.7363706356575],[-9.227391317550909,38.736558343346864],[-9.22751549067443,38.73673663138762],[-9.227940566039235,38.73736958243071],[-9.227984562889723,38.737438412242625],[-9.228008884732274,38.7375833978898],[-9.228016149492927,38.7376154873779],[-9.228114534678447,38.737770056046784],[-9.228243567467326,38.73797105121905],[-9.228301055412919,38.738058661566065],[-9.228320065541242,38.73806611274692],[-9.228354803918549,38.73808751345238],[-9.228404506033705,38.73813152728046],[-9.228690052669416,38.738501281371526],[-9.228859841128093,38.73875440838276],[-9.229491812865803,38.739746341950976],[-9.2299459313949,38.740434148729854],[-9.229994851827383,38.74050654356325],[-9.230136849404635,38.74067926548737],[-9.230436991349638,38.741137045574476],[-9.230632692343798,38.74143133476386],[-9.23077283716642,38.741641275231466],[-9.23080635986252,38.74167624325381],[-9.230863584265098,38.74173801154688],[-9.230989034423645,38.741927155973684],[-9.231148000277342,38.74218523640008],[-9.23154395746241,38.74279771156332],[-9.231714211397463,38.74306408913936],[-9.231771885952414,38.74317080130081],[-9.23180342747901,38.743222740219274],[-9.231847872364513,38.743353249189354],[-9.231859047289962,38.743406136465495],[-9.231839721149655,38.74342542379357],[-9.23181978148348,38.743448202885425],[-9.23175592953727,38.743513821737416],[-9.2317464873908,38.743522873307455],[-9.231618633659037,38.74355967526746],[-9.231583892877477,38.743566839104794],[-9.231531455413302,38.74356831445431],[-9.231480852165081,38.7435731414101],[-9.231414189140587,38.74357926345115],[-9.231359687605918,38.74358339741167],[-9.231334421316182,38.74358061756633],[-9.231307071218332,38.74359195441997],[-9.2312837501588,38.743601262649754],[-9.23126123760391,38.74361304039358],[-9.23124749815769,38.74363513051032],[-9.231227219298942,38.74371529193243],[-9.231208784582675,38.743776961146075],[-9.231201136890329,38.74384301471853],[-9.231179793797214,38.74392953659227],[-9.231181401421148,38.743974352937464],[-9.231129696611424,38.74426356412102],[-9.231127528770566,38.74429020235492],[-9.231119017742497,38.744356219000494],[-9.231088316160355,38.744382287946415],[-9.231188250333307,38.74455129660323],[-9.23122711625551,38.744626307609025],[-9.231265492738906,38.74472039256655],[-9.231304766200086,38.74482795363863],[-9.231333242577998,38.74494097588902],[-9.231390697028031,38.74517796002926],[-9.231434224001966,38.745337815917544],[-9.231461849726033,38.7453863778265],[-9.231501826637167,38.745445290470926],[-9.231572140289245,38.74555252328181],[-9.231627282763178,38.74565451222024],[-9.231730915499444,38.745796002976746],[-9.231839851441968,38.745908285702384],[-9.231963888304636,38.74600396002541],[-9.232131821741321,38.74609911277967],[-9.232307050971432,38.74617722602281],[-9.232440301553744,38.746244393682154],[-9.232468919741855,38.746249663872426],[-9.232531311817924,38.74625738128663],[-9.232569973906854,38.74626505197934],[-9.232631922999577,38.746267891325665],[-9.232808662234302,38.74626828894845],[-9.232993906273368,38.746275722259085],[-9.233080346702964,38.74629147283329],[-9.233147150235899,38.74631005669658],[-9.233177977546031,38.7463183595101],[-9.23321826095655,38.74634095852126],[-9.233242663721853,38.74635783417329],[-9.233269209090537,38.74638389551809],[-9.233277666339,38.74639606630347],[-9.23329982741061,38.746427240317345],[-9.233319355976647,38.74646674426428],[-9.233334173132581,38.74649831177725],[-9.233347419423927,38.74652945271797],[-9.233374806118967,38.74657581852447],[-9.233380398002167,38.746582665725775],[-9.23337463546007,38.746603626977794],[-9.233472063000765,38.74691504229376],[-9.233537306494231,38.74713511638562],[-9.2335874764,38.74731591476511],[-9.233758018632203,38.747901267807556],[-9.233888227681692,38.74837842187491],[-9.233896439560542,38.74845090161665],[-9.23389742605379,38.74849634527254],[-9.233896961304511,38.748549143908356],[-9.233888080833523,38.74860595829211],[-9.233861171588197,38.74868569621567],[-9.233860782252185,38.748703760367675],[-9.233861671286757,38.74870547245745],[-9.233872327919775,38.748702066116216],[-9.233878977807183,38.748714866422596],[-9.23388378603011,38.748723099168664],[-9.233916818114372,38.74878418424144],[-9.233942225068022,38.74884160302143],[-9.23398355697175,38.74894945894145],[-9.233994025087378,38.74897193354748],[-9.234043920610215,38.749082383958445],[-9.234059893052732,38.7491157149842],[-9.234095341919575,38.74919330636875],[-9.234117770155022,38.749294855000294],[-9.234138592110387,38.74943928651574],[-9.23414421577259,38.74952743705062],[-9.234146207629198,38.749674856606894],[-9.234138121561314,38.74989471222342],[-9.234134588885382,38.749990335460694],[-9.234125509755172,38.750039468139114],[-9.23407937286312,38.7503498679707],[-9.234075699190944,38.75043782696161],[-9.234066742948551,38.7505203771064],[-9.234052996018399,38.75060855722611],[-9.234051169577205,38.75064386669323],[-9.234047829248793,38.75068021732069],[-9.233997006053588,38.750982139997],[-9.233956451749703,38.75104157712247],[-9.233944082051103,38.751040576840936],[-9.23392433219174,38.75110794268017],[-9.233930940613718,38.7511202749671],[-9.233911720027987,38.75116297268219],[-9.233874061348965,38.751268583046475],[-9.23386168076327,38.75130501893032],[-9.233856590193676,38.75133303590316],[-9.23384793665741,38.75138966796502],[-9.233840424956218,38.751443505872174],[-9.233837313293987,38.75150370676633],[-9.233830412251043,38.75155985389569],[-9.233827477721695,38.75158370698227],[-9.233825378489875,38.75171795976945],[-9.233819391983136,38.75177747616457],[-9.233808600045327,38.75178408151701],[-9.233783261688641,38.751794760428254],[-9.233752075002055,38.751805134179506],[-9.233690876904069,38.75181628636398],[-9.23348578901637,38.75184938690023],[-9.233329697956385,38.75187082859798],[-9.233265928944824,38.751891345798526]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.7901146389876,8.837409569810017,15.815968922060168,-9.54807821450438,0.0258542830725652,-0.710668644694362,0.1773538152751598,0.1810873691392154,0.1810873691392154,0.981759656171591,-12.757638759812194,0.9816911955491026,-12.589628283161582,28.87188806607284,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2622947:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5610200,E-REDES,,1.971745545735106,LINE:003703,BUS:EREDES:1115P5187100:60,BUS:JUNCTION:60:00937,"[[-9.239402002397712,38.768079315543396],[-9.239394266239467,38.76800688600141],[-9.239382100126127,38.76789278384925],[-9.239360149773761,38.76767871704106],[-9.239345581704367,38.7675275890237],[-9.2393392535962,38.767444273842166],[-9.2393332464306,38.7673653423613],[-9.239327091698248,38.76730662553283],[-9.23931729808429,38.76721869523038],[-9.239309443635868,38.76714827550764],[-9.239297528012226,38.76704142214475],[-9.239293572785066,38.76700588827039],[-9.239288611165264,38.76693206323796],[-9.239285683631236,38.766888583846026],[-9.239280872009022,38.766838591737894],[-9.239275084551329,38.76677832209696],[-9.239270780629457,38.76673363070444],[-9.239264847096273,38.76667507390768],[-9.239257552223144,38.76659991082514],[-9.239249500828809,38.766513026898934],[-9.239240836505012,38.76644007467048],[-9.239228186495573,38.766332588701864],[-9.239220276211492,38.76626524111367],[-9.239217555759891,38.766202411231646],[-9.239214845007627,38.766139464156986],[-9.23922276414372,38.76607941588718],[-9.239230622601534,38.76601990865295],[-9.239249880906813,38.76592009203468],[-9.239273076134959,38.765830083500816],[-9.239304728993812,38.76572452858311],[-9.23934595405832,38.7656144961694],[-9.23938326701104,38.765514868679766],[-9.239412150640787,38.76543783131107],[-9.239458716403131,38.76532573050044],[-9.239501577293886,38.765222555387794],[-9.239535060024775,38.76513789891332],[-9.239549157622115,38.7650949877193],[-9.239565123833263,38.76504048392134],[-9.239571733426464,38.76499323895903],[-9.239579665750004,38.76494373853903],[-9.239588396651675,38.76487669256851],[-9.239591594320736,38.7648498643633],[-9.239592433332263,38.764807412159314],[-9.239593658651508,38.764744562875336],[-9.239589647371542,38.76468383501155],[-9.239582675960536,38.76461991946716],[-9.239577134698722,38.76457631171767],[-9.239543882293036,38.764458644227524],[-9.239530833142766,38.76441163969595],[-9.239528006627282,38.76440146978524],[-9.239524435704428,38.76439300938629],[-9.239523121403906,38.76438613996931],[-9.239502945999256,38.76438272817332],[-9.239421984626196,38.76433443081935],[-9.239408625481483,38.764329864456734],[-9.239398657265319,38.76432732870867],[-9.239003428811692,38.76437635645982],[-9.238963678750924,38.764375643215956],[-9.238926979262947,38.764363875634224],[-9.238901406347242,38.76434621966994],[-9.238837072577601,38.764301781780524],[-9.238802362671688,38.76417830890633],[-9.23876357287179,38.763985146109555],[-9.238733386974777,38.76386702595348],[-9.238703606597895,38.76373270610916],[-9.238668018559466,38.76355759137507],[-9.238650878476983,38.763488520605506],[-9.238636725423314,38.763434059040705],[-9.238622807256771,38.76334714952853],[-9.238616863923403,38.76328641289224],[-9.238623753413892,38.763260225308805],[-9.238631273487814,38.76323166272715],[-9.238634685806385,38.763218704357605],[-9.238657466358827,38.7631331316211],[-9.238660650222478,38.76311953586851],[-9.238655304466722,38.76310863315318],[-9.238616886331291,38.76303846684003],[-9.238607627352819,38.763035654073256],[-9.238413908454199,38.76300379123464],[-9.23818254120132,38.76296569996225],[-9.238010381210653,38.76294265801173],[-9.23778260258447,38.762928321295284],[-9.23767432513639,38.762934768833865],[-9.237541365187957,38.76294466561646],[-9.237359112422537,38.76295570426321],[-9.237190153848154,38.762967130289894],[-9.236836094767375,38.76298772922587],[-9.23675579286726,38.762992398027244],[-9.236068249325045,38.763032388878884],[-9.235908623576751,38.76304995817302],[-9.235390833601214,38.76316299655435],[-9.234144379080783,38.76345529012191],[-9.23412580510533,38.76345796950437],[-9.23410877339218,38.76345171671169],[-9.234099361216023,38.763438942517936],[-9.234007658958829,38.76320450854063],[-9.234004541675045,38.763196322926696],[-9.23392473685412,38.76298660185396],[-9.233861844120293,38.76282543483582],[-9.233791397369307,38.762653340624865],[-9.233612356171918,38.76219407812085],[-9.233478279960636,38.76185012227363],[-9.233437506732779,38.76174838640967],[-9.23340229785525,38.76165835311692],[-9.233342266148602,38.76150950835576],[-9.233262804097807,38.76130087345268],[-9.233255889541063,38.761283652856655],[-9.233261947777276,38.76126912937467],[-9.233273749236533,38.76125326364791],[-9.23332901744292,38.76112381536003],[-9.233335509851981,38.761078427391695],[-9.233332082920255,38.7610628133207],[-9.233334086274763,38.76104421154296],[-9.233382442611267,38.76099497892925],[-9.233485340101597,38.76087527821539],[-9.233546972304213,38.760807328454725],[-9.233616826391481,38.76073763470266],[-9.23366237115223,38.760692626075944],[-9.233706149544172,38.76064348153892],[-9.23378885604481,38.760552984786365],[-9.233809017983594,38.76053093292876],[-9.234107515119298,38.760234060705535],[-9.234442329948807,38.75989312159296],[-9.234653857759218,38.75967757053267],[-9.23472601297943,38.759605043991854],[-9.234765008791998,38.759563672812064],[-9.234776713852025,38.75954532171601],[-9.23478775840215,38.75954011008638],[-9.234803587941377,38.75953260135823],[-9.234825080153206,38.75952376007595],[-9.23484461937622,38.75951435172643],[-9.234848212617642,38.75950937257452],[-9.234860887873149,38.759453918585756],[-9.234858446183143,38.759449257631005],[-9.234787309879978,38.75939518036257],[-9.234638305415668,38.75931528334834],[-9.234247349262638,38.75910363467567],[-9.233666550473195,38.75879324914293],[-9.23343438068075,38.758671258150464],[-9.23335561832964,38.75862986268419],[-9.23277833463735,38.75836728847143],[-9.232592107039917,38.75829414403282],[-9.232484384930089,38.75824347263563],[-9.232070752283333,38.758048892624664],[-9.232045220248096,38.75803363979355],[-9.232024915730678,38.75802018431272],[-9.232011702021111,38.75800775199225],[-9.232005827180437,38.75799152137499],[-9.232010483409324,38.75798458663418],[-9.232133558025337,38.75780801155956],[-9.232286344036714,38.75768813928094],[-9.232503635821109,38.757585656548954],[-9.232835704756965,38.75744582686],[-9.233141911307937,38.757318724693334],[-9.23323416673826,38.75728008574673],[-9.233368373413354,38.75722996273735]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.85938629722811,-1.2057699691795634,-18.845010622334136,0.8360064459560749,0.0143756748939729,-0.3697635232234885,0.1850666017077326,0.1848569180014136,0.1850666017077326,0.9825924915520808,-12.481392100617118,0.9819191454056234,-12.562910952544058,29.50632191893188,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1002658:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5607100,E-REDES,,1.0718925554696674,LINE:003704,BUS:EREDES:1110S5270000:60,BUS:JUNCTION:60:02501,"[[-9.231268290922314,38.71095985557532],[-9.231306433219803,38.71100163517115],[-9.231316451629166,38.71101395364791],[-9.231311454463665,38.7110247109045],[-9.231303365592606,38.71103477662177],[-9.231095773239936,38.71116179322013],[-9.231047880250559,38.71117619669558],[-9.231004047319962,38.711159944530436],[-9.230940180190347,38.71109520271075],[-9.230889429240673,38.71106788194243],[-9.230790868206705,38.71102284200302],[-9.230779169268613,38.71101038614941],[-9.230695693342723,38.710993209477266],[-9.230591137562037,38.710989121045024],[-9.230419728880053,38.711027844335995],[-9.230084433798337,38.711154374934914],[-9.230042303186082,38.71117496624454],[-9.229866896475128,38.71121993265297],[-9.229792041097996,38.71123042731759],[-9.229648815518514,38.711235709077606],[-9.229555079162125,38.71123696780278],[-9.2290790382291,38.71117176257791],[-9.229052051460847,38.71116398098172],[-9.228352452542394,38.71106002095996],[-9.228174031399126,38.71103491456463],[-9.228117591022361,38.71101514042716],[-9.228076189172887,38.710977362784384],[-9.228054432509387,38.710925114535094],[-9.228057636961555,38.71088201828003],[-9.228075206535385,38.710854352737734],[-9.228121925211235,38.710823261066324],[-9.228130248070835,38.710811175628976],[-9.228167417829747,38.71066527925705],[-9.228170853284912,38.710632791996936],[-9.228154813217072,38.71044227474363],[-9.228153031168572,38.71031284963739],[-9.228146660646546,38.71025632250667],[-9.228134532258514,38.710205938642545],[-9.228115989541545,38.71015484927849],[-9.228090541522251,38.71010477950275],[-9.227944674331013,38.70987152183385],[-9.22788704050506,38.70978183135184],[-9.22787083885274,38.70976205806652],[-9.227745022757972,38.7096846088862],[-9.227726484988235,38.70966317302891],[-9.227701710678284,38.7096391203304],[-9.227642372036286,38.70960789721062],[-9.227607293003935,38.70959864180415],[-9.227569697569754,38.70960001213862],[-9.22753253807938,38.70960809818048],[-9.227339036175337,38.70965142886972],[-9.22728739980237,38.7096924658763],[-9.227256688730575,38.70972383055985],[-9.227245347957519,38.70973854747056],[-9.2271675826569,38.7098302188408],[-9.227129524483397,38.70987509195516],[-9.226984358735987,38.71004836575656],[-9.226879286321216,38.71017379273723],[-9.226755210916526,38.71032189908269],[-9.22652793059332,38.71056799477604],[-9.226296151387642,38.710810934390416],[-9.226216910054186,38.71089342200036],[-9.226009851216299,38.71110952058997],[-9.225930736909302,38.711192087886154],[-9.225741717770887,38.71138953316216],[-9.225686594316794,38.71146290400256],[-9.225628818045717,38.711562115944425],[-9.225477306817842,38.711888255246414],[-9.225267789172246,38.71276412337479],[-9.22512082943519,38.71320210521981],[-9.225031284079563,38.713466519429375],[-9.224964671562804,38.71349151751019],[-9.22480610390303,38.713556415214974],[-9.224725350726345,38.71358147333204],[-9.224660663985613,38.71355780221771],[-9.224456866125118,38.71350189565832],[-9.224382821727895,38.71348280674999],[-9.224365863833961,38.71348056019055],[-9.224234298710265,38.713549753637544],[-9.224229132826284,38.71355253127769],[-9.224231376589868,38.71355567203694],[-9.224257378515432,38.71356141918027],[-9.22428298560495,38.71355784695663],[-9.224310451771297,38.713561598690454]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.521398793645517,-5.0272527560292515,24.53517821225324,4.837941049537412,0.0137794186077222,-0.1893117064918392,0.2458000419099231,0.2453852202087265,0.2458000419099231,0.9799225563852286,-12.904732485977757,0.9806452714809248,-12.85473813600644,39.189432870956,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1003696:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612400,E-REDES,,0.4497166660113051,LINE:003705,BUS:EREDES:1110S5900200:60,BUS:JUNCTION:60:00935,"[[-9.26597496581861,38.73693595842926],[-9.260819586947353,38.73736732435496]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-23.27228952263639,-4.312249837367505,23.280349053770944,4.335005175924014,0.0080595311345526,0.0227553385565091,0.2337879432079516,0.2337799303195976,0.2337879432079516,0.974171926517358,-13.628355082304036,0.9747025255340008,-13.567200010337656,33.54684218796839,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1003696:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612400,E-REDES,,4.297891268071134,LINE:003706,BUS:JUNCTION:60:00936,BUS:JUNCTION:60:03049,"[[-9.256430271696336,38.73505695607035],[-9.256234387145877,38.73331211360331],[-9.256163880230073,38.731331415625206],[-9.256696731409557,38.72769281116354],[-9.256790185650168,38.72570113842504],[-9.255971813898727,38.72293697959336],[-9.25461526468029,38.722687534326504],[-9.251634558800998,38.722056224708275],[-9.248098099041052,38.720315195595624],[-9.245013199035103,38.72110980110493],[-9.243455877095357,38.72110932882233],[-9.240919763649982,38.720615801846726],[-9.238791654326452,38.7198968370531],[-9.236358172700978,38.718887030451924],[-9.234037390724449,38.717924310423825],[-9.232502868445698,38.71734762821634],[-9.229463155879603,38.71682903828594],[-9.224225576868786,38.7166881086751],[-9.224249986673216,38.71669870786723]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-23.325900489547,-4.372757227211832,23.403117329897356,4.590566680445169,0.0772168403503563,0.217809453233337,0.2341149588323777,0.2340356793544377,0.2341149588323777,0.9754330532331542,-13.48327361713732,0.9805684253876452,-12.901968874678005,33.593766513470754,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1924312:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5611200,E-REDES,,0.3758144916787074,LINE:003707,BUS:EREDES:1110S5117100:60,BUS:JUNCTION:60:00947,"[[-9.30622741984631,38.696164493908725],[-9.306217543651698,38.696173465764176],[-9.306206533542474,38.69618408842104],[-9.3060828577313,38.69618491650898],[-9.306076069713733,38.69619365915996],[-9.306258630297359,38.696468245914105],[-9.306300639693525,38.69653415689971],[-9.306351877280461,38.69660698317486],[-9.306388203412853,38.696677491135766],[-9.30642208451739,38.69674187136085],[-9.306416753425534,38.69677362319523],[-9.306394594140762,38.69687348956605],[-9.306379033049687,38.69694809496196],[-9.306362531628112,38.69703618539404],[-9.306358668718744,38.69706072528193],[-9.306350283093867,38.69710038958264],[-9.306338193664216,38.697163078869195],[-9.3063228620195,38.697242582163945],[-9.306312510559279,38.697296282267814],[-9.306306142700791,38.69732930559632],[-9.30630197225574,38.69734769627987],[-9.30626664251462,38.697499705679384],[-9.30617081539737,38.69802048747911],[-9.306169835008836,38.69816994484733],[-9.30617233543435,38.698316466748174],[-9.306171190255709,38.69836591276275],[-9.306165062400192,38.69842064233497],[-9.306155664541416,38.698504544815165],[-9.306146117256384,38.69858985400305],[-9.306135912466925,38.69871226369015],[-9.306132219422274,38.698750709817105],[-9.306131459271457,38.69875834701394],[-9.306130576160955,38.698832246420345],[-9.306156014616118,38.69887515597625],[-9.306195957431065,38.69888562704101],[-9.30627400762805,38.69889274266634],[-9.306275651388784,38.698892744166464],[-9.306324486228657,38.698892379606065],[-9.306347499025936,38.69889240960215],[-9.306426252668096,38.69890247259786],[-9.306450133349086,38.69891128541173],[-9.306467563060728,38.69892205467275],[-9.306472815713178,38.698925541932724],[-9.306480090944408,38.6989282972556],[-9.306485532629713,38.698929287470065],[-9.306492161608041,38.69893048193885],[-9.306497003753453,38.69893136107696],[-9.306501970698315,38.69893213987553],[-9.306512947365633,38.69894052387116],[-9.306520788601187,38.69895609152432],[-9.306527151360234,38.69899650838709],[-9.306537206679954,38.69912770422147]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6112 TRAJOUCE-FIGUEIRINHA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2144148149727148,0.3538793042291951,21.68349249658936,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-20.819533639710684,-4.297882072037275,20.830417606989624,4.307274728816329,0.0108839672789393,0.0093926567790534,0.212195666111465,0.2121783623104925,0.212195666111465,0.9640169856454344,-14.600754648351206,0.9646651811668868,-14.559288905728025,46.01445649169794,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1020603:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5604400,E-REDES,,3.3547751774738725,LINE:003710,BUS:JUNCTION:60:00514,BUS:JUNCTION:60:02670,"[[-9.142401153481714,38.90489008087801],[-9.1423878603347,38.90681717062926],[-9.142391634789838,38.90875273218899],[-9.14262634798706,38.91071119897284],[-9.142894297743627,38.91285453547231],[-9.143117588376361,38.914725050166666],[-9.14339066429258,38.91691285472241],[-9.143843624999567,38.920611109391466],[-9.144236112787306,38.92380995841414],[-9.144703527885582,38.9276185837947],[-9.14506598062402,38.930541336414585],[-9.14534490875754,38.932853130548175],[-9.145606931669636,38.93494099941963]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.3874550362144251,1.6180332484559017,1.3879318959721674,-1.6506973017926,0.0004768597577422,-0.0326640533366981,0.0206939471602402,0.0209476542133312,0.0209476542133312,0.9911038643650496,-10.863713672433548,0.9906795625218155,-10.826165342591564,3.0058335791837054,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022685:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5615200,E-REDES,,1.4475179720475209,LINE:003711,BUS:JUNCTION:60:02017,BUS:EREDES:1107S5901900:60,"[[-9.132373744359297,38.8842757397889],[-9.133419260845164,38.88508982285001],[-9.13381519723984,38.88805642103948],[-9.13473934068446,38.88973302649555],[-9.135300702763928,38.89072551094641],[-9.137407868037021,38.89036903391616],[-9.139696729006737,38.8899737939399],[-9.139572846626482,38.889142510149384],[-9.139145057146743,38.88781441539259],[-9.13885244957086,38.8877160734189],[-9.138830095109874,38.88772046380691]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.7392128305212557e-06,0.1335860045642882,3.628063220664805e-06,-0.1483852523584778,8.888503901435491e-07,-0.0147992477941895,0.0012966200012641,0.0014402959368987,0.0014402959368987,0.991371355732293,-10.886248376109377,0.9913502637868952,-10.885887125000426,0.2066718233460662,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1991981:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5613200,E-REDES,,0.5224103728579684,LINE:003712,BUS:JUNCTION:60:00914,BUS:EREDES:1107S5097500:60,"[[-9.100322647176812,38.78317597607329],[-9.100455389502539,38.78316087185845],[-9.100861187942247,38.78312706007147],[-9.100892979695235,38.783124931734875],[-9.100975891300843,38.78311938871375],[-9.101158287405053,38.783127063236726],[-9.101189315062154,38.783134795640116],[-9.102193100759997,38.783046031422394],[-9.10299673482505,38.78297364143521],[-9.103431943690477,38.78293371216813],[-9.103498379955793,38.782930232049],[-9.10357691385047,38.78293794697507],[-9.103787363794732,38.78298012691189],[-9.10398805010041,38.78306176960659],[-9.104172086093193,38.783133380799185],[-9.1042245347014,38.783162552688125],[-9.104274452598117,38.78320958997243],[-9.10430247190401,38.783251675123985],[-9.104351338204463,38.7833703687666],[-9.104348522347387,38.783392659365695],[-9.104330530080915,38.78347615785901],[-9.104258045123204,38.783773062180465],[-9.10423477250793,38.78387959238565],[-9.104236002632215,38.78389050854456],[-9.10426923665749,38.78393098294036],[-9.104278693551054,38.78394430774388],[-9.104293266149147,38.78394790662946],[-9.104337404473421,38.783949845157494],[-9.104447811386246,38.78394436801624],[-9.104466713024953,38.78392524031749],[-9.10479711388761,38.78391708415666],[-9.10482666918302,38.78391635156218],[-9.104858586191742,38.78392595819816],[-9.10489876737193,38.78394580084819],[-9.104928846450157,38.78395735043299],[-9.104978346430553,38.78398204266432],[-9.105011194307364,38.784003396614445],[-9.105042888346125,38.784030453064815],[-9.105046724633246,38.78409252051675],[-9.105048944333475,38.78412880324694],[-9.105065765427645,38.78414625523399]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.214645235709623,-2.4016091603905583,14.216850311368091,2.300090454229005,0.0022050756584679,-0.1015187061615532,0.1408122585574448,0.1406441061866966,0.1408122585574448,0.9851341341133149,-12.62567871805486,0.9853275914681026,-12.611389469840644,22.45057613198847,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2867398:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5612200,E-REDES,,0.2795197592844768,LINE:003713,BUS:JUNCTION:60:00965,BUS:JUNCTION:60:00966,"[[-9.083607266548016,38.85944085120382],[-9.085144370416696,38.859544374952605],[-9.086822552377681,38.859630554227635],[-9.08682606376008,38.85963100785184]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.53934468495738,2.726351452652824,25.545103235448742,-2.70974609715581,0.005758550491361,0.0166053554970138,0.2506554121165686,0.250658332276053,0.250658332276053,0.9860100800466952,-12.061570919594631,0.9861509625323744,-12.017107359874768,35.96761834926862,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2867398:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5612200,E-REDES,,1.034883703737719,LINE:003714,BUS:JUNCTION:60:00967,BUS:JUNCTION:60:00953,"[[-9.109632178630518,38.862521300280726],[-9.110303146929024,38.86262144444781],[-9.111802391382279,38.86270938529483],[-9.114138762351267,38.86300116165334],[-9.11659199887322,38.86330533579489],[-9.118437912383737,38.863526299669566],[-9.121451169894936,38.863883817615516]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.136058084318595,2.45288501355301,24.15503770012211,-2.399332253609491,0.0189796158035164,0.053552759943519,0.2364926898233136,0.2365029178271717,0.2365029178271717,0.9871154881105976,-11.717137063176237,0.9876233118659358,-11.562188901162642,33.93642098251855,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2867809:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5612200,E-REDES,,2.720050819361252,LINE:003715,BUS:JUNCTION:60:02516,BUS:JUNCTION:60:00952,"[[-9.136764662979006,38.886248258548136],[-9.134828246198559,38.88511872673825],[-9.133235707899475,38.884189729939465],[-9.13184208001733,38.88221312759472],[-9.131248000332038,38.88019910201345],[-9.129860340978256,38.87549427501248],[-9.130688294481564,38.873793305822666],[-9.131423788792084,38.87033022652187],[-9.131710411338158,38.86898051365276],[-9.131327022546296,38.86725818264385],[-9.130573543170176,38.86387293265504]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.556028487975528,1.549409931415325,-31.472111964246665,-1.2939356413903242,0.0839165237288632,0.2554742900250004,0.3067291928271999,0.3067413389001435,0.3067413389001435,0.9911473558419966,-10.919318681884352,0.9881171642532908,-11.426274649792823,44.01511535372988,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020399:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5600100,E-REDES,,0.6404514226765633,LINE:003716,BUS:EREDES:1105P5395500:60,BUS:JUNCTION:60:01695,"[[-9.330718890948368,38.74608829795987],[-9.330737239119841,38.74607742662196],[-9.330986689107066,38.74587200547134],[-9.331095776212717,38.74573869854671],[-9.330617225577885,38.7455294429999],[-9.32918776753793,38.74568581687375],[-9.327557716188776,38.74588144579653],[-9.324407102431367,38.74601138555963]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6001 PS TRAJOUCE-SÃO MARCOS I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2188283288043478,0.3625745652173913,14.434782608695652,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.297945203496153,1.49415359767964,-6.296215277850581,-1.5011451697669729,0.0017299256455718,-0.0069915720873325,0.0641330274235116,0.0641556310021938,0.0641556310021938,0.9711712480684058,-14.027034606103836,0.9708192894277778,-14.0481750927466,13.912096064663086,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1020495:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5610600,E-REDES,,0.1383731264492271,LINE:003717,BUS:JUNCTION:60:01380,BUS:JUNCTION:60:00363,"[[-9.322251620491448,38.73376983276188],[-9.321122572219469,38.73289069388793]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E multi-circuit corridor equivalent,LN60 CALDAS DA RAINHA-CADAVAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.889923828461725,3.737151835984418,-21.88824107904204,-3.753224718541774,0.001682749419686,-0.0160728825573559,0.2204616098574197,0.2204937161705834,0.2204937161705834,0.9692550936352988,-14.17518725375137,0.9691598698248026,-14.182344417289231,17.590244608742196,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:1020555:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5610500,E-REDES,,2.1073738569901765,LINE:003718,BUS:JUNCTION:60:00746,BUS:EREDES:1105S5413000:60,"[[-9.338443688162213,38.69650950857986],[-9.338477899112034,38.69651043453571],[-9.338507218677153,38.69651577071377],[-9.338537399079947,38.69651966576961],[-9.338555534891468,38.69651817242995],[-9.338574572882262,38.696510859791076],[-9.338588704807886,38.69649956233633],[-9.338595186291766,38.69648444351519],[-9.338595956185982,38.69645707910524],[-9.338436130420302,38.695722689666376],[-9.338399533609586,38.69548882148516],[-9.33836232218865,38.69518622165837],[-9.338337190892874,38.69495336105823],[-9.338328066542081,38.69486524255404],[-9.338330265982059,38.69485112275897],[-9.338337482369207,38.694842806205834],[-9.338373764706708,38.69481520135875],[-9.338451862945034,38.6947575564721],[-9.338461973516544,38.69475184029336],[-9.338472666173438,38.694750667007845],[-9.339236394406592,38.69482517467063],[-9.339401618741679,38.694840114237984],[-9.339519014926296,38.69484811633714],[-9.339669750346612,38.69485309854473],[-9.33975688437474,38.694856404793526],[-9.339877852980806,38.69485675808737],[-9.340320576126098,38.694848443741904],[-9.340699140763617,38.69484360164189],[-9.341247176138928,38.69483487924366],[-9.34125127452553,38.69483458462466],[-9.341265333796931,38.694832664641815],[-9.341286986792072,38.69482710803734],[-9.341311485722416,38.69481377533865],[-9.34132580621055,38.694800070540495],[-9.341336479026298,38.69478066556144],[-9.341340925542307,38.69476009995409],[-9.341338748978542,38.69474347619746],[-9.341212030796653,38.69431718149905],[-9.34119689894948,38.69425337418236],[-9.341183562892823,38.694197916462635],[-9.34112882212971,38.69373757538921],[-9.34111509404047,38.69362948955897],[-9.341112874212925,38.6935713946635],[-9.341116694615119,38.693312346931435],[-9.341120747839673,38.6931879082738],[-9.341126298148717,38.69311686995619],[-9.341145259016894,38.69302179540024],[-9.341235782573246,38.69256458138847],[-9.341287329270267,38.69233928721895],[-9.341289920333143,38.692331396663164],[-9.341363611493614,38.69229490054408],[-9.34137607301224,38.69229163691475],[-9.341388858118819,38.69229120737066],[-9.341569173513207,38.6922948722228],[-9.341609983512823,38.69229397247495],[-9.341630043068516,38.6922982597325],[-9.341707529011927,38.6923191844293],[-9.34170865928323,38.692319415939814],[-9.341708916043501,38.69231964748331],[-9.341714205130117,38.69238729483391],[-9.341718719580804,38.692417838357315],[-9.341722946210476,38.69242993703037],[-9.341729185807123,38.6924366732855],[-9.341740554119955,38.69244560838946],[-9.341751911708224,38.69244981454561],[-9.341759475621634,38.69245260972219],[-9.341772989599638,38.69245519018105],[-9.341936602904795,38.69246008124138],[-9.341953581859846,38.6924595721902],[-9.341971850899343,38.692454455839695],[-9.34198501684952,38.69245070744351],[-9.342041555619463,38.69245013113204],[-9.342072944629441,38.69245490453912],[-9.342096146529734,38.692458096271295],[-9.342291414483624,38.69246033510844],[-9.342538404615459,38.6924605876988],[-9.343128930003937,38.69247261168783],[-9.343626792002665,38.69248178303978],[-9.344147069249354,38.692493151895135],[-9.344795997536835,38.69250810179664],[-9.34493077920803,38.69251127910397],[-9.345046693006099,38.69251132822613],[-9.345167838525773,38.692504702251824],[-9.345284039899095,38.692496605169204],[-9.345397562559464,38.69248642797229],[-9.345512850085361,38.69247390834832],[-9.345616884714206,38.692458631989545],[-9.34612148280244,38.69236794419191],[-9.346171562504226,38.69235720020112],[-9.346230532096358,38.69234133752482],[-9.346303286854841,38.69231826053782],[-9.346509338034801,38.69224659801872],[-9.346585260369235,38.692222578162394],[-9.346685306069727,38.69219235345124],[-9.34715167609393,38.69205225478407],[-9.347165637024702,38.69204524575217],[-9.34717523168427,38.69203423764454],[-9.347176420836323,38.692021650496336],[-9.34704736773149,38.69175385931161],[-9.347043096108964,38.691738473482474],[-9.347049295851214,38.69172245634987],[-9.347160610367798,38.69160567594808],[-9.347179499955471,38.69159515670679],[-9.347364906572444,38.69153031899172],[-9.347370435408072,38.69152559549927],[-9.347371871102151,38.69151603238072],[-9.347274123072298,38.691341073809],[-9.346742810597519,38.69041143262537],[-9.346730599531776,38.69039685891951],[-9.346710996746445,38.69038015513792],[-9.346608516670397,38.69029215170249],[-9.34659348698312,38.6902835253496],[-9.346341127074773,38.69019978137995],[-9.346318949534725,38.69019188681701],[-9.346303075103732,38.69018291790108],[-9.346285140649814,38.6901697097285],[-9.346273427056476,38.69015668013472],[-9.346264224167506,38.6901425975757],[-9.346030943628092,38.68971423516784],[-9.346008821443887,38.68967357885562],[-9.3459885107218,38.68962721984674],[-9.345981087305205,38.689584465191906],[-9.345982586114083,38.68953512329462],[-9.346006156379518,38.68946362733957],[-9.34602454230454,38.68943353971689],[-9.34605299425748,38.68938838569739],[-9.346123932663545,38.689246515730034],[-9.346130814029246,38.6892157549122],[-9.346119133548674,38.68915029996375],[-9.346104342019311,38.6891169988964],[-9.346090815224281,38.6890932418923],[-9.346069532144762,38.68906957445868],[-9.346020899452164,38.689030499624806],[-9.345977514682401,38.688997279335986],[-9.34596512871197,38.68898593212877],[-9.34595842938263,38.68896900411975],[-9.345956701353503,38.68895516817669],[-9.34595922860598,38.688944900138466],[-9.345966664064699,38.688937391535376],[-9.345979185564302,38.68893160463047],[-9.346337728954264,38.688857944164496],[-9.34648295386424,38.68882935805978],[-9.346620858920122,38.68880220800812],[-9.346889005321575,38.688749410296055],[-9.347420432125782,38.6886470163368],[-9.348007813611494,38.68852612148237],[-9.348023060662054,38.6885204501279],[-9.348039644676696,38.68850821624215],[-9.348049877404371,38.6884942018474],[-9.348052454475303,38.68847739363456],[-9.348032362913381,38.68841960188761],[-9.347862750261356,38.68803004351687],[-9.347694882984598,38.687642997883735],[-9.34768041738478,38.687617431261735],[-9.347600460299445,38.687539949616756],[-9.347583395147423,38.6875359745275],[-9.347416534296114,38.68754159205783],[-9.347400750593854,38.68754135083341],[-9.347391599988239,38.687539176034605],[-9.34737365857386,38.68753775020657],[-9.347088142596036,38.687545204501035],[-9.34708180845971,38.68754307246098],[-9.347078309527252,38.68753869504524],[-9.347076732019337,38.687529010116414],[-9.347071177327654,38.68741130076604],[-9.347067272560002,38.68739652363755],[-9.347064328999743,38.687388969726065],[-9.347060620743514,38.68738512594181],[-9.347054686604519,38.687383539213755],[-9.3470412241616,38.68738395839815],[-9.346807989220137,38.68739276014882],[-9.346798420196505,38.68739098599226],[-9.346732133287885,38.68733888057498],[-9.346715380083435,38.68732276870016],[-9.346687319892387,38.68728842557469],[-9.34668237889539,38.68727692900822],[-9.346656837677754,38.687187675579736],[-9.346647374977245,38.68715413903844],[-9.346640170476851,38.687142674999315],[-9.34662528656858,38.68713379491079],[-9.34661012210276,38.68713007015917]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6105 TRAJOUCE-PAREDE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.731095675842296,2.302733677632017,-11.716083992281495,-2.419640698990462,0.0150116835607985,-0.1169070213584451,0.1191778582317086,0.1194626769846496,0.1194626769846496,0.9652523216398304,-14.469243892323693,0.963624855591482,-14.585024051041325,39.80099183230038,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
