source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1020561:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5602900,E-REDES,,2.1636018988206307,LINE:003719,BUS:EREDES:1105S5396000:60,BUS:JUNCTION:60:01508,"[[-9.395565299409455,38.73598968024923],[-9.395573599922255,38.73600647978103],[-9.395793730081046,38.73608271755708],[-9.396147619347415,38.73558292046932],[-9.396634099068033,38.73433847711835],[-9.39741708572832,38.73221095572391],[-9.39780879043986,38.730480806093865],[-9.401033260082471,38.72829764623027],[-9.406068734638872,38.72735011331908],[-9.409058425261936,38.72686067338668],[-9.411881122237808,38.72604146969976],[-9.413517517046712,38.72577041142342]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6029 ALCOITÃO-BIRRE I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2400168918918919,0.368854,9.2,0.29095,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.44971920661021,1.1241205363386373,-18.39584054240617,-1.0618491775521943,0.0538786642040456,0.0622713587864427,0.1859616630991588,0.1859739142447791,0.1859739142447791,0.9564429946651254,-15.644915516579047,0.9534063228130826,-15.891617475552042,63.919544335720616,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1003690:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5601800,E-REDES,,4.277668149541892,LINE:003720,BUS:JUNCTION:60:02814,BUS:EREDES:1114P5340100:60,"[[-9.053205841255473,38.8924502789826],[-9.050421410863184,38.89531412813582],[-9.048179425027318,38.89762941311213],[-9.045559117491317,38.90034269084637],[-9.044051993370724,38.901905950387025],[-9.042082798735507,38.90394074009176],[-9.040359688234359,38.905727763486006],[-9.03839983813152,38.907752329386156],[-9.03493017179872,38.911340564452686],[-9.032813603387856,38.91349604804844],[-9.03060032550864,38.91605193169434],[-9.028883908828252,38.91803624230203],[-9.02684528811689,38.92038711273632],[-9.026146459206478,38.92098688111627],[-9.022306010290935,38.921148572206334]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.3453690137123124,1.371683270169092,-2.3443729597558605,-1.411470638348265,0.0009960539564519,-0.0397873681791729,0.026541039857051,0.026756248061677,0.026756248061677,0.9850656480173022,-12.07857677849441,0.984136887016407,-12.12863581459296,3.8393238716712665,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020729:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5610400,E-REDES,,0.6481764328688254,LINE:003721,BUS:EREDES:1114P5340100:60,BUS:EREDES:1114S5140100:60,"[[-9.021775362394669,38.9207937490967],[-9.02177226823165,38.92077590164058],[-9.021622044761056,38.92057081848933],[-9.019793044222881,38.92064037235755],[-9.018285907576045,38.92131221348333],[-9.016266945584437,38.9219643967807],[-9.014893568225908,38.92180532916983],[-9.01487767831559,38.921792271312775]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6104 SOBRALINHO-ALHANDRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2029857142857143,0.368854,9.2,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.264364699690578,2.0313418150422433,-12.258532583081108,-2.0272720701484945,0.0058321166094703,0.0040697448937487,0.1215498587787367,0.1215602839824648,0.1215602839824648,0.984136887016407,-12.12863581459296,0.9835444192905476,-12.172447143863376,37.88695152951999,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1020735:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5602300,E-REDES,,0.6722818831579511,LINE:003722,BUS:EREDES:1114P5340100:60,BUS:EREDES:1114S5140100:60,"[[-9.021610921576416,38.92081567549228],[-9.021607458959165,38.92079786687147],[-9.021550939298356,38.92074091948725],[-9.020087167640504,38.92109805231705],[-9.01868184377753,38.92150532727001],[-9.018031981534785,38.921814639807224],[-9.01655498609702,38.92251761214329],[-9.015519697300649,38.922461944411616],[-9.014612224143784,38.92202446875769],[-9.014596185018068,38.92201146603715]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6104 SOBRALINHO-ALHANDRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2029857142857143,0.368854,9.2,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.82461161247776,1.9582671206005684,-11.81898861320503,-1.954820147329181,0.0056229992727292,0.0034469732713873,0.1171911658236088,0.1172019787365814,0.1172019787365814,0.984136887016407,-12.12863581459296,0.9835444192905476,-12.172447143863376,36.528589289880465,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1020873:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5611700,E-REDES,,1.6002972470419057,LINE:003723,BUS:JUNCTION:60:01705,BUS:JUNCTION:60:03052,"[[-8.964157438739306,38.98975606886064],[-8.96541136509046,38.988004204939415],[-8.9664506772,38.98617856938509],[-8.96734465915456,38.98499770565762],[-8.96813065336801,38.98396054060598],[-8.969122433119365,38.98254850436151],[-8.970518711000542,38.98056047508021],[-8.971631730297478,38.978975654647456],[-8.972733382139495,38.977407596261735],[-8.972946640236135,38.977119177918155],[-8.972958179973597,38.977103574734926]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.514535553849696e-09,-0.016303467794318,-2.611294727987871e-10,-7.296641338782037e-05,3.253406081050909e-09,-0.0163764342077058,0.0001581899968661,7.079807335803595e-07,0.0001581899968661,0.9917200524950084,-11.09192729903857,0.9917213942269832,-11.091950269252967,0.0226990955468649,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021041:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5603801,E-REDES,,3.449186806914636,LINE:003725,BUS:JUNCTION:60:00781,BUS:EREDES:1114S5192200:60,"[[-9.059823812824153,38.88361109874444],[-9.061753075199194,38.88134896405519],[-9.062489190183314,38.87784267911619],[-9.064131193986148,38.87537602360309],[-9.06618009761526,38.873159374049635],[-9.070777875021923,38.86832675380416],[-9.071270845772897,38.867808559548806],[-9.072203165815305,38.86779408122302],[-9.073878552695126,38.86693587297106],[-9.076592516564238,38.86480217144878],[-9.078226862316711,38.86252923126444],[-9.07719537886153,38.8613111974546],[-9.07632552342732,38.8602839798095],[-9.07557891828818,38.85940228660531],[-9.074509494478761,38.85900133968636],[-9.074486964001563,38.8590051156607]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.5695352299748215,-2.3462110815496504,-4.56669771116607,2.3209348189316077,0.0028375188087519,-0.0252762626180427,0.0501662412812544,0.050011425865458,0.0501662412812544,0.985276355085814,-12.073425432335164,0.9856277802057234,-12.183091978871994,7.198484901887572,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2774476:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1114L5607500,E-REDES,,0.6595704568182257,LINE:003726,BUS:EREDES:1114P5340100:60,BUS:EREDES:1114S5140100:60,"[[-9.021724573984095,38.92080052279994],[-9.021721122868819,38.920782714094884],[-9.021556709412726,38.920637018006325],[-9.019866045324322,38.92098071802801],[-9.018709100159292,38.921354234011005],[-9.01681558122983,38.92211191598757],[-9.015834499440551,38.92234377647278],[-9.014866917140967,38.921826437465036],[-9.014850479054394,38.92181380710926]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6104 SOBRALINHO-ALHANDRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2029857142857143,0.368854,9.2,0.32085,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.984136887016407,-12.12863581459296,0.9835444192905476,-12.172447143863376,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2783277:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1114L5608600,E-REDES,,0.515545689674587,LINE:003727,BUS:JUNCTION:60:02977,BUS:EREDES:1114S5140100:60,"[[-9.011131781304233,38.92296072069953],[-9.011120824122251,38.92295209292624],[-9.01095260245867,38.92282349797847],[-9.010944147198229,38.92281204097104],[-9.01094696785544,38.92280140877984],[-9.011012217042914,38.92274781744551],[-9.01138171980316,38.92245046669185],[-9.01153109535199,38.922335088404765],[-9.011687882950532,38.92221489803106],[-9.011814204461865,38.92210488158043],[-9.011865911620355,38.922037006767404],[-9.011909885008482,38.92197594595236],[-9.011946837623258,38.92193273707288],[-9.01202686926985,38.921841021641676],[-9.012098878417545,38.92175235719392],[-9.012166519010746,38.921676894756494],[-9.012227666088624,38.921600373337505],[-9.01234362330715,38.921388081244544],[-9.012350027115625,38.92138376332502],[-9.012362867784944,38.92138526077591],[-9.012640106941797,38.92151813819332],[-9.01264404134226,38.921520198256694],[-9.012764660543787,38.92157488258237],[-9.013037176182314,38.92173406083952],[-9.013304407694383,38.921893827830154],[-9.013337055209156,38.92191742429981],[-9.013348407192597,38.9219830849439],[-9.013352568355824,38.92205748322495],[-9.01336090373622,38.92208624454389],[-9.013477928345207,38.922172716037316],[-9.013561734866519,38.92226121291172],[-9.013638855848894,38.92233312322787],[-9.01380782321421,38.92246577108584],[-9.013892976944598,38.922528919184835],[-9.013906232877284,38.922539718165],[-9.013982508770834,38.92254801403659],[-9.01400222759061,38.92254716237323],[-9.01401043254313,38.92254210113218],[-9.01401761115407,38.922536101852955],[-9.014065527003648,38.92251137406807],[-9.014170458336874,38.92244904084259],[-9.014208449440133,38.92242273064704],[-9.014246828546003,38.92238586061083],[-9.014257934640506,38.922367401144236],[-9.014379758189042,38.92228831197916],[-9.014560349801105,38.92217352243512],[-9.014637806540609,38.92211339630828],[-9.014671247732755,38.92208749870244],[-9.014674409453166,38.92208024168783],[-9.014671981620157,38.922076008473894],[-9.014612349316188,38.92203084518397],[-9.014604296507429,38.92203142854449],[-9.014593205375853,38.922012947807566],[-9.014593034245618,38.92201216544188],[-9.01459338373981,38.92201152325914],[-9.01459431530334,38.92201132705248],[-9.014596185018068,38.92201146603715]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.522164815859251,1.3264173267583017,-3.522014378704947,-1.4299333223267878,0.0001504371543039,-0.1035159955684863,0.0368192837687794,0.0371892539832811,0.0371892539832811,0.9836067570285218,-12.169421076215292,0.9835444192905476,-12.172447143863376,5.929314580966687,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1003768:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5602200,E-REDES,,0.5387721774904074,LINE:003728,BUS:JUNCTION:60:00963,BUS:EREDES:1101S5335200:60,"[[-8.964987133986927,39.012680073912776],[-8.964534385868083,39.01291995931477],[-8.961662475921079,39.013853114479524],[-8.96012527685273,39.014338061962235],[-8.95936925717826,39.01419558089332],[-8.959259963266598,39.01413010646779]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.735814828374307,-1.7314512134913893,14.739478662017486,1.7383040815105302,0.0036638336431789,0.0068528680191408,0.1440137592233314,0.1440075061140787,0.1440137592233314,0.9913699460101864,-11.1375075353241,0.9917096637007036,-11.091749442970638,20.664910205672477,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1026267:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1101L5608100,E-REDES,,0.3776914569144993,LINE:003730,BUS:JUNCTION:60:03053,BUS:EREDES:1101S5335200:60,"[[-8.955921294462904,39.01147564471378],[-8.955934803629885,39.011475738401614],[-8.95594969001442,39.0114791010786],[-8.955964673338327,39.01148584087459],[-8.95901023649413,39.0132937593908],[-8.959022266096246,39.01330259146173],[-8.959030358008688,39.01331037957428],[-8.959036686950302,39.01332243172217],[-8.959048533348467,39.013345262711425],[-8.959119319749918,39.013613687811215],[-8.959120954447208,39.01366181217613]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.4247102808616015e-12,-0.0003153406451279,1.1139961699621936e-08,-0.0769841378669983,1.1135536989341074e-08,-0.0772994785121262,3.059731372648258e-06,0.0007469728682986,0.0007469728682986,0.991710187254597,-11.091766088993715,0.9917096637007036,-11.091749442970638,0.1190945406321168,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1026273:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1101L5609400,E-REDES,,0.3746099000856527,LINE:003731,BUS:EREDES:1101S5335200:60,BUS:JUNCTION:60:03053,"[[-8.959097868694922,39.013662300224595],[-8.959096298668921,39.01361576071664],[-8.959026334342461,39.01335050040352],[-8.959015291045647,39.013329213001484],[-8.959010284505823,39.01331967356593],[-8.959005321845872,39.01331488976754],[-8.958995295148117,39.013307520714015],[-8.955951871001927,39.011500883773344],[-8.955940601550912,39.01149581113621],[-8.955931410495669,39.011493741316634],[-8.955921088004171,39.011493661138296]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.1231298082386217e-08,-0.0769841380457507,-4.848210826217973e-12,0.0003153406124787,1.1226449871559996e-08,-0.076668797433272,0.0007469728700331,3.059731055854417e-06,0.0007469728700331,0.9917096637007036,-11.091749442970638,0.991710187254597,-11.091766088993715,0.119094540908647,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1003930:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5603200,E-REDES,,0.3286677813280884,LINE:003732,BUS:JUNCTION:60:02306,BUS:EREDES:1111S5221600:60,"[[-9.288779272775075,38.76061740509392],[-9.28869212480821,38.7594563240633],[-9.288564931949267,38.757980235642215],[-9.28854014293212,38.75777877230342],[-9.288581681831172,38.75769170727208],[-9.288587716897458,38.75767432577253]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6189 CACÉM-LEIÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.08789655187782,5.187296965347044,-25.080920085720344,-5.166962462821668,0.0069764661574751,0.020334502525376,0.2544268613109461,0.2544333044009243,0.2544333044009243,0.9689020442862624,-14.088668189388873,0.9684636647479664,-14.137092688353132,36.509298952636584,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1020333:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5600500,E-REDES,,1.7760707557582904,LINE:003734,BUS:JUNCTION:60:00945,BUS:JUNCTION:60:00954,"[[-9.308380222023892,38.75017745912188],[-9.310221362761508,38.74825115671628],[-9.31112326949291,38.74693727868976],[-9.312691675807313,38.74697302596254],[-9.31555079335967,38.747536972610256],[-9.317931421677372,38.74800540669794],[-9.320043763909693,38.74826460630775],[-9.323294848707945,38.748658283923284],[-9.326345111292241,38.749027554222884]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.981553600931382,-4.339789043006879,7.986283410986752,4.3383542588607655,0.0047298100553696,-0.001434784146113,0.090161113205914,0.0900787272289754,0.090161113205914,0.9696128694971752,-14.121102065246102,0.9708704183485448,-14.046914676753229,12.937453466195151,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020399:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5600100,E-REDES,,1.5916190461315634,LINE:003735,BUS:JUNCTION:60:01695,BUS:JUNCTION:60:00945,"[[-9.324407102431367,38.74601138555963],[-9.320718426618777,38.74616340802668],[-9.317491649695434,38.74629758476352],[-9.315402970543525,38.74665502505645],[-9.313211487933863,38.746751695664734],[-9.311113146367187,38.746933021144386],[-9.31021164374861,38.748246300512875],[-9.308374967860335,38.75016791551789]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6001 PS TRAJOUCE-SÃO MARCOS I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2188283288043478,0.3625745652173913,14.434782608695652,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.713020797770438,2.04024506242373,-8.704795426400858,-2.0510755320160508,0.0082253713695799,-0.0108304695923209,0.0886972069993783,0.0887526781783956,0.0887526781783956,0.9708192894277778,-14.0481750927466,0.9696128694971752,-14.121102065246102,19.245945609540428,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1022655:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5648900,E-REDES,,1.610097717592697,LINE:003737,BUS:EREDES:1111P5906900:60,BUS:JUNCTION:60:01692,"[[-9.353366053303859,38.74636226715565],[-9.356418463608057,38.747941747805996],[-9.356888608247491,38.749418773734575],[-9.358504018291994,38.750266243431085],[-9.36121784156245,38.75103400491343],[-9.363390968303436,38.750546002253174],[-9.364428700352441,38.75161377707189],[-9.367072899005205,38.754097196119915]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6123 TRAJOUCE-ALCOITÃO,3,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,34.05553404562667,7.9527732632661055,-33.99161824023554,-7.752699789931874,0.063915805391133,0.2000734733342311,0.3479246252264745,0.3479596345221624,0.3479596345221624,0.9672100473245252,-14.43529442451847,0.9641462019924346,-14.756570516623272,49.92963617766716,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2751632:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5602600,E-REDES,,5.318006661608431,LINE:003738,BUS:EREDES:1111S5395000:60,BUS:EREDES:1111S5200000:60,"[[-9.335901108438401,38.80397727315604],[-9.335692436415927,38.80441200361983],[-9.335596550376424,38.805469570509494],[-9.335724312684652,38.80683740356156],[-9.336016999404475,38.8088324707947],[-9.335362289597507,38.809507832496344],[-9.333423930575508,38.81011102144397],[-9.332143406104464,38.81049291333835],[-9.331001459629586,38.81083996842731],[-9.328814174173198,38.81144899658207],[-9.327105280188393,38.81199137807645],[-9.324420233438953,38.81217381998324],[-9.321784708551428,38.81240168830018],[-9.319298652987706,38.81260617026656],[-9.317397932087525,38.812747974337455],[-9.316463384915766,38.81435799414473],[-9.315837884832215,38.81537705783857],[-9.315452546017934,38.81648900239874],[-9.31505236381586,38.81754030389594],[-9.314450256933604,38.81929547300153],[-9.313594211746885,38.821750645840055],[-9.313224125130658,38.82281202163568],[-9.312891537706175,38.82376648453641],[-9.312297541522748,38.82547787266903],[-9.31147380160937,38.82795033849998],[-9.310659111708054,38.829112504581815],[-9.308071680063422,38.830249379539964],[-9.305501296764692,38.830992693397214],[-9.3039803780294,38.83143322536276],[-9.302168446211274,38.83196119043391],[-9.300368248765123,38.832485839406786],[-9.29985865957249,38.833132410454866],[-9.29999209204663,38.83373488780482],[-9.30009700829719,38.83394277730814],[-9.300110228581099,38.8339575345208]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6026 MEM MARTINS-SABUGO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-20.656280357245997,-0.7549676561441254,20.730847364749184,0.9552114231911204,0.0745670075031874,0.2002437670469949,0.206798564077712,0.2067773766422123,0.206798564077712,0.9617951923582174,-14.608687712640751,0.9657454837215942,-13.921662461746704,29.674065730766554,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2852924:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5600800,E-REDES,,2.0307895893700723,LINE:003739,BUS:JUNCTION:60:03055,BUS:EREDES:1111S5200000:60,"[[-9.278880057503843,38.82650735985835],[-9.280009839239904,38.82702573132219],[-9.28592897096775,38.8298217011717],[-9.2895410758694,38.831019577191384],[-9.294405414060716,38.83265070019067],[-9.296811054306254,38.833460401177376],[-9.299735960790057,38.83376257186564],[-9.299999031027532,38.833992317198785],[-9.300011611791286,38.83400740509198]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.78512689249198,8.54390144884408,-27.72966613750663,-8.376519212250608,0.0554607549853507,0.1673822365934718,0.2885666275349645,0.2886239829218406,0.2886239829218406,0.9693337527121372,-13.600093163957778,0.9657454837215942,-13.921662461746704,41.41540865573837,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020723:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5604500,E-REDES,,6.946420106509021,LINE:003740,BUS:JUNCTION:60:03056,BUS:EREDES:1109S5430000:60,"[[-9.22717174038195,38.88314334889336],[-9.230020413230664,38.883499510468596],[-9.232623382875902,38.88385450627566],[-9.238286482342007,38.88525195705477],[-9.240037716649162,38.886446457949674],[-9.241526058094365,38.88764272905527],[-9.24390061054521,38.88953463939804],[-9.25006499203356,38.89450503646561],[-9.250829250003079,38.89512489455291],[-9.25355022161381,38.89563369510079],[-9.256775644246575,38.89622745675329],[-9.263193391934577,38.89741990550753],[-9.265010100329324,38.8977566356864],[-9.268751476725665,38.89845000075885],[-9.272022096336967,38.89906841734603],[-9.274211598062395,38.89946182846313],[-9.277947752894397,38.90015997486061],[-9.280205592648626,38.900577543677585],[-9.284370524943672,38.90135965424671],[-9.290771780666619,38.90410161056125],[-9.29322212948884,38.9023388687503],[-9.29476220461828,38.902835498908075],[-9.295960555038764,38.90322701387585],[-9.297375724308473,38.904948759865235],[-9.297415557632583,38.90510690210036],[-9.29742000829052,38.905124575296036]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.675064220752233,5.262125545431824,-24.53534962783969,-4.85948584312652,0.1397145929125436,0.4026397023053043,0.2475965213618043,0.2477332773416624,0.2477332773416624,0.9805266943674704,-12.019611636598206,0.971519326388108,-13.00875980316553,35.54789458195759,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022859:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1109L5613700,E-REDES,,11.23989402337352,LINE:003741,BUS:EREDES:1109S5430000:60,BUS:EREDES:1109S5727400:60,"[[-9.297611059090382,38.905106931090096],[-9.29760932424329,38.90508896955856],[-9.297592563036288,38.904919175495635],[-9.301473753566938,38.905961425654404],[-9.303593018844031,38.90653022670049],[-9.305887576834342,38.90714917163219],[-9.308385183293844,38.907821618243716],[-9.309899054760255,38.90822666953093],[-9.311685207594163,38.90871024078068],[-9.316184311412643,38.90991112659004],[-9.318966691705926,38.91066349447642],[-9.324050826978073,38.91203138939309],[-9.325976480544634,38.91255172295964],[-9.328674939481482,38.913057850457506],[-9.329596801871414,38.913802808334125],[-9.331582988068302,38.91468161584334],[-9.333984158500552,38.91573594788104],[-9.336373391077496,38.91678853365567],[-9.338335184533964,38.91792252112475],[-9.342263070600536,38.920192908941],[-9.34449482607203,38.92235926376537],[-9.344820101296929,38.923810368730386],[-9.345657292036726,38.92768107037311],[-9.346243109006293,38.93035381375359],[-9.347169243416745,38.93413888652162],[-9.348193250542103,38.93738695473536],[-9.348526268639475,38.93895420423536],[-9.348586379486273,38.94016704875126],[-9.348219989643079,38.94149263554339],[-9.347656823557998,38.94353003310383],[-9.347423264243208,38.94482661606511],[-9.346686892240989,38.94767991473349],[-9.345379289580688,38.95125072198132],[-9.344749705790012,38.95296441258763],[-9.343560085795879,38.954383594770306],[-9.342215976361679,38.955987946227836],[-9.342409906433256,38.95706814769712],[-9.342797846587688,38.95921248808862],[-9.343158986758217,38.96124633243316],[-9.343683673959383,38.964233757045385],[-9.344349506554385,38.96780914964093],[-9.344695699615837,38.96966403073583],[-9.34493712637765,38.97096425740414],[-9.345272200359364,38.972835716652725],[-9.345740099424876,38.97541539683314],[-9.346022409104577,38.97692791987813],[-9.346576398481387,38.97935719531971],[-9.346823925875071,38.980438339626524],[-9.346800431102414,38.980621297413464],[-9.346797482251777,38.98063916258069]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6137 MAFRA-TELHEIRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.125599341920999,3.817005045601364,-7.101820422230322,-3.846342242705483,0.0237789196906774,-0.0293371971041191,0.080064227428415,0.0805808251459659,0.0805808251459659,0.971519326388108,-13.00875980316553,0.9644523454365266,-13.429755196040524,11.562752926670388,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021431:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5656400,E-REDES,,3.796268164760437,LINE:003742,BUS:JUNCTION:60:00976,BUS:EREDES:1405S5680800:60,"[[-8.880396929648228,38.89737393156697],[-8.88037387719383,38.89737406140988],[-8.879403264153964,38.89737944506936],[-8.877178813338181,38.89587174191588],[-8.875118470569118,38.89447828518234],[-8.87255430831142,38.89428853640288],[-8.870381973379613,38.89519424587708],[-8.86846123667902,38.89600538578615],[-8.86640649763844,38.8968797519885],[-8.864316574742361,38.89868728407537],[-8.861776705880132,38.90092300007594],[-8.859989910730276,38.902455021284645],[-8.858145779634247,38.904043588864326],[-8.856584123229759,38.90540199225415],[-8.854556735380486,38.907164579427],[-8.85452100328125,38.909121026814475],[-8.854436669857533,38.91201914918035],[-8.854108461418853,38.91450871443078],[-8.85373397462821,38.91461769168569],[-8.853710941375335,38.91461686134972]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.842589852122103,1.1488114737890491,-28.744611133299053,-0.8567354804183689,0.0979787188230503,0.2920759933706802,0.2805466187178918,0.2805596917663495,0.2805596917663495,0.9900601035644706,-14.335043259711895,0.9863069646438476,-14.985409052734957,40.258242468984,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021719:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5650200,E-REDES,,0.891404403006807,LINE:003743,BUS:JUNCTION:60:01759,BUS:JUNCTION:60:00980,"[[-8.328183546620899,39.53866510100319],[-8.328582869648187,39.54025927512607],[-8.329434288054106,39.5435545043876],[-8.329722177560122,39.54470791613519],[-8.329078184585684,39.545266013595366],[-8.328460133864152,39.545580581626226],[-8.328136625881964,39.545559756162476],[-8.327794250955801,39.545494422846616],[-8.327771658002092,39.54549011069778]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.757878620052292,-3.4835469933163457,-8.75542946820856,3.482709656908155,0.0024491518437326,-0.0008373364081908,0.0915539792779022,0.0915213008611525,0.0915539792779022,0.9906135509066734,-4.998890180354893,0.9906954498587042,-5.051085776404472,13.137319454427075,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021743:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656300,E-REDES,,0.5576962979156811,LINE:003744,BUS:JUNCTION:60:00980,BUS:JUNCTION:60:00979,"[[-8.327849111107973,39.54531555344053],[-8.32787143859698,39.545320631604305],[-8.328191066462349,39.54539327171074],[-8.331623311094297,39.54552768523332],[-8.33428811334562,39.54514350024301]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.196370841982607,1.8148274004261864,5.196893679509236,-1.8187582144148724,0.0005228375266286,-0.0039308139886859,0.0534613174479743,0.0534795734557575,0.0534795734557575,0.9906954498587042,-5.051085776404472,0.9906794781302825,-5.031955037714315,7.673923583836648,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411933:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5622200,E-REDES,,9.175173005383922,LINE:003745,BUS:JUNCTION:60:03057,BUS:JUNCTION:60:03058,"[[-8.40250348286693,39.63893135307546],[-8.404798371255527,39.63902403212497],[-8.409027209722105,39.63952318038357],[-8.410738551207869,39.63968499112757],[-8.413333098708172,39.639930263621636],[-8.415574235398315,39.64014208155078],[-8.41900408340211,39.64046616058298],[-8.422034808695411,39.64075243556204],[-8.425116266031512,39.64104342084407],[-8.42710324651781,39.641231007102554],[-8.429143544527937,39.64142359257729],[-8.43232944920158,39.6417242512325],[-8.435094034392613,39.64197976519528],[-8.436717757025772,39.64212980335211],[-8.438287223047112,39.64227481029397],[-8.440440951664854,39.642473760668395],[-8.442055011921019,39.642622831195574],[-8.445499348363125,39.642940864865096],[-8.447918940558345,39.64316421222131],[-8.449967083265365,39.64335323100858],[-8.453032983338717,39.64363611447615],[-8.45604790526258,39.64391421383567],[-8.46005084850227,39.6442833209389],[-8.46428628697839,39.64467370849266],[-8.467864403803512,39.6452170777644],[-8.470163876423458,39.64556620439161],[-8.473288486219397,39.64603826014282],[-8.475919297780555,39.64643984185932],[-8.477822304161407,39.64672863824701],[-8.4803633196879,39.64711420192372],[-8.483554981049169,39.64759840711297],[-8.487158557069748,39.64814499505504],[-8.490588222063623,39.64866509696208],[-8.493881455583335,39.64916439360214],[-8.497689935634286,39.64974169136997],[-8.499200432419586,39.649970624021954],[-8.501272975271668,39.65028469927387],[-8.50460119071345,39.65078897522695],[-8.506655369289897,39.65110015820271],[-8.50835931997014,39.65135826288972]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.07547666198757,2.177764741324701,-21.93149265187813,-1.7820232024471476,0.1439840101094383,0.3957415388775533,0.2187212698585202,0.2188012798139399,0.2188012798139399,0.9759110864294496,-5.885159669420042,0.9676880946334292,-7.106757790515711,31.39636674041325,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021605:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5658500,E-REDES,,2.178321129357152,LINE:003746,BUS:JUNCTION:60:01636,BUS:EREDES:1403S5799800:60,"[[-8.64359999885315,39.186215153389796],[-8.641343686930538,39.187279446721405],[-8.639997123564504,39.18791953747666],[-8.637899707224536,39.1880926957103],[-8.635043152701193,39.18961722685713],[-8.633856977614405,39.19080284791322],[-8.630640135282395,39.192313961621274],[-8.629223077699107,39.192979585336296],[-8.626214182646223,39.19439281439286],[-8.62424810948796,39.19513992687256],[-8.623138988025664,39.196275932385504],[-8.622784173534264,39.1966056559704],[-8.622766240951098,39.196617044784716]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6585 S. BENTO-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.56840731419202,-4.630063219880498,-18.543268984479823,4.693069718453572,0.0251383297121954,0.063006498573074,0.1876274698390368,0.1875753222701962,0.1876274698390368,0.9814420191427567,-13.68677243575742,0.981251667491724,-13.95151056039438,26.92315537939975,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021659:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5655100,E-REDES,,2.007725983351538,LINE:003747,BUS:JUNCTION:60:01430,BUS:EREDES:1419S5627800:60,"[[-8.525848175437286,39.46699395125264],[-8.530090050093976,39.46669793300451],[-8.53407357601966,39.46642355076957],[-8.538393629978863,39.46705305133734],[-8.54125799040814,39.46747406541023],[-8.544096321088446,39.46788933676564],[-8.545560152709422,39.468102101488846],[-8.546579236869311,39.46825068552182],[-8.548548875512381,39.468531679949656],[-8.54850353299022,39.46882006405394],[-8.548500722903915,39.46883794386327]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6551 ENTRONCAMENTO-SERRADA GRANDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,28.135183921397903,5.426846900884128,-28.082600680979013,-5.269221484259977,0.0525832404188904,0.1576254166241506,0.2826000139346653,0.2826366168729834,0.2826366168729834,0.9756586531844228,-7.365215423233035,0.9727706030728618,-7.694608437211526,64.00285708174445,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021653:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1419L5654400,E-REDES,,2.3021780800331886,LINE:003748,BUS:EREDES:1402S5568200:60,BUS:JUNCTION:60:03008,"[[-8.66059812861002,39.46894489053392],[-8.66059770719268,39.46896289723099],[-8.660615456904294,39.46909855035181],[-8.66074495184522,39.46943354889865],[-8.659856463300839,39.47071876541932],[-8.658769732558058,39.47229067156844],[-8.657878366736373,39.4735799386497],[-8.655896763399834,39.47644592068334],[-8.654574462505309,39.478358200819244],[-8.653141969185885,39.480429715056204],[-8.65170597594182,39.48250612649047],[-8.650718271840844,39.483934266635146],[-8.649746765499804,39.48533889906271],[-8.648336899702077,39.48721746837182]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6544 PC CHANCELARIA-VILA MOREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.027825513418923,-3.4445325590877283,15.045393423898105,3.4811275268132698,0.0175679104791797,0.0365949677255414,0.1525776936260391,0.1525273472109505,0.1525776936260391,0.9723261854700724,-7.820456831521912,0.9742452790335456,-7.620568551329846,34.55110815807046,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021719:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5650200,E-REDES,,14.577909199031538,LINE:003749,BUS:EREDES:1401S5636700:60,BUS:JUNCTION:60:01759,"[[-8.178588778192227,39.487859450421716],[-8.178610194323054,39.48786645814933],[-8.178884464122465,39.48807425381854],[-8.17995617413163,39.48860646428025],[-8.181784565437917,39.490104910187895],[-8.183389822788692,39.49142040589747],[-8.184820723800275,39.492966419552424],[-8.18626302411269,39.49458829316411],[-8.188888535096153,39.49443488166802],[-8.191241742570117,39.4942973312798],[-8.193646635182356,39.49414432181525],[-8.195467312554769,39.49482715816549],[-8.19772857604464,39.49574197733055],[-8.199380919241289,39.49640266391463],[-8.202593877942531,39.4976875985279],[-8.204326237439997,39.49840130645714],[-8.206541046174111,39.49895132856461],[-8.211794653485594,39.50026950288512],[-8.212933608652838,39.500555319751165],[-8.214559064389787,39.50098319623167],[-8.21734878157269,39.50169480552532],[-8.221619113550368,39.50276914277621],[-8.223023552200155,39.50311989161297],[-8.225488507613385,39.50374272534131],[-8.227192176702046,39.50417092909481],[-8.22986782740749,39.504844124052184],[-8.232926178246124,39.50563348247199],[-8.234858231968357,39.506114073649776],[-8.23957082372951,39.507309895424704],[-8.24423714892444,39.50849151997455],[-8.24611476906695,39.50896540152632],[-8.247312607740561,39.50926415321947],[-8.24925290469196,39.50975696213955],[-8.250661693319024,39.510115010024066],[-8.253721347512673,39.51088449936613],[-8.255981341185382,39.511456453212524],[-8.259892570380105,39.512443525333374],[-8.264026836494711,39.51348625248994],[-8.267908525032926,39.514461739461936],[-8.272907927869017,39.51571535226065],[-8.274529390754532,39.51614697823207],[-8.27718239346431,39.51681841679402],[-8.28022250745914,39.517589438660515],[-8.281602567252776,39.517938284936065],[-8.284324630416808,39.51862498988974],[-8.285496363635637,39.51890717842675],[-8.28883323052026,39.51976577662444],[-8.292447899106318,39.52065823780375],[-8.293288240323903,39.520867417960766],[-8.29560025527731,39.52145670374413],[-8.296940904254551,39.52190353516188],[-8.299780464628318,39.522849774830355],[-8.301288447925332,39.523352435449226],[-8.304889000922467,39.5245517270679],[-8.305904072090527,39.524889488459294],[-8.311036607107347,39.52660837287577],[-8.312706878772065,39.52717678061042],[-8.31475615571725,39.52785346941758],[-8.318657190348008,39.529152366835326],[-8.32210983335791,39.5302869083855],[-8.32388719586203,39.53087179513766],[-8.326457257730073,39.531735234014995],[-8.327523893870813,39.53590798316128],[-8.327825823843465,39.53723693904989],[-8.328183546620899,39.53866510100319]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.455493651518472,-5.252727135998579,-13.361348040661031,5.421900468235396,0.0941456108574385,0.1691733322368174,0.1406008163575235,0.1400666474116779,0.1406008163575235,0.9885544102014076,-3.6887868068616902,0.9906135509066734,-4.998890180354893,20.17517812563116,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021947:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5650301,E-REDES,,0.1648296832967688,LINE:003750,BUS:JUNCTION:60:02164,BUS:JUNCTION:60:02009,"[[-8.117969898526002,39.467344634197794],[-8.116107361114146,39.466984196038325]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.3872512299555198e-07,-0.1267466605082056,-5.8036518400866195e-08,0.1250608252138215,8.068860459468577e-08,-0.001685835294384,0.0012300429801988,0.0012136797674331,0.0012300429801988,0.9915265799833182,-2.573715776500707,0.991528724459056,-2.5737524967692997,0.1765020778015263,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021785:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5652100,E-REDES,,5.380295421506465,LINE:003751,BUS:JUNCTION:60:00991,BUS:JUNCTION:60:01000,"[[-8.06344362395042,39.48804838485122],[-8.061221894102234,39.488087092897494],[-8.058910054510125,39.48814820810078],[-8.05395927450581,39.4882278764828],[-8.051368205565849,39.4882861242832],[-8.04818397260581,39.48834000892844],[-8.045440611416426,39.48839518726163],[-8.04221009515086,39.48845686320683],[-8.0377710311047,39.488541314003754],[-8.03372705933743,39.48861815518238],[-8.031658584121239,39.488657379317374],[-8.029683079007071,39.48869482868767],[-8.022582849621935,39.48882911997082],[-8.016962608328072,39.48961425890933],[-8.013695870229586,39.4886912706827],[-8.010329731389552,39.48774007548298],[-8.00714484342874,39.48683998296236],[-8.004831982490323,39.48618606912665],[-8.001868509820124,39.48526908835028]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-39.78340596382544,4.348892121337083,40.04756606995643,-3.5131302290196516,0.264160106130987,0.8357618923174313,0.3869252281186703,0.3869778860163899,0.3869778860163899,0.9952735849777352,-1.2748318730267636,0.9996380031103392,0.0294354924152328,55.5284669273052,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
