source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1022151:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5656000,E-REDES,,0.4606709190413319,LINE:003754,BUS:JUNCTION:60:00993,BUS:EREDES:1413S5632800:60,"[[-7.812761041581806,39.56499012268474],[-7.812783953606851,39.56517843646629],[-7.814420742194672,39.56548887409812],[-7.815890330021625,39.56641626826183],[-7.814640110904707,39.56677475933623],[-7.814551963445717,39.56690173988304],[-7.814532067906633,39.56691108871291]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.16459370811467,2.144038894588205,10.166103338901827,-2.143737417043855,0.001509630787158,0.0003014775443501,0.0999651396569891,0.0999746575343827,0.0999746575343827,0.999959013408116,1.214414747397396,1.0,1.2436248059240669,14.345624556519262,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411929:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5622200,E-REDES,,2.27380660534071,LINE:003756,BUS:JUNCTION:60:03059,BUS:EREDES:1421S5002900:60,"[[-8.564013878621735,39.65977362369658],[-8.566054654013803,39.66008165212522],[-8.568830621465418,39.66050059625592],[-8.57016589644615,39.66070209150496],[-8.572869606900213,39.66111002563367],[-8.575501846843213,39.66150710985666],[-8.579534101975206,39.66208845740811],[-8.580734859165904,39.662261546668695],[-8.58970710857756,39.663554475642904],[-8.590080855179808,39.66361114719596],[-8.590104146041527,39.66361052384025]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.855257782639473,1.5718580711296553,-21.81954955470959,-1.4732721218059353,0.0357082279298843,0.09858594932372,0.2188371305761644,0.2188523715545094,0.2188523715545094,0.9634814997819712,-7.760916277669279,0.961546698787929,-8.069058090011472,31.403698027623683,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411933:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5622200,E-REDES,,4.855527402693054,LINE:003757,BUS:JUNCTION:60:03058,BUS:JUNCTION:60:03059,"[[-8.50835931997014,39.65135826288972],[-8.511954441422773,39.65190274284653],[-8.513491851425517,39.65213554431716],[-8.515525817980363,39.652443502381075],[-8.519186902280246,39.65299772280235],[-8.52316697742292,39.65360009082659],[-8.527022700757437,39.6541835076374],[-8.531553252201904,39.654868851834834],[-8.536039435127948,39.655547292559405],[-8.538509911110895,39.655920813167775],[-8.540320001549517,39.65619446326949],[-8.54604235730775,39.65705935221813],[-8.549129230040863,39.6575257802023],[-8.552250794543955,39.65799735931161],[-8.554081034447849,39.658280484862736],[-8.555520705859896,39.658498142874976],[-8.558090680868466,39.658886644753125],[-8.561473981496205,39.65939800316952],[-8.564013878621735,39.65977362369658]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.93149265187879,1.7820232024472384,-21.855257782639917,-1.5718580711275218,0.0762348692388741,0.2101651313197166,0.2188012798139465,0.2188371305761673,0.2188371305761673,0.9676880946334292,-7.106757790515711,0.9634814997819712,-7.760916277669279,31.401511059860432,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412025:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624500,E-REDES,,2.5446998237243696,LINE:003758,BUS:JUNCTION:60:03061,BUS:EREDES:1414S5001400:60,"[[-8.948959271219218,39.32245875805296],[-8.947470388395464,39.32197921396507],[-8.945970805471637,39.32149619483941],[-8.944353427984439,39.320975212706536],[-8.942353828564128,39.31978878443481],[-8.939953489742324,39.318364482602966],[-8.937253809746096,39.316762431730695],[-8.934478877004636,39.316334245305825],[-8.931772207553617,39.315916520886624],[-8.928570863233082,39.31542237331353],[-8.926108943304424,39.31582563333021],[-8.923108075863363,39.31631709265748],[-8.922155049351193,39.316473158465904],[-8.92196268976842,39.31657376739023]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.25474014866412,6.100133086887122,-27.191645553952416,-5.912406179095029,0.0630945947117034,0.1877269077920926,0.2749565649963458,0.275010114223073,0.275010114223073,0.9774180913456422,-9.996681008821048,0.9736568005052372,-10.396076593120831,39.46191910217722,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021761:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651000,E-REDES,,1.676444056029173,LINE:003759,BUS:JUNCTION:60:02426,BUS:JUNCTION:60:02382,"[[-8.075484139259737,39.198371676465406],[-8.078362070806772,39.19751369234929],[-8.081236944656505,39.19665730205219],[-8.084314290907738,39.19574633803284],[-8.086122878818758,39.195208792470524],[-8.088187282096623,39.19459516561931],[-8.091734895010715,39.193540565148105],[-8.093647494450625,39.19297194354903]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.4240804413759545,-0.7800620793097208,1.4242182069662774,0.7636167792906674,0.0001377655903229,-0.0164453000190534,0.0158704103350058,0.0157916652258847,0.0158704103350058,0.9844961339897452,-3.9827760054565378,0.9847044059336524,-3.970640168936214,2.2772866028132897,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022097:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1213L5652900,E-REDES,,2.310173583328202,LINE:003760,BUS:EREDES:1213S5566900:60,BUS:JUNCTION:60:03062,"[[-8.000636873237958,39.23458804568736],[-8.000660026937629,39.234587450188855],[-8.000915221163444,39.234577918540765],[-8.000871193151012,39.23404934620884],[-8.005371482075228,39.23079551623455],[-8.007033096421651,39.22962928624726],[-8.00951543023684,39.22776718594922],[-8.011017005268275,39.22732105674745],[-8.01963600439195,39.22492099814715],[-8.022646238464228,39.22399953389355]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.6660991681899194,-2.90045766308097,-0.6654605009763954,2.8793958904058456,0.000638667213524,-0.0210617726751243,0.0291472297775734,0.0289257140189219,0.0291472297775734,0.982467167133078,-3.940569730039655,0.9831156744863474,-3.96194194868431,4.182412078859732,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022091:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5658300,E-REDES,,15.921744055392711,LINE:003761,BUS:JUNCTION:60:01685,BUS:EREDES:1212S5666200:60,"[[-7.754006126087416,39.522051964952205],[-7.753544723101246,39.5217209413048],[-7.750360453690297,39.51937087239945],[-7.748676788940547,39.51813175315019],[-7.745439488035796,39.51573038607368],[-7.74240297163404,39.51337713854363],[-7.73934769360288,39.51099513299684],[-7.737703180683901,39.509776602425326],[-7.735595441147011,39.50823881789603],[-7.733425092587963,39.50662101574239],[-7.73149406476464,39.50520620959224],[-7.730180947126107,39.50422491665221],[-7.728688922373938,39.503114803311476],[-7.726757888362317,39.50167414927598],[-7.725692473122054,39.500872120449664],[-7.723111810940637,39.49893769422784],[-7.719894027478546,39.49652865396794],[-7.718126084305693,39.495184338028615],[-7.715748501769514,39.49341110674014],[-7.713664490232837,39.49184375240311],[-7.712051858791396,39.490636058527016],[-7.71033157543759,39.489345142932216],[-7.708687629107787,39.48811421299932],[-7.706714407825449,39.48664961641942],[-7.704829616850349,39.4852557985832],[-7.70341536948619,39.484208097844025],[-7.701202512182329,39.482570393903835],[-7.699652475789922,39.48143294925179],[-7.698081831459647,39.48025695654238],[-7.696123830206239,39.47881215904211],[-7.693668335108626,39.4769863557847],[-7.691910838083208,39.47568449664592],[-7.689995166083497,39.47426120072039],[-7.687929447547909,39.472731568708724],[-7.686178375518159,39.47142880923278],[-7.684836303106345,39.47042897509842],[-7.68288446897031,39.46897780718424],[-7.680333113473116,39.467084798600226],[-7.678852889669462,39.465982977090064],[-7.676735627880294,39.464417078790106],[-7.674314326017966,39.462620153314234],[-7.672561896497447,39.46132161355828],[-7.67100168167816,39.460144519259025],[-7.669578380997071,39.45908870360583],[-7.667487062906489,39.45754711164478],[-7.66541090151032,39.45601493681375],[-7.663743386838799,39.454762890211036],[-7.659542943053409,39.45163328755626],[-7.658323404164111,39.45072656720757],[-7.655925532615438,39.448942537956285],[-7.654050507329006,39.447529521611486],[-7.65162662703365,39.44573474028203],[-7.649609186348867,39.44423645303296],[-7.647481710873792,39.44262199654707],[-7.645892136716733,39.441420725798615],[-7.644186062573687,39.440176054083445],[-7.64224780948788,39.43870631495905],[-7.640024807515171,39.43701104943846],[-7.637993185274495,39.435496142925665],[-7.636228494639907,39.43419094764799],[-7.633911217604986,39.432454406649846],[-7.631933702031843,39.43098206588607],[-7.630510385871913,39.42992782273742],[-7.628499982242293,39.4284232258324],[-7.626497587944145,39.42692632969823],[-7.624426373832979,39.425384865718314],[-7.623567771024882,39.424756603921516],[-7.621437166064619,39.42434657964153],[-7.620259039850731,39.42487408908026],[-7.619843763736273,39.4249253053339],[-7.619744285144357,39.42493771168756],[-7.619721272486214,39.424940177434195]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.05808930258926,-5.860252353961304,-22.78411875575381,6.619799594863215,0.2739705468354536,0.7595472409019113,0.2292740720468599,0.2288562110073157,0.2292740720468599,0.9985005637942838,0.0466875772446805,0.9975981385124478,-2.2782381537184455,32.89913503327019,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022163:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5655500,E-REDES,,5.506945429299511,LINE:003762,BUS:JUNCTION:60:03063,BUS:JUNCTION:60:01681,"[[-7.740537754100727,39.529842158854215],[-7.742249997712849,39.53129500533852],[-7.743711217230439,39.531963097857165],[-7.746539002594512,39.53333700415805],[-7.751854996215601,39.535989001802406],[-7.754007434895835,39.53614137261809],[-7.7580223972279,39.53672020413648],[-7.76000947288208,39.53639725469769],[-7.763818970964972,39.53383861019162],[-7.766738999201714,39.531903999565785],[-7.768399004970554,39.53279954896799],[-7.770774041601551,39.5345817484623],[-7.773333641738962,39.536476215592764],[-7.775228914061074,39.53787962017756],[-7.776871658251229,39.53910322186711],[-7.778338652906177,39.54018721900265],[-7.782566662290327,39.54333122710601],[-7.786562585291253,39.54626417268849],[-7.787825568007355,39.54724416245052],[-7.7907867718829,39.549442082104484]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.590701567059657,4.960295402771007,21.673047459980495,-4.739583219781269,0.0823458929208413,0.2207121829897378,0.2134858847731284,0.2136063802328092,0.2136063802328092,0.9985155429737932,0.0489288612793274,0.9993967383646912,0.7962960754817673,30.650937040150566,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022169:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5136600,E-REDES,,19.401802216798757,LINE:003763,BUS:JUNCTION:60:00682,BUS:EREDES:0508S5008800:60,"[[-7.812154712022457,39.568155898107086],[-7.809794066893223,39.56891683369312],[-7.807622440039461,39.571918968516506],[-7.808220493641987,39.57560984560982],[-7.808653496259023,39.57828191757031],[-7.808877981724289,39.579667115593196],[-7.809171990533613,39.58148126379273],[-7.809534096342215,39.58371544060695],[-7.80997733844596,39.586450066323124],[-7.810377162922412,39.58891659118497],[-7.810775566304423,39.591374175040905],[-7.811040693126187,39.59300958642113],[-7.812356561253956,39.59556102712165],[-7.813288520578847,39.597367930793915],[-7.814147165326626,39.599032626037285],[-7.815329497476258,39.6013247042706],[-7.81594226375498,39.60251256596416],[-7.817422496672993,39.605381816018415],[-7.818462611650474,39.60739780674444],[-7.820258139772808,39.610877676676736],[-7.82114732945998,39.61260087017207],[-7.82267546626847,39.61556207231088],[-7.824311673098012,39.618732368367475],[-7.825671687337237,39.62136729308853],[-7.826790011322653,39.62353377705719],[-7.827688161984839,39.62527364806176],[-7.828387715755203,39.62662873190859],[-7.82923413236007,39.628268210614834],[-7.830326757350054,39.63038446911648],[-7.831263954631769,39.632199590697645],[-7.832689290274875,39.634959906609524],[-7.834351956867606,39.63778879359382],[-7.835397814593024,39.63956811291098],[-7.836193091749691,39.64092103997454],[-7.837277606079741,39.6427659363191],[-7.839017765044521,39.64572595142307],[-7.8397456955957,39.646964064439715],[-7.840573996714834,39.64882015529914],[-7.841432734774497,39.650744361057384],[-7.842549929255882,39.65324752071343],[-7.843518992811768,39.655418613363565],[-7.844605937689751,39.65785364014482],[-7.84604256309843,39.660600893571846],[-7.846527279152408,39.66152776903762],[-7.847946584104627,39.664241594242114],[-7.849095207128843,39.66643768998002],[-7.850457929248491,39.66904293195413],[-7.851174272600878,39.67041234762703],[-7.852283786631545,39.67253326306614],[-7.853707912145208,39.675255364938295],[-7.854232160214722,39.67625736189511],[-7.855031660844082,39.67778540425085],[-7.855861782696128,39.67937188532543],[-7.857823635253089,39.68312097229254],[-7.8590122077296,39.68539210971345],[-7.859846884647101,39.68698691122422],[-7.86082581206143,39.68885724851468],[-7.862941188688547,39.69289847811032],[-7.863513776497705,39.69399228340138],[-7.86527537503085,39.69735714674631],[-7.866862266089989,39.70038801553803],[-7.868029573062151,39.70261731456758],[-7.870013770763773,39.7046086161712],[-7.872446161777323,39.707049519825915],[-7.875362403575442,39.70997568755191],[-7.876664126929531,39.71128173100165],[-7.878833774810049,39.713458443349566],[-7.880320602891755,39.714949995829805],[-7.881579820571707,39.71621316412125],[-7.883922270185791,39.7171263955169],[-7.886556304403979,39.718153218427595],[-7.88907588211903,39.719135340202605],[-7.890189930214287,39.719569561569486],[-7.892761674715461,39.72057189532622],[-7.895166897901207,39.72150924714494],[-7.895834202673347,39.7215949048901],[-7.896289425465646,39.72151610188799]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1366 PRACANA-VALE SERRÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.7392947224871,0.624745938983159,9.795480714498082,-0.6379145336836983,0.0561859920109828,-0.0131685947005393,0.0939099782488583,0.0940355109742924,0.0940355109742924,0.9999898253642896,1.2439183312709483,1.0044792564176823,2.3727269556254025,21.29427331845391,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2364179:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0508L5136700,E-REDES,,10.125178294399534,LINE:003764,BUS:EREDES:0508S5008800:60,BUS:JUNCTION:60:03065,"[[-7.896263317599438,39.72157617679347],[-7.896580470530785,39.72172810210326],[-7.895616517260986,39.72551952045781],[-7.895529631826313,39.72719339187343],[-7.895349317310187,39.73066712131724],[-7.89525307864404,39.73252096776853],[-7.895904765020886,39.73576960927744],[-7.896347588333582,39.73797691034438],[-7.897263688076726,39.742542795021734],[-7.897542282677323,39.74393124455502],[-7.898451812895898,39.7490076185398],[-7.898854664176447,39.751255849568444],[-7.899153621144593,39.75292417534884],[-7.899298990780479,39.75373605195215],[-7.899552994841084,39.755154598652716],[-7.900375795556699,39.75974925108381],[-7.900915865475079,39.762764764368285],[-7.901141165946505,39.764022716656164],[-7.901569402435847,39.76598552221166],[-7.902001548829775,39.76796607605668],[-7.902441456728678,39.7699821645335],[-7.902976370420664,39.77243343283291],[-7.903555888996394,39.7750889711323],[-7.904259518025467,39.77831292178637],[-7.90485077259981,39.7810217382427],[-7.905422693653342,39.78364173607884],[-7.905746470291331,39.7851249292971],[-7.906233133073553,39.78735414535203],[-7.906377914382492,39.788465336874545],[-7.907096010563599,39.793976515351815],[-7.907441669455507,39.79662905042257],[-7.907870285103929,39.799917832004155],[-7.90799058776898,39.80084083648751],[-7.908780192133066,39.806898631811094],[-7.908882170662241,39.80807584154528],[-7.9091928708501,39.8116623196975]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.768913861935143e-06,-0.162480266428693,-1.270189216787223e-07,0.0561826724122616,3.6418949402564207e-06,-0.1062975940164314,0.0015564951521978,0.0005381467546075,0.0015564951521978,1.0044792564176823,2.3727269556254025,1.0045921725307734,2.370818389374755,0.2233455520444608,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022157:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5152000,E-REDES,,1.4986333460518189,LINE:003766,BUS:EREDES:0502S5006900:60,BUS:EREDES:0502S5007000:60,"[[-7.519422120195669,39.82153720840893],[-7.518924105257089,39.821853746312684],[-7.516391104186827,39.82402361304296],[-7.511333264166355,39.82760874386293],[-7.51020899578003,39.82793975421823],[-7.508107703746438,39.8270338770173],[-7.506229949111156,39.82602407195558],[-7.505980102779156,39.82587177040777]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 PRACANA-CASTELO BRANCO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1091043425225665,0.3681980985606246,9.860648938765554,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.6549908883762062e-08,-0.0166725424255459,-1.3240533709578025e-08,0.0002501114206291,3.309375174184036e-09,-0.0164224310049167,0.0001618445206645,2.4278906348587074e-06,0.0001618445206645,0.9912699770889426,0.0664542020241436,0.991271285430084,0.0664317934257643,0.0366495744258566,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1022247:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0511L5136500,E-REDES,,9.198264378191702,LINE:003767,BUS:JUNCTION:60:01009,BUS:EREDES:0502S5006900:60,"[[-7.609035427818895,39.77749982963921],[-7.607098431676164,39.77922052164363],[-7.604710163192145,39.78134192028842],[-7.603202118164964,39.782681361664295],[-7.60009398224107,39.78544178423152],[-7.597222943469117,39.78799134697217],[-7.595699290374083,39.78934428857565],[-7.593333304103998,39.79144505228028],[-7.591327073895873,39.793226237927506],[-7.589918057553485,39.79447712477264],[-7.587574694121269,39.79655736652139],[-7.585369035511802,39.79851518991273],[-7.582918164564361,39.800690504330014],[-7.579657864050699,39.801795682044926],[-7.576376068356073,39.8029080050851],[-7.570613985319599,39.80486068949883],[-7.568283391788519,39.80565038217086],[-7.565664096843926,39.80653781646455],[-7.562339088044324,39.80766422825625],[-7.560254227827781,39.8083704572544],[-7.55565668269138,39.809927636677614],[-7.55251313444444,39.810992206841355],[-7.549829269167395,39.811900998287825],[-7.545145723192137,39.81348672478264],[-7.540975251280122,39.81489851142721],[-7.53807720481991,39.81587943122824],[-7.53433423465792,39.81714618911462],[-7.530291662105761,39.81851416201206],[-7.526676750962357,39.81973724910832],[-7.523457436313776,39.82082635529339],[-7.520911869691091,39.821687438647345]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1365 VILA VELHA DE RODÃO-TALAGUEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.370200991359937,0.7332408089867573,-6.358553893199215,-0.7882179210838315,0.0116470981607221,-0.0549771120970742,0.062088007858196,0.0621965003249266,0.0621965003249266,0.9937831972696296,0.4029591132863613,0.9912699770889426,0.0664542020241436,8.924738172611084,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411837:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5130300,E-REDES,,0.381003986708327,LINE:003768,BUS:JUNCTION:60:01826,BUS:EREDES:0501S5007400:60,"[[-7.347712918023026,40.37101302537529],[-7.345378709706311,40.36955152239023],[-7.344460479916119,40.369391167263224],[-7.344020212202047,40.36962141069111]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.4928597999758493,0.3163172534889925,-2.4927853820230537,-0.3199578072488434,7.441795279561347e-05,-0.0036405537598508,0.024403994795243,0.024408779525163,0.024408779525163,0.9908170469443648,1.3997904706466224,0.9907754081926864,1.3943255428970789,3.502479484167456,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411761:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133600,E-REDES,,1.838970557718845,LINE:003769,BUS:JUNCTION:60:02487,BUS:JUNCTION:60:00299,"[[-8.465024327274389,40.165711804011224],[-8.468768986610325,40.16535979687715],[-8.476786012459108,40.164604593841986],[-8.486503177878404,40.163688463303714]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.230689961383302,-0.065740853645127,-13.220630779556489,0.081109736342237,0.0100591818268132,0.01536888269711,0.1291589904345653,0.1291579832861564,0.1291589904345653,0.9857149292534172,-1.7853352455193694,0.984979556697866,-1.9326351634600856,18.53336065928617,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411761:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133600,E-REDES,,0.3539334291371305,LINE:003770,BUS:JUNCTION:60:00300,BUS:JUNCTION:60:02410,"[[-8.496660270689409,40.16272995840729],[-8.497426943965321,40.1626575716254],[-8.500790484183295,40.162319340794184]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.31868762225326,0.815425895682987,-13.316713983150033,-0.8123349966043345,0.0019736391032267,0.0030908990786524,0.1304063730143502,0.1304085011356043,0.1304085011356043,0.9846075749295156,-2.0025116987849993,0.984432236738901,-2.0305427712121737,18.71265621116435,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411897:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5147000,E-REDES,,0.5135293409723273,LINE:003771,BUS:JUNCTION:60:00351,BUS:JUNCTION:60:03067,"[[-8.812250106274,40.14959013740286],[-8.81291318090189,40.147675665914186],[-8.813445131166732,40.14613969279923],[-8.814224401577741,40.14555484794631],[-8.814473353364619,40.14545658549025]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0659607915104308e-10,-0.0051670308592436,6.968236099140286e-13,-5.155043041717403e-14,1.0729290276095712e-10,-0.0051670308592951,5.056050426205789e-05,6.837200662697116e-15,5.056050426205789e-05,0.9833718700118764,-4.230984291098828,0.9833720082445048,-4.230986677706783,0.0072550587260809,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411909:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1808L5134300,E-REDES,,0.3432534218475738,LINE:003773,BUS:JUNCTION:60:03068,BUS:EREDES:0613S5003800:60,"[[-8.199629153053259,40.33881723523839],[-8.199031502892073,40.33770510509245],[-8.197363246060142,40.336814826734525],[-8.197166061189943,40.33651786169039]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1343 PC MORTÁGUA-AGUIEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1934453450520833,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.52139344428183,1.728984898310217,-8.519999999998557,-1.7299016420502706,0.0013934442832734,-0.0009167437400536,0.0836334164137082,0.0836402545869364,0.0836402545869364,1.000413020350769,2.2074066730368784,1.0001951014921466,2.1920739010646857,27.866151786418925,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412049:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1808L5134301,E-REDES,,5.740301119177391,LINE:003774,BUS:JUNCTION:60:02840,BUS:JUNCTION:60:01895,"[[-8.205805266346804,40.34062034579561],[-8.20803101654859,40.33972665396557],[-8.209919552319727,40.338968314407516],[-8.212751917844452,40.33783088698733],[-8.213544519983989,40.33586922930063],[-8.214178172150783,40.33430088248944],[-8.214814716334596,40.332725334215766],[-8.215156980342401,40.33187812667871],[-8.215493733779713,40.331044529502435],[-8.2164122350145,40.328770794564186],[-8.217554876517326,40.32594200309562],[-8.218117745900718,40.3245484299671],[-8.218791767672432,40.322879593795626],[-8.220055239033558,40.31975106595239],[-8.220306791196904,40.31912816916455],[-8.222929483108356,40.317438072525576],[-8.224064162298033,40.31670683949235],[-8.225153245550963,40.316004954547616],[-8.227176710863489,40.3147008121275],[-8.228264754111816,40.31399953792883],[-8.229144116841193,40.31343273999528],[-8.230817412371438,40.31235414977771],[-8.233337921208758,40.31072935612617],[-8.23690160245197,40.310038456333366],[-8.239113904514559,40.309609488455955],[-8.241404664024383,40.309165256229754],[-8.243913383509872,40.30867869260824],[-8.246741361967397,40.30813014927108],[-8.247987691724722,40.30773793844886],[-8.24920732439606,40.30746564266057],[-8.24980769715901,40.307228442620485]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.293584386636855,10.318002063386698,29.461640991473857,-9.810598901780123,0.1680566048370018,0.5074031616065753,0.2987106612116199,0.2988969338719531,0.2988969338719531,1.0004731936748834,2.3114240916191457,0.999673926336024,3.40180676724112,42.889501201313415,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411837:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5130300,E-REDES,,4.854229280518253,LINE:003775,BUS:JUNCTION:60:01031,BUS:JUNCTION:60:03070,"[[-7.422963676811524,40.407397544616195],[-7.422641494165125,40.40733796500385],[-7.414477174700265,40.405827859633696],[-7.410946930677667,40.40517469017197],[-7.408752370412533,40.40476858359582],[-7.402017252973334,40.403521970620424],[-7.399167888721862,40.40299445223379],[-7.395210408157467,40.40226164019724],[-7.392596562430129,40.400443645021355],[-7.389976556582627,40.398621219433224],[-7.387297662268987,40.3967576508721],[-7.385749111496057,40.39568033643701],[-7.383692074746016,40.39424918773967],[-7.382641124771692,40.393517965061264],[-7.380444285374444,40.39198939606789],[-7.378104590994625,40.390361299402244],[-7.373973951516861,40.387486647687375]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.167044626565217,0.48208974432762,-5.163011264377988,-0.518175458206728,0.0040333621872292,-0.0360857138791079,0.0503158116265191,0.0503622768472366,0.0503622768472366,0.992448432478851,1.6312795422901418,0.991430245002926,1.485983514434033,7.226614556928782,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411853:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0907L5127300,E-REDES,,4.3154166427422345,LINE:003776,BUS:JUNCTION:60:03071,BUS:EREDES:0907S5007100:60,"[[-7.335634914701219,40.54232124074268],[-7.33552981298254,40.5424068311409],[-7.332761309108605,40.54306286865143],[-7.330785632364664,40.543530987231925],[-7.328973693568404,40.543960280514966],[-7.326228527133058,40.54461060478809],[-7.323171238508733,40.545334782840904],[-7.320850989209502,40.54588431072885],[-7.318401625132954,40.54646435625164],[-7.315289197476313,40.54564303278625],[-7.311819540330315,40.54472732931539],[-7.308792782368958,40.54392839328358],[-7.306222433635799,40.54278631917712],[-7.303927223788138,40.541766413668284],[-7.301567458703739,40.54071773172213],[-7.29773231309739,40.5390132355529],[-7.296784578381258,40.53894064600792],[-7.293122325927012,40.53866005004696],[-7.290156369177692,40.538432723037204],[-7.288218662463811,40.53828415899587],[-7.28783081353998,40.53842262733059]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.2191214591570014e-13,3.78038016741569e-13,6.60410093984847e-08,-0.0449019382741083,6.604113131063062e-08,-0.0449019382737303,3.8221113643993414e-15,0.0004320691024953,0.0004320691024953,1.000009926857509,8.69124194239686,1.0000000000000004,8.69141048134306,0.0619987232738328,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411845:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0906L5126600,E-REDES,,14.202963434555135,LINE:003777,BUS:JUNCTION:60:01033,BUS:EREDES:0903S5008700:60,"[[-7.508151434378924,40.5559842201297],[-7.507045696811554,40.55653105161338],[-7.504537915949983,40.55777118974219],[-7.501494505514914,40.55927606840305],[-7.498978145696316,40.56052022546309],[-7.497003830282238,40.561496303701],[-7.494133906754765,40.56291505756006],[-7.491488374827538,40.564222760412356],[-7.4887833712681,40.56555974335376],[-7.486276366866396,40.56679876565023],[-7.484228488165275,40.56781079182031],[-7.482136064210801,40.56884477374831],[-7.479538136348987,40.57012844242802],[-7.477186170740893,40.571290489164966],[-7.474992260402892,40.572374365716165],[-7.473465523951069,40.57338221686153],[-7.471080076759002,40.574956833471106],[-7.468843909037244,40.57643280373911],[-7.46688147250289,40.57772801422186],[-7.464869682698248,40.57905570283842],[-7.462894942785709,40.580358842283175],[-7.461122554828805,40.58152839617156],[-7.458829853602645,40.58304117715342],[-7.456596406206723,40.58451475271931],[-7.454603093068603,40.58582979689342],[-7.452532776792379,40.58719554774533],[-7.450273699860421,40.58868572434787],[-7.448057727947497,40.59014735787023],[-7.446301640456914,40.59130557532802],[-7.444358625627428,40.59258700549527],[-7.442322313639377,40.59392987311746],[-7.43948101973662,40.59580345417892],[-7.436921385006019,40.597491136172465],[-7.435523476140147,40.59841278660818],[-7.433655969283239,40.59964397959987],[-7.431987167286074,40.60074411469857],[-7.430300525391215,40.601855940742965],[-7.428617646599299,40.602965225282745],[-7.426947452672684,40.60457144516598],[-7.425249773081902,40.6062039921909],[-7.422986221990879,40.608272446788305],[-7.420358582153592,40.61082804979268],[-7.418561816673425,40.61257541200098],[-7.41699681785617,40.61409726975972],[-7.41473349112015,40.616298060576526],[-7.413108035865911,40.61787848123465],[-7.411791535039799,40.6191584231371],[-7.410074149462496,40.62069279656512],[-7.408682256000736,40.62193630100073],[-7.406947495686981,40.62348602483298],[-7.405387489997652,40.624879556654435],[-7.403538517424463,40.62653110451618],[-7.401215011113694,40.62860636241998],[-7.3994340467863,40.63019693072675],[-7.39858862208203,40.630951945110326],[-7.398242266549691,40.63247026526106],[-7.397709206348853,40.63480690990239],[-7.396539879363616,40.636583821056355],[-7.395326839310194,40.63842702420202],[-7.394362401028472,40.63989241033668],[-7.392744809195915,40.641060191757006],[-7.391755551439384,40.641774323731326],[-7.390307245009926,40.64281980396822],[-7.38912593418943,40.642852198044466],[-7.388951657947097,40.64298331624301]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1266 GOUVEIA-CELORICO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.3688539999999999,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.555981908657522,2.536829976656687,12.591943465141616,-2.4396959534136937,0.0359615564840947,0.0971340232429933,0.124130466855107,0.1244044602692767,0.1244044602692767,0.9929980441806118,3.647551721620915,0.992081174780156,4.743038778771177,8.925560357962175,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411925:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0501L5130100,E-REDES,,5.785458548860284,LINE:003778,BUS:JUNCTION:60:00241,BUS:JUNCTION:60:02112,"[[-7.195887899087936,40.294836783933135],[-7.19342182855836,40.295328163758924],[-7.191705213586683,40.29567630643452],[-7.190022690298059,40.296017514619834],[-7.187362442651077,40.29655693079742],[-7.184781743669124,40.29708015938962],[-7.182530705149786,40.297536494511235],[-7.180961782777461,40.297854520684474],[-7.178597002050751,40.29833381699778],[-7.177232689283706,40.29861031433237],[-7.175299894366706,40.29900198810285],[-7.173355706872786,40.29939593958268],[-7.171707116485011,40.29972996618546],[-7.169171666628389,40.30024362098315],[-7.16773905228919,40.30053382855188],[-7.165339975804271,40.30101976263974],[-7.163543492134474,40.30138361421642],[-7.161815218979469,40.3017336098306],[-7.159734431065911,40.302154959025025],[-7.157903773655036,40.30252562202446],[-7.155572791518265,40.30299754422423],[-7.154378864503879,40.3032392406067],[-7.152718708413308,40.303575293480044],[-7.150865243744618,40.303950442660465],[-7.148568271739144,40.304415316185576],[-7.146782985610812,40.30477659730506],[-7.144724761347623,40.30519306778012],[-7.1432350916233,40.30549447044719],[-7.141210943492328,40.30590398294844],[-7.139623645087653,40.30620389983108],[-7.137728010575818,40.30656204133469],[-7.135546866871507,40.30697407705486],[-7.133678424737679,40.307375918361046],[-7.131481577040305,40.307848357294205],[-7.129948119142321,40.30817809666043]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1301 BELMONTE-SABUGAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2599710316918243,0.368854,9.2,0.2449499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.836680136682483,-0.0110734713563515,9.877578018259058,0.0093496079015623,0.0408978815765745,-0.0017238634547891,0.0952045927103659,0.0952039912310203,0.0952045927103659,0.994212107091535,1.72272202609104,0.9983518563275616,2.0597621559489254,38.86694946330515,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411925:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0501L5130100,E-REDES,,2.1801708975910112,LINE:003779,BUS:JUNCTION:60:02113,BUS:EREDES:0911S5007700:60,"[[-7.111590903052609,40.32457979975713],[-7.111120057025754,40.325005263933576],[-7.10957636635362,40.32640010709226],[-7.108283580170927,40.32756818678053],[-7.107264522254487,40.328488893278106],[-7.105667440358733,40.3299317761533],[-7.10444296425977,40.33103797421018],[-7.102822949629914,40.33250143357341],[-7.101712468148883,40.3335045404948],[-7.100160788430477,40.334906117630354],[-7.098958946432381,40.33599164645965],[-7.097285438580926,40.33750310560913],[-7.095756403165523,40.338884022131325],[-7.095003264692329,40.339564159875046]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1301 BELMONTE-SABUGAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2599710316918243,0.368854,9.2,0.2449499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.062501246571771,0.0236185334871699,5.066542823634674,-0.0405508882476958,0.0040415770629032,-0.0169323547605258,0.048753010453302,0.0487543925449967,0.0487543925449967,0.9992094980859404,2.129959448336622,1.0000000000000002,2.1951195090179545,19.903814062052177,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411985:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0904L5126400,E-REDES,,5.529019479255067,LINE:003780,BUS:JUNCTION:60:01036,BUS:EREDES:0910S5007200:60,"[[-7.02974591848688,40.817357695525246],[-7.032318645375951,40.81607446075767],[-7.034300001714422,40.81508610957424],[-7.036067299622307,40.81181221792856],[-7.036917157786862,40.81023773876233],[-7.037753481108779,40.808688247397626],[-7.038810070884812,40.80673054858109],[-7.039569882614781,40.805322663507994],[-7.040882610210131,40.8028900860607],[-7.041458026560059,40.801823746237915],[-7.042127811223245,40.80058245161595],[-7.043336975662077,40.79834145728443],[-7.044244912867685,40.796658618932526],[-7.045364035705403,40.79458421249579],[-7.046343777870418,40.792768060806644],[-7.047094274709962,40.79137677388583],[-7.047966067797488,40.78976054966058],[-7.048756940411252,40.78829427908694],[-7.050109415714054,40.785786600353106],[-7.050810335199287,40.784486931280306],[-7.051452822213359,40.78329556818615],[-7.054826584032795,40.77703874982458],[-7.05525330815812,40.7762472745041],[-7.056477368742597,40.77483322421169],[-7.057584195905506,40.77355455359138],[-7.057856762241449,40.77392354493692]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.53523626345136e-14,3.5343808415380533e-13,1.4216366906087993e-07,-0.0588822241400466,1.421636037085173e-07,-0.0588822241396931,3.4186003313485584e-15,0.0005600491661595,0.0005600491661595,1.0117034951354067,10.47593841585057,1.011687009283983,10.476215080592103,0.0803629166536931,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411977:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1421L5622300,E-REDES,,13.314916049982278,LINE:003781,BUS:JUNCTION:60:00995,BUS:JUNCTION:60:03072,"[[-8.64383702890222,39.67128700543143],[-8.643861310703187,39.67129045735805],[-8.645065992042865,39.67146263811938],[-8.64696049044954,39.67173305274785],[-8.649182127551963,39.672050262925794],[-8.651053802217572,39.67231747905868],[-8.65465622808834,39.67283168643843],[-8.65683264076607,39.67314228889986],[-8.659341051231015,39.67350021171162],[-8.661200154593498,39.67376545686052],[-8.663230893515985,39.67405514091462],[-8.665212538864406,39.674337791763634],[-8.667010834858603,39.67477654570299],[-8.669129690826367,39.6753228757412],[-8.671287994148672,39.675882124236026],[-8.674537121498568,39.67563948866149],[-8.675912959075662,39.675833731428845],[-8.6776092285513,39.67607317756076],[-8.67911271212299,39.67628539861543],[-8.682622446639897,39.676780710801324],[-8.684930235178518,39.67710633816915],[-8.686634146483714,39.67740886896701],[-8.68953715902139,39.67792422618854],[-8.692251223956289,39.678405964112116],[-8.69342081422273,39.67861354098291],[-8.696421194890762,39.67914598850987],[-8.698432796517832,39.679502923481884],[-8.700776422288577,39.679918720447056],[-8.702926245959329,39.68030753051312],[-8.70515970409595,39.68069786001715],[-8.706893506018977,39.681006412005026],[-8.709540825776163,39.681473187893765],[-8.712492921592428,39.68199661523752],[-8.714074120127124,39.6822769391816],[-8.716674932149418,39.68273802121892],[-8.719061183961175,39.68316091619422],[-8.721979191720848,39.68367803282022],[-8.724403624320244,39.68410762172204],[-8.726095579800969,39.684407381740925],[-8.728109769008931,39.684764202631186],[-8.733608043377417,39.68573803567742],[-8.735378288066748,39.68605152055677],[-8.737122641228199,39.68636038499768],[-8.738546454186778,39.68661247389429],[-8.742472383245689,39.68730746232576],[-8.745116963024088,39.68777553843058],[-8.746974982557129,39.688104350870375],[-8.748712594919578,39.68841183366743],[-8.750773295501167,39.688776443502626],[-8.755858748767523,39.68967607298821],[-8.75794259553667,39.69004464592019],[-8.759546479128565,39.69032828893981],[-8.76141079799109,39.69065797064959],[-8.762436709030949,39.69081432912925],[-8.763448008652837,39.69096845237895],[-8.765419359775688,39.69126886433932],[-8.768640263382785,39.691759617965545],[-8.770946784932104,39.69211099163709],[-8.773209864927368,39.69245570553275],[-8.775716092095312,39.69283739427503],[-8.779221513938364,39.69337115447289],[-8.782797855988926,39.69391560597407],[-8.784646944946603,39.69419704863759],[-8.786293413435143,39.694447631474695],[-8.791418773605876,39.69522751715037],[-8.792529989498982,39.69539657113122],[-8.794473599646517,39.69569223365443],[-8.795887008573626,39.695907219083956]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6223 OURÉM-AZÓIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.579323593908389,-3.9602660959101503,4.595042177553514,3.883516328948664,0.0157185836451256,-0.0767497669614867,0.0604205780187235,0.0595820505535578,0.0604205780187235,0.9641917557635676,-7.968672037681245,0.971636087233774,-7.682916842080069,13.682196109312402,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
