source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:3411997:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1012L5624800,E-REDES,,4.392385804410561,LINE:003783,BUS:JUNCTION:60:01044,BUS:JUNCTION:60:01045,"[[-9.089036247684149,39.36025288928133],[-9.090302220325267,39.360571497988566],[-9.093153020474833,39.361282747033904],[-9.097252689926618,39.36227485958554],[-9.098694288289892,39.3626243326684],[-9.100383856425008,39.36304522857772],[-9.102135703781329,39.36386825978411],[-9.104252388138008,39.3648294428299],[-9.108090292728207,39.36653831559416],[-9.110325018594006,39.36746440440497],[-9.113042645865097,39.368758153793365],[-9.116118905201022,39.37013945892473],[-9.117983735391215,39.3710227827246],[-9.118712300616725,39.37192198188778],[-9.118793203430954,39.374558186713195],[-9.118617499101841,39.376465229547385],[-9.11858239961189,39.378537984664845],[-9.119378602676273,39.38047158059168],[-9.120294182647434,39.382744677330145],[-9.1210017249577,39.38447423445167],[-9.121236445306012,39.38505920194436]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6248 SANCHEIRA-CALDAS DA RAINHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1511595744680851,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.621004480130363,4.467355890130531,-20.53410376151422,-4.298239834329261,0.0869007186161425,0.1691160558012692,0.2088279599873215,0.2089167560943506,0.2089167560943506,0.9722295306405584,-10.5544089560322,0.9662789388811432,-11.069919331692743,55.21785544980856,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412037:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624700,E-REDES,,0.0931607992095808,LINE:003784,BUS:JUNCTION:60:01823,BUS:JUNCTION:60:01824,"[[-9.072826979192019,39.352287606732425],[-9.073402703933905,39.35246895306932],[-9.073830405233544,39.35260367168668]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.431518394780877,6.535180898562314,-30.42863271925697,-6.526362949263587,0.0028856755239061,0.0088179492987272,0.3073513239767879,0.307353231095488,0.307353231095488,0.9744665567435996,-10.33790310522197,0.9743142482192696,-10.354316874281404,44.1029173619584,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412037:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624700,E-REDES,,0.5082043687969741,LINE:003786,BUS:JUNCTION:60:01825,BUS:EREDES:1012S5000500:60,"[[-9.076023472102907,39.35329441776305],[-9.07954761061971,39.354404294753195],[-9.08123066256037,39.35493164304084],[-9.081520093160597,39.354935432335864]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.427064316006604,4.795182313012904,-22.418508682599665,-4.771322564231681,0.0085556334069387,0.0238597487812226,0.2265824381421836,0.2265927738937331,0.2265927738937331,0.9739599968848902,-10.392542044381846,0.9733488546087302,-10.45864705492311,32.514388562739725,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412013:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624600,E-REDES,,1.1537024147362684,LINE:003787,BUS:JUNCTION:60:01047,BUS:JUNCTION:60:00091,"[[-9.01095769638775,39.34372590972847],[-9.010564799307124,39.343040737802305],[-9.009274992137044,39.34086697051829],[-9.007104994346706,39.338931075722094],[-9.00533988527222,39.33736754653976],[-9.004122017141897,39.33632382356544],[-9.003116755013165,39.335810104856094],[-9.002784548312237,39.33578003200027]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.764330865344142,-6.84369199210292,29.798121771519444,6.946097849765392,0.0337909061753016,0.1024058576624726,0.2988827109467838,0.2988570686993532,0.2988827109467838,0.983264386303141,-9.410479793969788,0.9851523995942608,-9.216537588918058,42.887460316657176,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412029:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624400,E-REDES,,0.4794139492081846,LINE:003788,BUS:JUNCTION:60:00091,BUS:JUNCTION:60:00092,"[[-9.004176163142246,39.3353240945774],[-9.004399437443466,39.334798448917795],[-9.003316658942213,39.33386154410335],[-9.001805402231893,39.3335817578198],[-9.00017134196731,39.33327921612522]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.2775892369142476,2.9062870982808797,1.2777406048172335,-2.910616910309249,0.0001513679029858,-0.0043298120283692,0.0310090028680819,0.0310522939247185,0.0310522939247185,0.9851523995942608,-9.216537588918058,0.9850262511450868,-9.210332503695692,4.455774705799757,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412037:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624700,E-REDES,,6.46235133533794,LINE:003789,BUS:JUNCTION:60:00091,BUS:JUNCTION:60:01823,"[[-9.002804024785387,39.335689609359044],[-9.003123058037382,39.335792764276036],[-9.004363433914216,39.33594452233441],[-9.005438249296532,39.336086323757115],[-9.00736926241467,39.336359022450495],[-9.008200238212785,39.336475558084864],[-9.008449459853642,39.33651100542808],[-9.00911662737324,39.33658267998331],[-9.010116587345657,39.33671665306418],[-9.012653920064727,39.337105540658065],[-9.014497053962552,39.337366824853284],[-9.015566813144371,39.33804405261163],[-9.018133091541495,39.339668588987095],[-9.021842719653689,39.34201665502215],[-9.025737761667926,39.34448177987245],[-9.028790423674648,39.34466965939578],[-9.032335363479197,39.34488773169367],[-9.03550498556031,39.34508262678699],[-9.038121964174891,39.34524347142091],[-9.040272607664042,39.34537560961079],[-9.043721532898735,39.345587428293136],[-9.049622777116262,39.34594962303103],[-9.052658210196121,39.34613581384055],[-9.053458699588695,39.34618489483118],[-9.058504983302996,39.347775107543676],[-9.061858454782506,39.34883191617804],[-9.06279994401836,39.349128585562134],[-9.065637599916505,39.35002271114814],[-9.070510272169399,39.35155783347578],[-9.072826979192019,39.352287606732425]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.490495185783033,7.1089958525496435,-30.292239499209256,-6.50449823895117,0.198255686573777,0.6044976135984736,0.3058044848593028,0.3059430377618078,0.3059430377618078,0.9851523995942608,-9.216537588918058,0.9744665567435996,-10.33790310522197,43.900565039719886,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412037:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624700,E-REDES,,0.1057171215542012,LINE:003790,BUS:JUNCTION:60:01824,BUS:JUNCTION:60:03073,"[[-9.073830405233544,39.35260367168668],[-9.07496908503579,39.35296232615289]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.042994824101676,7.087337868605909,-33.03913328559108,-7.075350358542089,0.0038615385105984,0.01198751006382,0.3337608591892615,0.3337630201191051,0.3337630201191051,0.9743142482192696,-10.354316874281404,0.974126657547464,-10.374550031523276,47.89252692195511,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412037:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1006L5624700,E-REDES,,0.0939739742196973,LINE:003791,BUS:JUNCTION:60:03073,BUS:JUNCTION:60:01825,"[[-9.075011267770682,39.35297561232872],[-9.075360505253075,39.35308560987734],[-9.076023472102907,39.35329441776305]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,33.039133285587624,7.07535035855398,-33.03570064809825,-7.064693952267944,0.0034326374893751,0.0106564062860359,0.3337630201190963,0.3337649379280699,0.3337649379280699,0.974126657547464,-10.374550031523276,0.9739599968848902,-10.392542044381846,47.89280211336919,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411917:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1808L5134200,E-REDES,,1.4544366508656106,LINE:003792,BUS:JUNCTION:60:03074,BUS:EREDES:1808P5020500:60,"[[-8.202276782242459,40.37400634473993],[-8.200684147101072,40.374417664676265],[-8.198897113759918,40.37487915600665],[-8.196446635282918,40.375511928622515],[-8.194468808090754,40.376022592747255],[-8.192276808018708,40.37658852179489],[-8.189777947203966,40.37675344809714],[-8.187800894355004,40.376883900447744],[-8.185957854128233,40.37700548455357],[-8.185861767313297,40.377196285332865]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1343 PC MORTÁGUA-AGUIEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1934453450520833,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.394472460967912,-0.0143178641638929,2.394919607804046,2.0536382958884027e-06,0.0004471468361337,-0.014315810525597,0.0230167474721147,0.0230163115337054,0.0230167474721147,1.0010638529608946,1.6248834802916496,1.001251857281614,1.645250761362412,7.668414949896632,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1022073:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1207L5655900,E-REDES,,0.2229569081921575,LINE:003794,BUS:JUNCTION:60:02614,BUS:JUNCTION:60:01004,"[[-7.026158464958057,38.92245236048696],[-7.028605967201025,38.921824191446]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0001137287215098,-9.56798894061771,1.000113701539811,-9.567988479177416,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83073:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5003100,E-REDES,,1.1998983439881707,LINE:003796,BUS:EREDES:1503S5021100:60,BUS:EREDES:1503P5020100:60,"[[-9.174925407431743,38.67187972254546],[-9.174933414444876,38.67187326452567],[-9.175070457404582,38.67197827161443],[-9.174903360679926,38.67211899720875],[-9.174885051310723,38.67213369025661],[-9.174869702271954,38.67214651027747],[-9.174849240719066,38.67216413206314],[-9.17482714645812,38.67218405641045],[-9.17481151384977,38.67219792386666],[-9.174784113829414,38.6722227958207],[-9.17473253258312,38.67226393550203],[-9.174686411164929,38.67229728869717],[-9.174636873436953,38.67233197848717],[-9.174621881083313,38.67234246225494],[-9.174599611775454,38.67235587542833],[-9.174577339583603,38.672369090449976],[-9.174555439530053,38.67238577918744],[-9.174545388435352,38.672393120167435],[-9.174414293017325,38.67248656593406],[-9.174383483446512,38.67250771191581],[-9.1743036435383,38.67256290345522],[-9.174222335789155,38.672619098893314],[-9.174114843862919,38.672685796683474],[-9.173993713828915,38.67275813777083],[-9.173964971492897,38.67277447302703],[-9.173951615841515,38.67277977160104],[-9.173935509059293,38.67278394168778],[-9.173919070515195,38.67278662843037],[-9.1738404124868,38.672797382290916],[-9.173574440278333,38.672823578317946],[-9.173565345325805,38.672820002160194],[-9.173557729203019,38.6728153949354],[-9.173551327637329,38.672801832070355],[-9.173531043934702,38.67272713935759],[-9.173531912245835,38.67271570062987],[-9.173534281590937,38.67270793274811],[-9.173537631484466,38.672673483816915],[-9.173533060326386,38.67264826646918],[-9.173488703879016,38.67247528713463],[-9.173442390032388,38.67226396968895],[-9.173350296127413,38.671846392386506],[-9.173241362720896,38.67135537964044],[-9.173166252940781,38.67101384845683],[-9.172936810717763,38.66996915849606],[-9.17292711874819,38.669926727616684],[-9.172850216340729,38.669570691396686],[-9.172725230089764,38.66897438365461],[-9.172689844107843,38.668780254597266],[-9.172671553271494,38.66867086359666],[-9.172664630650518,38.66861414855719],[-9.172657551332293,38.66853788781207],[-9.172653924741287,38.66846916294813],[-9.172652758070392,38.668416378148414],[-9.172652088030446,38.66835028428797],[-9.172652710788485,38.66831157188235],[-9.172653310160253,38.66828631745799],[-9.172660946571462,38.668176542501115],[-9.172676124766864,38.66804645068686],[-9.172684874502869,38.6679929200291],[-9.172701707853104,38.66792554435602],[-9.17270724160689,38.66788478847758],[-9.172719674969237,38.66783490924552],[-9.172747711435832,38.6677287089452],[-9.172808039822879,38.66755151827198],[-9.172871995689468,38.66739474315633],[-9.172905308502195,38.667325229973585],[-9.172956757124911,38.66723624239043],[-9.173025965967943,38.66713199941612],[-9.173120134322241,38.666991565639236],[-9.17322697579011,38.66686701690574],[-9.173313885039363,38.66676405736166],[-9.173386056054412,38.66667558761047],[-9.173562116859815,38.66649048347263],[-9.173807392650994,38.66624138279125],[-9.173901068282124,38.66614955930511],[-9.174016498176588,38.66605093905778],[-9.174060773189312,38.66601807097984],[-9.174160626219427,38.665948198477906],[-9.174263044238572,38.66588724784988],[-9.174345641343571,38.66584600295651],[-9.174431302410959,38.66580688356718],[-9.17452915971562,38.665768177806946],[-9.174616504285881,38.665732655429956],[-9.174744342416803,38.66568796208906],[-9.174865845962337,38.665650927772354],[-9.174953790431404,38.66562667766207],[-9.175008373031883,38.6656153361845],[-9.175138749674288,38.66558804101041],[-9.175152965692616,38.66558512171332],[-9.175155932537397,38.665582924339375],[-9.175157665314986,38.665579611992044],[-9.175152018145562,38.66556575421255],[-9.175043849573427,38.6653167326132],[-9.175031202502916,38.66530188336029],[-9.1750231144754,38.66530112679836],[-9.175002846340044,38.6653042351951],[-9.174919813437382,38.66531221832595],[-9.174919181994438,38.66531225098293],[-9.174907203371182,38.665312583044475],[-9.174901805621564,38.66531273929341],[-9.17488890469728,38.66531285438399],[-9.174883504152824,38.665323901188096],[-9.174872239260853,38.66532670404679],[-9.174868486373141,38.66532698974666],[-9.174853689582967,38.66530097186054],[-9.1748408701363,38.66530195097578],[-9.174723768343531,38.66530815705797],[-9.17464110738268,38.66531168677899],[-9.174594419498353,38.6653144091942],[-9.174581125761943,38.66531437462014],[-9.17457700868293,38.66530777252768],[-9.17456999709231,38.66529568342454],[-9.17455696295066,38.66526444322348],[-9.174536641641652,38.66521953999334],[-9.17452318474281,38.66519162746725],[-9.17449667875917,38.66513302434495],[-9.17445731624587,38.665038783570786],[-9.174483002643802,38.665032185939396]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0030 PIEDADE-PORTAGEM I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.925515005017576,-2.266115969472844,10.929417699622864,2.2705315472501533,0.0039026946052889,0.0044155777773093,0.11050303179784,0.1104792995570826,0.11050303179784,0.9716332565263374,-15.444474667298476,0.9722529621735644,-15.36706576722937,20.272066005841133,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83085:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5005400,E-REDES,,2.077135812135418,LINE:003797,BUS:EREDES:1503S5020400:60,BUS:EREDES:1503P5020100:60,"[[-9.176156394136104,38.64807829082457],[-9.175234582769683,38.64931273911484],[-9.175488072468609,38.65013731269872],[-9.177132654081191,38.65231530877625],[-9.17891279349131,38.65466013596775],[-9.179960560329668,38.65651723864168],[-9.17952688503222,38.65852236357661],[-9.178667689751327,38.65978881259545],[-9.177776317636477,38.661112788157226],[-9.176319095373987,38.66310963062549],[-9.17518952601245,38.6647454859273]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0054 SOBREDA-PIEDADE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.977019906854242,-2.948262487307094,9.980635507875649,2.9522561705750596,0.003615601021405,0.0039936832679656,0.1030676847534295,0.1030103866172553,0.1030676847534295,0.9712830434888304,-15.490274370976277,0.9722529621735644,-15.36706576722937,11.654625968613058,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83133:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1503L5004700,E-REDES,,1.050840429501538,LINE:003799,BUS:JUNCTION:60:01340,BUS:EREDES:1503P5020100:60,"[[-9.18595386357519,38.660663910787996],[-9.181995917082846,38.6624942840399],[-9.179898292083923,38.66347466089164],[-9.17776930674196,38.66450196864322],[-9.175341039077136,38.665123978228735]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,32.71350773756332,6.9063967126899675,-32.675916827405786,-6.789893975634549,0.0375909101575331,0.1165027370554181,0.3302846593621323,0.3303056499351114,0.3303056499351114,0.9740824979716012,-15.167315881987276,0.9722529621735644,-15.36706576722937,47.396419850066216,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84063:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5003600,E-REDES,,1.4530399187421517,LINE:003800,BUS:JUNCTION:60:03024,BUS:EREDES:1503S5020400:60,"[[-9.165913196597831,38.649280339329366],[-9.1659134921681,38.649271337810404],[-9.165909358692842,38.64926587052857],[-9.165901875900056,38.64925594692427],[-9.165892978626266,38.649251503631056],[-9.165821911069877,38.649210866811266],[-9.165820096651213,38.64919332643214],[-9.165819344835759,38.64910988377091],[-9.16581734619526,38.648925347311206],[-9.165815599127136,38.648406795162856],[-9.165822604205708,38.64829402619504],[-9.165835460404399,38.64819914024492],[-9.165846324764521,38.64814307800222],[-9.165870264708046,38.64805212958308],[-9.165900853389944,38.64795944689109],[-9.165937938825355,38.64787363382421],[-9.165940781898277,38.647862060534756],[-9.165976972932032,38.647758789016315],[-9.166061041689435,38.647594137483814],[-9.166106638903058,38.64752513892047],[-9.166163840969633,38.64744600287411],[-9.166194574917155,38.64740339381792],[-9.16625545652656,38.64733332317369],[-9.166283601174658,38.64730396061912],[-9.166825685971638,38.64680839468449],[-9.166848337948238,38.64678769217615],[-9.166923457543085,38.64672292693477],[-9.16695026725412,38.64669980951384],[-9.167699799260117,38.646053610279225],[-9.168335548300242,38.64555973882816],[-9.168388640899433,38.64551851640444],[-9.168419219483694,38.64549476170857],[-9.168453618121735,38.64546987417538],[-9.168527326368453,38.64541656046977],[-9.1685908876759,38.64536930892835],[-9.168661560629811,38.6453158058586],[-9.169031824580712,38.64503506949443],[-9.169128435232789,38.64496104124563],[-9.169161290006093,38.6449358609301],[-9.169602611914723,38.64460001252218],[-9.16970798833302,38.64451266436456],[-9.169787618872656,38.64445518969289],[-9.169811947146968,38.644444101195816],[-9.17007336412312,38.644244768342084],[-9.170166479214545,38.64417141884192],[-9.170204413580569,38.644139320089295],[-9.17022014990644,38.64413139751572],[-9.170572147881298,38.64412963155451],[-9.170585856389254,38.644140364326326],[-9.17062397214963,38.64418207470548],[-9.170758304281165,38.644324620678674],[-9.170832783587349,38.64439803106353],[-9.170904853221277,38.64445967144702],[-9.170985100119118,38.644515681235184],[-9.171074582550892,38.6445566287255],[-9.171204886709408,38.64459519555166],[-9.17135468411106,38.64463225577829],[-9.171925875502232,38.64474975655257],[-9.172238581751428,38.644814642294605],[-9.172668250709476,38.64491040125448],[-9.172668642882426,38.64491051486679],[-9.172730368044107,38.64492867489568],[-9.172793292595298,38.64494716651593],[-9.172869053506343,38.644966093311446],[-9.173004832834884,38.64500349239714],[-9.173165583383902,38.64505280262143],[-9.1732780848581,38.64509129144855],[-9.173456491934159,38.645158973301925],[-9.173559351764945,38.6452026642333],[-9.173645285755065,38.64524192083905],[-9.17369063356596,38.64526493740182],[-9.173744876692446,38.64529384693782],[-9.173813915815437,38.64533397458137],[-9.173890706028057,38.64537950091644],[-9.174007733655507,38.64544888187734],[-9.174145326163659,38.64553044728462],[-9.174359650551427,38.64566058374396],[-9.175057539143506,38.646074380802794],[-9.175389949924526,38.64627520983215],[-9.175530741465922,38.64637912068562],[-9.17562573030331,38.64646593784094],[-9.175997794401354,38.64684073224051],[-9.176109628949716,38.64694453161411],[-9.176213601105381,38.64702577322792],[-9.176276928751522,38.6470718325653],[-9.17636194652541,38.647128417537324],[-9.176519903365008,38.64723084067033],[-9.176618939416445,38.6472916780593],[-9.176672706387897,38.6473239954577],[-9.176776235210422,38.647385711374596],[-9.176802369358912,38.64739693589831],[-9.176819432854794,38.64740288176894],[-9.176827077633794,38.647410425135526],[-9.17682699697133,38.6474167313926],[-9.176786701703627,38.64746333808448],[-9.176753861165274,38.64749492502017],[-9.176705750327715,38.64753093615782],[-9.176698777359762,38.6475419610887],[-9.17669063287361,38.64755536556697],[-9.176694559731267,38.64757581446411],[-9.176697355604865,38.64759036427861],[-9.176691402476955,38.64760201065],[-9.176688440265291,38.64760605464534],[-9.176674508367672,38.647620375593306]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.707336251407053,-3.406778440288287,25.72778729742983,3.1589566252904677,0.020451046022778,-0.247821814997819,0.2571570760648675,0.256799399830903,0.2571570760648675,0.970347203164408,-15.566017436190911,0.9712830434888304,-15.490274370976277,41.000155620106106,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84093:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5003500,E-REDES,,0.2297212414711764,LINE:003801,BUS:JUNCTION:60:03027,BUS:JUNCTION:60:00834,"[[-9.165827512283563,38.648533917604674],[-9.165827088774517,38.64840699983643],[-9.16583405488738,38.64829471763992],[-9.165846848894038,38.648200300650146],[-9.165857627580094,38.648144671543925],[-9.165881459133328,38.64805417447679],[-9.165911871550481,38.6479620157998],[-9.165949068199058,38.647875949524405],[-9.165951976295702,38.64786410542218],[-9.165987880616527,38.64776166516422],[-9.16607150264142,38.64759790035087],[-9.166116739836996,38.64752942742694],[-9.166173829117426,38.647450436499966],[-9.166204338022805,38.64740815371683],[-9.16626479018966,38.64733857329395],[-9.16627427372467,38.64732868878913],[-9.166292550173663,38.64730961949623],[-9.166834408231404,38.646814262709555],[-9.166856946653692,38.64679365128382],[-9.166931952952643,38.64672899513482]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0035 SOBREDA-LARANJEIRO I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0888062499999999,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.36986467870068,-3.8929087010422054,9.370484155208084,3.893230493205761,0.0006194765074027,0.0003217921635556,0.1006115711784445,0.1006030071060053,0.1006115711784445,0.9704015309751084,-15.561618213045463,0.9705506650392044,-15.549543371347667,18.457452059887096,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84105:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5003500,E-REDES,,0.0836803885694686,LINE:003802,BUS:JUNCTION:60:03027,BUS:JUNCTION:60:03024,"[[-9.165827609083872,38.64856221961523],[-9.16582883229933,38.6489252997939],[-9.165830830710277,38.64910981823947],[-9.165831566221069,38.64919212604767],[-9.165832937818584,38.64920603114527],[-9.165899465030154,38.64924405978265],[-9.165910375524271,38.649249512174265],[-9.165919240273302,38.64926127918716],[-9.165925060023877,38.64926898353466],[-9.165924675288041,38.64928057111323]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0035 SOBREDA-LARANJEIRO I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0888062499999999,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.369864678691847,3.892908700993132,-9.369638996235402,-3.892791201246029,0.0002256824564454,0.0001174997471031,0.1006115711781769,0.1006146904493814,0.1006146904493814,0.9704015309751084,-15.561618213045463,0.970347203164408,-15.566017436190911,18.45802429818042,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84117:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5003500,E-REDES,,1.4168713471660883,LINE:003803,BUS:JUNCTION:60:03025,BUS:EREDES:1503S5021700:60,"[[-9.165915546409636,38.65068984959902],[-9.16593369771491,38.65087368466626],[-9.166010464424772,38.65153569068095],[-9.166081627384322,38.65217537048478],[-9.166108014443482,38.65241260357498],[-9.166116485894172,38.652542341608616],[-9.166118016041857,38.652693435730136],[-9.16611156872815,38.6528002454726],[-9.166100409302528,38.65297158450153],[-9.166091562156511,38.653057706285985],[-9.166082554652663,38.65313827160823],[-9.166068591355598,38.65322330364428],[-9.166028863868608,38.65360239246153],[-9.165971582186655,38.654090046642324],[-9.165901975781054,38.65470165944019],[-9.16589337644477,38.65476670049826],[-9.165877562161004,38.654834093366894],[-9.16585069308438,38.654946767641235],[-9.165837504620681,38.65494912723504],[-9.16582120091363,38.65494894712207],[-9.16571958194916,38.65492669535914],[-9.165660656827137,38.654915199811185],[-9.165532895776828,38.65488682844283],[-9.165195589610098,38.65481227881507],[-9.164586551274716,38.654679181036045],[-9.16448923789505,38.654663114634104],[-9.164425359472618,38.654654643822425],[-9.164390906500282,38.65465375001476],[-9.164304969273704,38.65465150922355],[-9.164284869739443,38.65465098408035],[-9.16421759442707,38.65465235275799],[-9.16406626091081,38.654667137598125],[-9.163672667823429,38.654708669892],[-9.163543505692548,38.654719475084285],[-9.163483246006425,38.65472381710308],[-9.163428666165819,38.65472610021837],[-9.163372613450644,38.654725811032485],[-9.163094539158804,38.65468398096173],[-9.162902206299862,38.6546419346811],[-9.162441642323804,38.65455064624588],[-9.162160644196875,38.6544970934057],[-9.161879304094523,38.654438084107994],[-9.16184824835527,38.65442573759675],[-9.161767307362327,38.65440737181208],[-9.161749469925802,38.654404367148906],[-9.161640695174968,38.65438605726515],[-9.161381321517558,38.65434237392924],[-9.16069285827441,38.65421016227916],[-9.160319540071807,38.65414319378806],[-9.160246810750447,38.654138293606636],[-9.159715292343385,38.654136058078784],[-9.159152877370587,38.65413418166679],[-9.159130707074608,38.65413504303219],[-9.159003247009606,38.65414113513407],[-9.158956047505859,38.65414296398794],[-9.158899548048966,38.65414514474713],[-9.158709757731737,38.65415376573447],[-9.158498614920116,38.654173059101424],[-9.158196943146784,38.6542160538621],[-9.157854707518235,38.654263835678094],[-9.157812570972276,38.65427028574295],[-9.157683003655347,38.65428893390879],[-9.157625770831965,38.654297696262056],[-9.157537716480862,38.65431691690272],[-9.157353193011451,38.65437509605576],[-9.157142352437502,38.65449057079955],[-9.157007615231466,38.65455676226526],[-9.156820804882589,38.65465121747195],[-9.156541583200907,38.654842947974366],[-9.15634339737413,38.65498407300626],[-9.156081856660789,38.65517607086694],[-9.156076644754734,38.655194060278255],[-9.156081350641877,38.655214737250866],[-9.156113559693278,38.65530082295393],[-9.156153903737078,38.65543781314571],[-9.15614681551809,38.655448279375534],[-9.15613465770561,38.65548188629575],[-9.156103669568983,38.65550408300078],[-9.156150470024997,38.655542713312705],[-9.156144154924457,38.655547777031614]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0035 SOBREDA-LARANJEIRO I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0888062499999999,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.629165746098398,3.6645084689745326,-17.617124997457857,-3.628357572970383,0.0120407486405405,0.0361508960041496,0.1785850315735278,0.1786129015540385,0.1786129015540385,0.9701979683741888,-15.58467219322913,0.9690167438300658,-15.73282323533904,32.76699716639857,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84165:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5002700,E-REDES,,0.1759869283432024,LINE:003804,BUS:JUNCTION:60:00836,BUS:JUNCTION:60:02051,"[[-9.170803602137319,38.666138255943125],[-9.170795140438562,38.66614424030736],[-9.170792194848822,38.66614632928776],[-9.17076440057464,38.66616612337653],[-9.170729907648518,38.66619067008808],[-9.170710758403963,38.66620285675632],[-9.170682603286593,38.66621517748759],[-9.170648766756603,38.66621836965623],[-9.170526318847605,38.66623082547503],[-9.17042868745202,38.66624083577631],[-9.169764257757524,38.66633785976928],[-9.169509417203065,38.6663806933033],[-9.169321529160806,38.666463530736586],[-9.169290297164137,38.66646807760787],[-9.169247230696389,38.666466243800016],[-9.169184031388783,38.666469768137645],[-9.169053871344868,38.666474129697725],[-9.168861452860783,38.66648909613662]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0028 PIEDADE-MUTELA II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.746917809791706,2.2168479425067207,-10.746364558728343,-2.2162800817655057,0.0005532510633621,0.0005678607412149,0.1086254556790682,0.1086289153804399,0.1086289153804399,0.9720508275925072,-15.39238830476902,0.9719617102699944,-15.403556145191432,19.928254518517697,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84171:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5002800,E-REDES,,0.175349233689083,LINE:003805,BUS:JUNCTION:60:00836,BUS:JUNCTION:60:02051,"[[-9.17079592210253,38.666131550259664],[-9.170787107919894,38.66613778997631],[-9.170722432577175,38.66618383646823],[-9.1707042849089,38.66619536566823],[-9.170678984364724,38.66620645397819],[-9.17064735068392,38.66620942840038],[-9.170524833861398,38.66622188482985],[-9.170427064881126,38.666231914367785],[-9.169761993234046,38.6663290341289],[-9.169505295798597,38.66637217239025],[-9.169317567826937,38.6664549543492],[-9.169289546004835,38.66645902234053],[-9.169247123397014,38.66645721885103],[-9.169183372927797,38.666460766094424],[-9.169053052326461,38.6664651470938],[-9.168860312458765,38.66648013439755]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0028 PIEDADE-MUTELA II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.78600125424934,2.224916260783264,-10.785445991175004,-2.22433377432062,0.0005552630743341,0.000582486462644,0.109020507733101,0.1090239548981955,0.1090239548981955,0.9720508275925072,-15.39238830476902,0.9719617102699944,-15.403556145191432,20.00072553626775,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84177:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1503L5002800,E-REDES,,0.3871320862925929,LINE:003806,BUS:JUNCTION:60:00836,BUS:EREDES:1503P5020100:60,"[[-9.17079592210253,38.666131550259664],[-9.171169000948227,38.6658687353009],[-9.171194921226848,38.6658504620918],[-9.171232637060395,38.665823958904916],[-9.171249038112476,38.665812427134696],[-9.171273289527772,38.66580031212196],[-9.171313493038818,38.665793288864116],[-9.171355816089507,38.66578585040104],[-9.171434716442098,38.66577646528022],[-9.171487408395302,38.66577019567742],[-9.17157424576459,38.66575986612153],[-9.171722869878893,38.66574214099319],[-9.171832886475304,38.665728983792505],[-9.171961538532287,38.66571421043856],[-9.172100034837747,38.6656984936081],[-9.172188370153533,38.66568847455314],[-9.172253018622863,38.66568114338057],[-9.172515925317573,38.665651329551835],[-9.172539291350827,38.665630457486586],[-9.172571168162436,38.665626840829965],[-9.172583744008461,38.665623314900266],[-9.172598293416073,38.66562119464731],[-9.172619045813793,38.66561819045043],[-9.172819930700559,38.665532754853736],[-9.173017248838107,38.66553027725851],[-9.173187472632577,38.66552526622153],[-9.173198516509924,38.665515925769334],[-9.173210001066563,38.66551558927523],[-9.17324490263521,38.66551456678895],[-9.173317036908792,38.66551243796502],[-9.173347836230041,38.66551217261995],[-9.173366493967075,38.66551051110861],[-9.173389016976692,38.66552662374838],[-9.173411507123202,38.665524612813805],[-9.173479916564276,38.66551757174344],[-9.173599974881434,38.66550366584507],[-9.173812276464291,38.66547909218377],[-9.173874553604007,38.66547147498108],[-9.173903662198786,38.665467918664746],[-9.174003634856241,38.66545387609126],[-9.17409762226542,38.66544067948068],[-9.174128305459316,38.665436370425574],[-9.174162000273391,38.66542740446215],[-9.174212188312042,38.66541409377473],[-9.174471911099085,38.66534550698635],[-9.174516690194423,38.66533396490848],[-9.174527599536836,38.665315365426835],[-9.174522513924662,38.66529744005215],[-9.174527525551035,38.66527146166161],[-9.17452256514423,38.66521702621729],[-9.17451230013313,38.665194507970945],[-9.174431724137328,38.665007529226614],[-9.174468875763964,38.664997685609315]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0028 PIEDADE-MUTELA II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.080119540820425,-2.285469003299283,11.08141307225782,2.2870347796033057,0.0012935314373958,0.0015657763040226,0.1119931007443459,0.111985486562871,0.1119931007443459,0.9720508275925072,-15.39238830476902,0.9722529621735644,-15.36706576722937,20.545422994743344,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83967:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5006000,E-REDES,,0.7334677833167788,LINE:003808,BUS:JUNCTION:60:00843,BUS:EREDES:1510S5022300:60,"[[-9.099035067057224,38.620175292969975],[-9.099035819651641,38.62018430375202],[-9.099036598695585,38.620185882717294],[-9.099044647618353,38.62024569231615],[-9.099069512622638,38.620458913171305],[-9.099081939632889,38.620537765496394],[-9.099087615485082,38.620599558456796],[-9.099089674858787,38.62065113022413],[-9.099087711685376,38.620674224947464],[-9.099080491182585,38.62070512804164],[-9.099050332568059,38.62077304551833],[-9.098984935419226,38.6210204954975],[-9.098947057842745,38.6210651460633],[-9.098886570317477,38.621142196158914],[-9.098819233195266,38.62122307720387],[-9.0987459450863,38.6212977558579],[-9.09869667155437,38.62135485051536],[-9.098656925113831,38.621418541323216],[-9.09862419160411,38.62147689546255],[-9.0985724370699,38.62161089381918],[-9.098558552679673,38.62167058746499],[-9.098549411096668,38.62172006287242],[-9.098541400479162,38.62177081707431],[-9.098530525320514,38.62186990483089],[-9.098520515999283,38.62203432041765],[-9.098512888995264,38.622202562722876],[-9.09850621497908,38.62230496672142],[-9.098502935911865,38.62237630110902],[-9.098497185377942,38.62249274994293],[-9.098494290787086,38.62253713823931],[-9.09849444754396,38.62255821565053],[-9.0984968843037,38.62258319269493],[-9.098488093746617,38.62268104712646],[-9.098482087781978,38.62279557936233],[-9.098461344816773,38.62319106660399],[-9.098436221367919,38.62363660239597],[-9.098429979884097,38.62375498297099],[-9.098426529634336,38.62382127427883],[-9.098419954143925,38.623935306749964],[-9.098412547417844,38.62403190661544],[-9.098397881991568,38.62414977128048],[-9.098369666910784,38.624306130970766],[-9.098348609424383,38.62439607863498],[-9.098293954365676,38.62458790506631],[-9.098253041876822,38.62473594717076],[-9.0982236222577,38.62486335607511],[-9.098209256717503,38.6249668144471],[-9.09820693803035,38.625040428891],[-9.098210253584766,38.62510947476848],[-9.09821719887639,38.62518287754466],[-9.098231308675524,38.6252536448345],[-9.098248411959863,38.62530789375596],[-9.098266701783059,38.62536413264346],[-9.09828619977899,38.625409434851704],[-9.098328864224678,38.62549957655827],[-9.098372568163834,38.62557647691975],[-9.098410307748523,38.62563849130896],[-9.098499278035264,38.62575982324817],[-9.098582243386517,38.62584870392715],[-9.098614117180949,38.62588007651319],[-9.098759982617096,38.626013882402404],[-9.098793729900443,38.626043663050744],[-9.098918214905042,38.62616213374668],[-9.098994904532677,38.62623512187567],[-9.099002575073943,38.62629577228602],[-9.098959511263226,38.62644775085853],[-9.098962027616963,38.626465809082525]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0060 MATA-SEIXAL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0886263003355704,0.3649767651006711,12.43221476510067,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.817723795613356,2.4309740342385395,-11.81494675193027,-2.4292965539104925,0.0027770436830873,0.001677480328047,0.1193228068226484,0.1193422528078838,0.1193422528078838,0.97296666915338,-15.304687121908064,0.9725615635234224,-15.35523295818478,21.893643883302847,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83973:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5006000,E-REDES,,0.7404722277207998,LINE:003809,BUS:EREDES:1510P5020500:60,BUS:JUNCTION:60:00844,"[[-9.104956989644506,38.59627510878292],[-9.104969307655558,38.59628542860485],[-9.105002222533496,38.596290136233016],[-9.105018790751682,38.59628794457095],[-9.10503620337051,38.59628368304291],[-9.105066524615632,38.59628162918349],[-9.10515600781818,38.5962695345768],[-9.105215181122295,38.596262033977496],[-9.10537079389557,38.59624841607243],[-9.105409614162618,38.59624673278769],[-9.105488133301803,38.59624043125722],[-9.105551765863488,38.59623080351019],[-9.10560605990067,38.59622493774787],[-9.105689561510735,38.59621615343168],[-9.105791673318326,38.59620594398265],[-9.105908896552839,38.59621314725089],[-9.105953861632967,38.59623042856981],[-9.105981007936585,38.59624230030092],[-9.106004895988299,38.59625344248433],[-9.106044089280985,38.59627595144959],[-9.1060632963834,38.59628725871549],[-9.106102964239055,38.59631175448298],[-9.106111307304532,38.59632181002355],[-9.106114705585165,38.59633459113871],[-9.106111566277018,38.596358785826546],[-9.106103430141296,38.59639374168434],[-9.106085359867528,38.596433401394364],[-9.10604373634361,38.596530827565154],[-9.106028764794505,38.59657555099635],[-9.106024905000652,38.596598247340275],[-9.106014459595865,38.59663220451448],[-9.105932313142759,38.596829542844645],[-9.105860088303432,38.597007692474584],[-9.105819334513903,38.59710412043447],[-9.10577498546956,38.597212261724295],[-9.105767784644836,38.59722981526584],[-9.105677218573582,38.597447203307155],[-9.105582956359045,38.59767736839876],[-9.105570167037893,38.597707786868796],[-9.10555609254734,38.597751827164274],[-9.10535606134799,38.59823997051405],[-9.105210772448235,38.59861785016383],[-9.105090692078702,38.598879505521936],[-9.104961354139805,38.599195195835165],[-9.104826034234154,38.599523610041686],[-9.104700188496683,38.59984900867113],[-9.104410776460428,38.600546798688185],[-9.104277782176341,38.600891389301246],[-9.104261459370642,38.60094330311105],[-9.104236832956184,38.601045082296736],[-9.104187022391491,38.60125495990859],[-9.10418734745212,38.601279891414066],[-9.104177539146908,38.60165794957352],[-9.10420069664873,38.601801092730355]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0060 MATA-SEIXAL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0886263003355704,0.3649767651006711,12.43221476510067,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.534139348177243,2.3751655548264257,-11.531479331356268,-2.3741034935437786,0.0026600168209771,0.001062061282647,0.1162275346106049,0.1162472287514771,0.1162472287514771,0.9749504405412256,-15.05756256214734,0.9745518767077184,-15.107160766045205,21.325853742703575,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
