source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:83979:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5005900,E-REDES,,0.738956275135821,LINE:003810,BUS:JUNCTION:60:00844,BUS:EREDES:1510P5020500:60,"[[-9.104212091705909,38.601799953078356],[-9.104189035003168,38.601657475679666],[-9.104198827343966,38.601279940117536],[-9.10419851224919,38.60125574718712],[-9.104248105138304,38.60104675416638],[-9.104272689030285,38.600945227556544],[-9.104288857460714,38.60089378344576],[-9.104421718096475,38.6005495002045],[-9.104711130036485,38.59985171016195],[-9.104836998684085,38.59952631133055],[-9.104972273363881,38.59919795153608],[-9.105101433580991,38.59888270408303],[-9.105221669611954,38.59862067808985],[-9.105367025376959,38.598242653742126],[-9.10556714564949,38.59775431145607],[-9.105581197422444,38.597710289364514],[-9.105581619927676,38.59770927694849],[-9.10556610905757,38.597674220704434],[-9.105658682440298,38.597447339599],[-9.105702111996935,38.597339935660976],[-9.105751165070533,38.59722567481838],[-9.105758103504092,38.59720824056672],[-9.105801077490288,38.59710027287612],[-9.105915693530525,38.59682539341219],[-9.105975886053463,38.59667167462698],[-9.106039419654152,38.59657915555686],[-9.106054744826215,38.59653342028013],[-9.106095515869004,38.59643916302345],[-9.106115984649746,38.59639861856527],[-9.106120625909982,38.59637344750934],[-9.10612383791492,38.596358872791036],[-9.106127041874133,38.59633266877395],[-9.106122547199792,38.59631859963427],[-9.106111117594702,38.596306083584494],[-9.106085670885351,38.59628918025707],[-9.106050924284698,38.596268706121116],[-9.10602369262041,38.59625306976095],[-9.106011222102595,38.59624591313901],[-9.105986733344205,38.59623448770219],[-9.105959194384427,38.596222439081494],[-9.10591196785613,38.59620429380817],[-9.105876642308578,38.59620211974847],[-9.105813355122832,38.596198232751995],[-9.105791390147584,38.59619688426245],[-9.105733502466578,38.59620268094008],[-9.105661242050564,38.59621004752963],[-9.105591908166678,38.59621738070621],[-9.105549901069056,38.59622191909869],[-9.105486451662241,38.59623150928817],[-9.105408712247788,38.5962377502801],[-9.105369846076995,38.596239433946536],[-9.105213637241592,38.59625311085816],[-9.10515412011701,38.5962606503494],[-9.105064820194443,38.596272716405736],[-9.105035863395123,38.596274659825276],[-9.104998113402427,38.596263803912926]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0060 MATA-SEIXAL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0886263003355704,0.3649767651006711,12.43221476510067,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.555135908192314,-2.378953650002799,11.557801381978974,2.380058436197068,0.00266547378666,0.001104786194269,0.1164856670425681,0.1164660132210404,0.1164856670425681,0.9745518767077184,-15.107160766045205,0.9749504405412256,-15.05756256214734,21.369595861780983,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83985:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5006000,E-REDES,,0.8056924761660667,LINE:003811,BUS:JUNCTION:60:00845,BUS:JUNCTION:60:00844,"[[-9.106457322062875,38.608733672402344],[-9.106455564604705,38.60872087765505],[-9.10642664711157,38.608647198863146],[-9.10633488103911,38.6083440871784],[-9.106296495266108,38.60819509918336],[-9.106294007395762,38.608162258684004],[-9.106296248859314,38.608139557838314],[-9.106304499195373,38.60802217777324],[-9.106315904399917,38.607982690723226],[-9.106309201668793,38.60790391745307],[-9.106298161444109,38.607804083552416],[-9.106286964224807,38.607717249518096],[-9.106272298528737,38.60752000614577],[-9.106272398054145,38.60747984759765],[-9.106268922174744,38.60743846672051],[-9.106254018973033,38.60739081237242],[-9.10623753480736,38.60729758163983],[-9.106241443799782,38.60692805840227],[-9.106228549932101,38.60661058829577],[-9.106230953384342,38.606472583519306],[-9.106201471821397,38.60616874556646],[-9.106172710055604,38.60598088879214],[-9.106155388935681,38.60590722139567],[-9.106145869119858,38.60587306122549],[-9.106101462155138,38.605728609240835],[-9.106012273028696,38.60554432742479],[-9.105891497800037,38.60533248279807],[-9.105845973177617,38.60524114226072],[-9.105789114193174,38.605125745585575],[-9.105666370372804,38.604895558758265],[-9.105593255085976,38.6047613714706],[-9.105555441924633,38.60468334351859],[-9.105368828160648,38.60433438581954],[-9.105255452965828,38.604098139222344],[-9.105217163442422,38.60402303371092],[-9.105203116452934,38.60399530681477],[-9.105134729310821,38.603865124468506],[-9.10499407239772,38.60361641228941],[-9.104919512583182,38.60347707496241],[-9.104818537872998,38.60328584590809],[-9.104817101389006,38.60328318247472],[-9.10481878992662,38.60326541362323],[-9.104810624679388,38.60325157315784],[-9.104788926153406,38.60321656831428],[-9.104655958692737,38.60296838626166],[-9.10461456092739,38.60289083818487],[-9.104521868243264,38.60271858292952],[-9.1044626018444,38.60259801693972],[-9.104294036042255,38.60223397198921],[-9.104286411638984,38.60220405667735],[-9.104286218784106,38.602189771558486],[-9.104283797956656,38.60216691130864],[-9.104241261032278,38.60205168299248],[-9.10420069664873,38.601801092730355]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0060 MATA-SEIXAL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0886263003355704,0.3649767651006711,12.43221476510067,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.53961369081748,-2.3751727184467697,11.542514566314486,2.3763645593225937,0.002900875497005,0.001191840875824,0.116379866510361,0.1163584517658295,0.116379866510361,0.9741177592001518,-15.161213012771832,0.9745518767077184,-15.107160766045205,21.35018648144581,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84003:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5005900,E-REDES,,0.8041768822340101,LINE:003812,BUS:JUNCTION:60:03029,BUS:JUNCTION:60:00845,"[[-9.109654387463213,38.61527393286482],[-9.109632989908121,38.61524547531743],[-9.109631711519725,38.61524264848485],[-9.109634492867537,38.61523017617921],[-9.109635827856332,38.615218571724675],[-9.10953662394935,38.61507875911877],[-9.109369423991225,38.61484904738168],[-9.109114689407594,38.614496549104864],[-9.108794567728149,38.61406677628612],[-9.108783856846157,38.614059244979615],[-9.108763824853048,38.61405268331685],[-9.108746214846496,38.61404100289338],[-9.108709194662563,38.61399919967874],[-9.108696996841777,38.61398446537376],[-9.108684560418157,38.613973300228594],[-9.108654547394703,38.61393768101974],[-9.108630516257914,38.61391222692109],[-9.108610462021824,38.61389555843991],[-9.108587479198471,38.61386189829644],[-9.108563344621405,38.61382881527],[-9.108512630903391,38.61375932764508],[-9.108458776765566,38.613683461529035],[-9.10840045975033,38.613607830823916],[-9.10826576355921,38.61343182198714],[-9.108208152839435,38.61335321264411],[-9.108173329026544,38.61330568885219],[-9.108047888660924,38.61312466610472],[-9.107974869044932,38.61301798118566],[-9.107928715032337,38.612956157082664],[-9.107867678089375,38.61288306202804],[-9.107819784015799,38.61283938551061],[-9.107786903914606,38.612803087366984],[-9.107700485216068,38.6126962978741],[-9.10755155940001,38.61252562252402],[-9.107494287104663,38.612396466075616],[-9.107469750221066,38.61236920533727],[-9.107413109946659,38.61237310981432],[-9.107375830057043,38.612331506500446],[-9.107330115746626,38.61228511820216],[-9.107230372584318,38.612174358844],[-9.10717583664062,38.61209712857398],[-9.10710431489119,38.61199998808546],[-9.107068130325233,38.61195107004423],[-9.10702858463484,38.61189981090847],[-9.10701346892829,38.61188235330504],[-9.106994193337846,38.61184172575863],[-9.106984898980757,38.61171494350381],[-9.10696098666323,38.611645601052196],[-9.106900380684849,38.61156093559457],[-9.106822205369037,38.61143105223537],[-9.106780933831047,38.6113727000781],[-9.10675179455227,38.61134380205383],[-9.10674958266993,38.611299996538854],[-9.106737836257706,38.61126511635412],[-9.106728145887038,38.6112192833117],[-9.106714203368588,38.61112395067956],[-9.106703843032978,38.61103795651567],[-9.106691349369335,38.610892752483686],[-9.10668245845123,38.61081946537375],[-9.106640276976238,38.61055477431729],[-9.106616611406798,38.61041540147017],[-9.106641639554242,38.61036877462734],[-9.10664283886578,38.61030216843028],[-9.106642911511374,38.61007515701323],[-9.106638626030772,38.60996297095985],[-9.106637488632828,38.60993322698683],[-9.106632443036572,38.60980135575823],[-9.106624748458298,38.60971889751471],[-9.106622199860222,38.609683283070986],[-9.10661271336336,38.609610081975326],[-9.106593907771439,38.60957697211438],[-9.106587414124446,38.609562874646244],[-9.106578850939007,38.609504447994894],[-9.106521564429018,38.609099952282925],[-9.106517540300883,38.60907152050396],[-9.106510009827616,38.60904612661723],[-9.10650203179279,38.60901565594165],[-9.106489235094026,38.608959120203856],[-9.10647875087839,38.60880539578972],[-9.106468577885089,38.60873149776576]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0060 MATA-SEIXAL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0886263003355704,0.3649767651006711,12.43221476510067,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-11.53975906255544,-2.3745906546817825,11.542657073570693,2.3758004851764087,0.002898011015251,0.0012098304946261,0.1164319222222808,0.1164105624769911,0.1164319222222808,0.9736843103673484,-15.215213046386609,0.9741177592001518,-15.161213012771832,21.35973623597154,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84009:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5006000,E-REDES,,0.4260115478741907,LINE:003813,BUS:JUNCTION:60:01886,BUS:JUNCTION:60:00846,"[[-9.10664420101917,38.6160184920472],[-9.106404750455706,38.616041232868376],[-9.10625649155735,38.616060952514545],[-9.106182070791768,38.61607558893377],[-9.106121401009661,38.61609247986758],[-9.106078908075837,38.61610863384854],[-9.106018112230478,38.61613742534635],[-9.105925586784782,38.616184452024164],[-9.10577200949088,38.61621590773342],[-9.105716982767698,38.61621879807789],[-9.105651680383296,38.616219170638054],[-9.10555882887886,38.616220042751316],[-9.105489944325969,38.61622212053061],[-9.105311403954506,38.61622287698917],[-9.105263823282415,38.6162228135798],[-9.105149716826313,38.61622010592425],[-9.105139258754052,38.61621683296665],[-9.105122504037409,38.616208964276346],[-9.105109003976619,38.61618960131722],[-9.105106391768215,38.616176426333745],[-9.105103681386723,38.61616278375109],[-9.105102138014868,38.61611231576128],[-9.105098316610498,38.61601563766947],[-9.10509293725653,38.61584362962378],[-9.1050899322751,38.61573345074881],[-9.105083220190917,38.615525701028076],[-9.10508273975082,38.61551054456005],[-9.105080942916969,38.61545321457648],[-9.105077900652105,38.61534791834078],[-9.105076773003445,38.6153163096392],[-9.105067224984234,38.615276726856195],[-9.105047706637343,38.615258900282676],[-9.10502819483098,38.61524835211658],[-9.105000435535057,38.61524007052026],[-9.104970281832893,38.615238970199755],[-9.10494677715573,38.6152422104585],[-9.104915371002257,38.615246984752844],[-9.104885225676615,38.615263494983715],[-9.104821912514389,38.61530480090283],[-9.104753522368458,38.615351049371206],[-9.104258332754743,38.6156898596337],[-9.104211091625393,38.615714060526884],[-9.104116985564774,38.615762269960975],[-9.104052845778845,38.61579514183888],[-9.103947569692897,38.615851983567985],[-9.103747359117758,38.61596035616907],[-9.10359608662793,38.616046918840226],[-9.10335674469776,38.616173938153665]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0060 MATA-SEIXAL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0886263003355704,0.3649767651006711,12.43221476510067,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.518302257180222,2.3699729831744523,-11.516771893667151,-2.369346598623698,0.001530363513071,0.0006263845507543,0.1162314187245722,0.1162427255293021,0.1162427255293021,0.9735470017547346,-15.232325765260532,0.9733177730340749,-15.2609014465733,21.325027614988468,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84015:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5005900,E-REDES,,0.4246629845741311,LINE:003814,BUS:JUNCTION:60:01886,BUS:JUNCTION:60:00846,"[[-9.10663558596873,38.616028382566206],[-9.106406409762869,38.6160501549781],[-9.106258941646153,38.61606976895044],[-9.106185402538996,38.616084226874754],[-9.106125830715182,38.61610080239249],[-9.106084388602605,38.61611655127029],[-9.106024323105094,38.616145012399905],[-9.105986022137792,38.61616550031218],[-9.105930177929332,38.61619282725994],[-9.105773852653178,38.61622484633727],[-9.105717403094246,38.616227802577654],[-9.105623272513462,38.61622833408019],[-9.105559134382421,38.61622904820765],[-9.105490135017694,38.616231126942935],[-9.105311433899363,38.616231884739754],[-9.105263646575464,38.616231823050256],[-9.105147334908523,38.61622906168125],[-9.105134155545462,38.61622492858435],[-9.105113934326127,38.61621543126682],[-9.105097975425497,38.616192539614886],[-9.105095043787983,38.61617781791318],[-9.10509221056928,38.61616358182439],[-9.105090659656346,38.61611255540111],[-9.10508683851088,38.61601589532271],[-9.105081458453737,38.615843833234216],[-9.105078453489845,38.615733654358685],[-9.105071741682249,38.6155259226509],[-9.105071261244563,38.61551076618277],[-9.105069464419833,38.61545343619894],[-9.105065327715693,38.61531728765692],[-9.10505650990853,38.615280761517575],[-9.105039967498826,38.61526564861347],[-9.105022815178044,38.615256377966595],[-9.104998076345325,38.61524900807052],[-9.104971023989519,38.61524800805857],[-9.104948871778216,38.61525107492134],[-9.104919940468553,38.61525546830683],[-9.104892188447646,38.6152706614762],[-9.10482933059534,38.61531167535537],[-9.104265273032444,38.6156970623821],[-9.104217370669106,38.615721611079294],[-9.104123264603036,38.61576982051845],[-9.104059238642979,38.615802619389605],[-9.103954076624392,38.61585940612838],[-9.10375400282961,38.615967705539916],[-9.103602684654636,38.616054286615174],[-9.103363183203086,38.61618139734703]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0060 MATA-SEIXAL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0886263003355704,0.3649767651006711,12.43221476510067,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.55487987347182,2.377517089163663,-11.553344650122918,-2.376852723724422,0.0015352233489025,0.000664365439241,0.1166005600387702,0.1166118310511858,0.1166118310511858,0.9735470017547346,-15.232325765260532,0.9733177730340749,-15.2609014465733,21.392740974350744,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84021:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5006000,E-REDES,,0.6520133569691657,LINE:003815,BUS:JUNCTION:60:00846,BUS:JUNCTION:60:00843,"[[-9.10335674469776,38.616173938153665],[-9.10329545841968,38.616206461627584],[-9.103194444270931,38.616261006274215],[-9.103108986408305,38.61630354910923],[-9.103008268398371,38.61635453297599],[-9.1028628116938,38.61643230865059],[-9.1027460012273,38.616492190675025],[-9.102544855857943,38.61659962314305],[-9.102320446875511,38.6167061222946],[-9.102248498188585,38.616745831995416],[-9.10205799091059,38.61685467069482],[-9.102014898703754,38.6168801334398],[-9.101561277861329,38.61712470611679],[-9.101148883178992,38.61734440660439],[-9.10111910416574,38.617360111119424],[-9.101048931942666,38.61739712097838],[-9.100754856345613,38.61755638676347],[-9.100303110786015,38.61779675031921],[-9.099924102424565,38.61799800992237],[-9.099520341443966,38.618214129110804],[-9.09940183805697,38.61826722077105],[-9.099167805630225,38.61838800812553],[-9.09910991635179,38.618412997653365],[-9.099056753976349,38.6184334440632],[-9.09903479449227,38.61844411096862],[-9.098897709878853,38.618513245885595],[-9.098899809787305,38.61861913558045],[-9.0989143831122,38.618805660841524],[-9.098950504211938,38.619236313872726],[-9.098977682508231,38.61953459620573],[-9.098993979842284,38.619720359506964],[-9.099015891461482,38.61993342465564],[-9.099035067057224,38.620175292969975]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0060 MATA-SEIXAL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0886263003355704,0.3649767651006711,12.43221476510067,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.525005235079943,2.371023894264044,-11.522659078071843,-2.370043862841781,0.0023461570081018,0.0009800314222627,0.116325794494226,0.1163430915270385,0.1163430915270385,0.9733177730340749,-15.2609014465733,0.97296666915338,-15.304687121908064,21.343440015967456,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84285:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5006400,E-REDES,,2.9475571874008764,LINE:003816,BUS:EREDES:1510S5021200:60,BUS:EREDES:1510P5020500:60,"[[-9.113142475182036,38.61464110377323],[-9.113115053084629,38.61462475911828],[-9.113017470079534,38.61473153882347],[-9.113129263711812,38.61486965742548],[-9.113227604834972,38.614989485451346],[-9.113189577658698,38.615021440596244],[-9.113150087930483,38.61508255787715],[-9.11313115026935,38.615114217723935],[-9.113140813061197,38.61515515907331],[-9.113145405949735,38.615193089246176],[-9.113135088196687,38.615272572291566],[-9.113109583126137,38.61543396634911],[-9.113074855883212,38.6156457294064],[-9.113054643790434,38.61577512767798],[-9.113030521588103,38.615854357184865],[-9.113011861833478,38.61587272788453],[-9.112985896055678,38.61588492633468],[-9.112954138046334,38.61589250722377],[-9.112854567677362,38.61588222652992],[-9.112645386516427,38.615857037900476],[-9.112490254793641,38.615839007502856],[-9.11235316697044,38.615828185170464],[-9.112201718148825,38.615813321354125],[-9.112090120754381,38.61579922233694],[-9.11202021353705,38.61576999172615],[-9.11201480536188,38.615756471004914],[-9.112013778266324,38.61574343603315],[-9.112033740423499,38.61563011930046],[-9.112058815426884,38.61547827755174],[-9.112070883065694,38.61529785433372],[-9.112067198293301,38.615112383525904],[-9.112046539616559,38.614935864782694],[-9.112017668160085,38.614768350788545],[-9.111979692001587,38.61457468178663],[-9.111952665096476,38.61442962726435],[-9.111941816952118,38.614225641955905],[-9.111961933230715,38.61402582910978],[-9.111984386687249,38.613912527510905],[-9.11202303575227,38.61373312460602],[-9.112057304432284,38.61360473466388],[-9.112071959600037,38.6135334306331],[-9.112087314034607,38.61350421512291],[-9.111991046194747,38.61339386314827],[-9.111977527585388,38.613339496046],[-9.111947355904855,38.613305815734286],[-9.111908454966459,38.61328199124627],[-9.111871254239176,38.61327595230811],[-9.11172749801819,38.61315946719288],[-9.111491119761217,38.613122820912245],[-9.111199420029966,38.6130941950857],[-9.11100899139732,38.61307962903743],[-9.110483645564885,38.613070838013655],[-9.110235842634882,38.61306869534615],[-9.109915175671397,38.61306196385047],[-9.109885349243141,38.61305953787958],[-9.109825400793486,38.61305236432204],[-9.109737625596258,38.613036145140825],[-9.10966525586905,38.61301553632152],[-9.10957568252553,38.61297257828427],[-9.10948414901548,38.61291462022157],[-9.109447802065315,38.6129012498684],[-9.109254689941812,38.61291137630704],[-9.109211426666763,38.61289511805856],[-9.109157228942617,38.61287176277168],[-9.109124505467433,38.61287158578922],[-9.108925117599442,38.61295987250963],[-9.108565997809897,38.61311963815714],[-9.108534213667971,38.613129470065005],[-9.108511600998172,38.61313154155632],[-9.108463737198532,38.61312484290495],[-9.108439507058007,38.61311855044517],[-9.108416356241401,38.6131054929669],[-9.108398066280879,38.61309275522057],[-9.108367988917548,38.61305489347499],[-9.108239845893866,38.61288030718815],[-9.108091478632335,38.612675586630914],[-9.108058418228405,38.61262768775919],[-9.108033470726628,38.61259133248494],[-9.107975099399914,38.61250397357994],[-9.107942510172284,38.61246202503175],[-9.10792003747709,38.61243968354929],[-9.107886831203215,38.61240133432767],[-9.10784029021277,38.612329559565765],[-9.107813102459287,38.61226089320765],[-9.107796874339549,38.61215968856506],[-9.107776564622455,38.61210971947187],[-9.107752110775282,38.612060631703535],[-9.107731288695451,38.61198810182445],[-9.107686621054055,38.611835959960615],[-9.107678430607212,38.61179665430248],[-9.10766775089236,38.61176258504573],[-9.107648655025129,38.61173270265877],[-9.107627408869295,38.61171358475726],[-9.107591180367383,38.611681773445056],[-9.107408571171405,38.611567805003894],[-9.107291615842588,38.61149409503693],[-9.107255531184919,38.61143559169755],[-9.10721470923881,38.611383334365854],[-9.10717510710563,38.61130500668624],[-9.107109109207824,38.611154519749995],[-9.107089235754701,38.61107990999025],[-9.10704646529612,38.61100497767276],[-9.106998980038957,38.61082519541387],[-9.106961206344005,38.61073433127854],[-9.106948341505262,38.61065840193898],[-9.10693824126403,38.61057636914512],[-9.10693665269752,38.61051331732846],[-9.106954046297085,38.61050740720238],[-9.106990159840302,38.610444320322514],[-9.107018769650708,38.61038497125781],[-9.107016318047945,38.61032601627122],[-9.107057189361333,38.61028109488709],[-9.10707926546671,38.61019792905993],[-9.107048953258866,38.61015106089802],[-9.10702973745235,38.610127530044295],[-9.107010326429531,38.61006414938731],[-9.10700535148225,38.610041823979316],[-9.10698656981454,38.60996980839853],[-9.106970310591231,38.609918742428285],[-9.10693750206248,38.60981637868942],[-9.106929224324439,38.60976464263845],[-9.10685924129559,38.609648671392144],[-9.106852549821463,38.60961148806163],[-9.106849781531233,38.609596116449914],[-9.106846875682397,38.60955108261145],[-9.106842253874092,38.60949632541827],[-9.10683126423517,38.60944354901712],[-9.106823254026137,38.609393756454864],[-9.106778745588572,38.60928532870427],[-9.106775128814448,38.609203890412765],[-9.106770624762271,38.609102704950224],[-9.106768435285426,38.60903595583146],[-9.10677206446224,38.60897245514576],[-9.106762453792376,38.60880528352834],[-9.106753454415829,38.608678174440186],[-9.106766315033912,38.60863681056266],[-9.106800059700717,38.60859977661966],[-9.106868321974638,38.60853023329061],[-9.10687807914895,38.60851997290563],[-9.106888701489076,38.60851171409424],[-9.106894808217408,38.60849978162344],[-9.106868006712922,38.60846285600007],[-9.106824140724642,38.60840777733956],[-9.106801199065265,38.60835237112098],[-9.10678461646231,38.60830960418214],[-9.106717574768025,38.60816315221381],[-9.10669828675774,38.60807996183862],[-9.106680519369379,38.607998001891474],[-9.106663759223945,38.60786662460295],[-9.106647624295405,38.60765081901155],[-9.106631596639424,38.607481097506096],[-9.106629960836882,38.60741283040569],[-9.106621647935773,38.60730332621949],[-9.106606562102016,38.607180276373036],[-9.106603945894406,38.60708961451106],[-9.106619676984204,38.607001646284594],[-9.106629218257988,38.606967813747985],[-9.106658274666684,38.60689997547227],[-9.10669991026475,38.606796297564756],[-9.106735687630964,38.606705099524696],[-9.106769773480982,38.6066441464639],[-9.106933800727292,38.60638127659711],[-9.107008221208842,38.60625036428627],[-9.107049984155445,38.606140046279236],[-9.107078865786972,38.606001703624294],[-9.107082007319926,38.60588187084349],[-9.107069690837806,38.605787029058206],[-9.10703573253169,38.605663199747156],[-9.106990971994124,38.60555295448314],[-9.106963689778842,38.60549909779797],[-9.106924385020722,38.60543737824062],[-9.106847180805158,38.60535921967048],[-9.10677156162404,38.60530570277492],[-9.106677419856169,38.60525007017539],[-9.106598417425728,38.60520695859515],[-9.106487843370465,38.60516199314304],[-9.106349292911114,38.60511786419813],[-9.106228002035655,38.60508345509462],[-9.106136368080088,38.605059554420926],[-9.10602360277083,38.60502144386216],[-9.106004921910682,38.60500338523055],[-9.10598362415966,38.60497517833869],[-9.105960492561001,38.604935303317276],[-9.105946231827511,38.60490963212451],[-9.105917104516562,38.604886489869955],[-9.105874034127073,38.60485267210836],[-9.105747519794715,38.60468576203837],[-9.105681401786004,38.60454522894637],[-9.105614722789586,38.60442177067542],[-9.105522542020514,38.604241855201174],[-9.105443628278561,38.604074386400114],[-9.105434951748578,38.60405840632841],[-9.10540079457552,38.603990932306644],[-9.105396161077618,38.60397341424309],[-9.10529849004303,38.60378469839358],[-9.105191746542642,38.60358463577895],[-9.105131848421513,38.60347012879977],[-9.105053532537672,38.60332553510029],[-9.105045940510614,38.60331504086582],[-9.105024062775637,38.603297368987185],[-9.104967627840127,38.60326582398775],[-9.104840368656662,38.603255856784685],[-9.104817093102666,38.6032528255177],[-9.104793106676645,38.60324390891405],[-9.104778461226024,38.60322029459648],[-9.104603978092918,38.602894331223524],[-9.104511214857391,38.60272195043415],[-9.104451853729206,38.602601169034116],[-9.104282957223509,38.602236433199614],[-9.104274944489276,38.60220496272752],[-9.104265404480376,38.60218790877739],[-9.104253221861917,38.60216387756154],[-9.104215795353758,38.60206240704256],[-9.104149401175425,38.601660336377186],[-9.104173744162916,38.601281562875926],[-9.104175564536236,38.60125399220242],[-9.10422556077457,38.60104341042603],[-9.104250229711571,38.600941378664466],[-9.104266706892679,38.60088899515562],[-9.104399834825191,38.60054409717082],[-9.104536322225842,38.600214304567],[-9.104689246957683,38.59984630717926],[-9.104815069785024,38.59952090875179],[-9.104950434916546,38.59919244013322],[-9.10507943952349,38.598877563327314],[-9.105176385509585,38.59860027337206],[-9.105328915321808,38.598229017461435],[-9.105529360752294,38.59774603230831],[-9.105559985073764,38.59770351173664],[-9.105566700007138,38.59769586207551],[-9.105603377061813,38.597685873145565],[-9.105603772560832,38.59768541044398],[-9.105699057028897,38.597452750610245],[-9.10574197978362,38.59734946754565],[-9.105789623162295,38.59723537156003],[-9.105796823373371,38.59721777298215],[-9.10584113966094,38.597109758069415],[-9.105881927125292,38.59701327577359],[-9.105954150941377,38.59683505407486],[-9.106036564998401,38.59663713698739],[-9.106048627387672,38.596597977720606],[-9.106031025138108,38.596548318917456],[-9.106025393351917,38.59653843896956],[-9.10602211070105,38.596525719945504],[-9.106010115154373,38.59650615531264],[-9.10600365543434,38.59649616515387],[-9.105997599726178,38.59648294675596],[-9.105994460040915,38.59646721785874],[-9.10599684554775,38.59643990366539],[-9.106003175210656,38.596393585717585],[-9.106011180662756,38.59637188176577],[-9.106018183143433,38.59634476333211],[-9.10602487436119,38.59631499912946],[-9.106026290884525,38.596294971492],[-9.106013533106221,38.5962759086478],[-9.105993072531724,38.59625848635185],[-9.105957244872332,38.596242948582294],[-9.10592913692997,38.596234661040775],[-9.105862211279154,38.59622909284227],[-9.105785643049082,38.59622262301122],[-9.105696531123932,38.59622395942061],[-9.10566920050931,38.5962213764361],[-9.105656118367229,38.59622246721474],[-9.105646417507096,38.59623169111948],[-9.10563990804106,38.596243491777635],[-9.105632451746706,38.596257426212105],[-9.105627845382879,38.59626056331909],[-9.10562096101166,38.59626161150963],[-9.105614271609374,38.596260099796424],[-9.105605277297053,38.59625450861565],[-9.105601561882171,38.59625137772467],[-9.105604877849482,38.59624703527609],[-9.105610132761777,38.59620186130498]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0064 MATA-FOGUETEIRO I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.3688539999999999,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.213751936236456,-4.177966020749625,10.22309750067309,4.1876921181371465,0.009345564436634,0.0097260973875217,0.1091453536358497,0.1090364701972319,0.1091453536358497,0.9728904754356266,-15.225603158095195,0.9749504405412256,-15.05756256214734,20.022996447596725,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2194972:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1510L5006700,E-REDES,,0.8632433718968076,LINE:003817,BUS:EREDES:1510P5020500:60,BUS:JUNCTION:60:00839,"[[-9.105184409606338,38.596127953265075],[-9.105184652974726,38.59614596730026],[-9.10528327906127,38.59630509321911],[-9.106859351263132,38.59722379402103],[-9.107306074943875,38.59911765544097],[-9.107344649841457,38.600476914716324],[-9.107388211928848,38.60201186052754],[-9.107418832410117,38.60309033345883],[-9.107422588381263,38.603222710992924]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0063 MATA-SOBREDA II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1108449833702882,0.368854,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.5737960414616805,1.1460281278483653,-1.5736897820853115,-1.1542108974197558,0.0001062593763689,-0.0081827695713905,0.0192148710331016,0.01926458676562,0.01926458676562,0.9749504405412256,-15.05756256214734,0.9748031865745058,-15.064111163859035,4.362451713229181,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83817:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5641000,E-REDES,,0.9645031858489612,LINE:003818,BUS:JUNCTION:60:01837,BUS:JUNCTION:60:00851,"[[-9.040822448658938,38.65948070836726],[-9.040822892324524,38.65947945281003],[-9.040822872506094,38.659477885577],[-9.040821844510342,38.65947563256794],[-9.040820441187874,38.65947367973985],[-9.040815495260226,38.659469583531354],[-9.040813940095624,38.65946743370826],[-9.040816084373727,38.65946075113911],[-9.040819673057575,38.659444734089895],[-9.040824837681225,38.659422516312134],[-9.040851994735737,38.65933424324934],[-9.040859454171114,38.659309980835005],[-9.040866466984768,38.65929945904985],[-9.040889737774235,38.65926454338607],[-9.041015767328938,38.65908108897143],[-9.04109997079969,38.65895971834871],[-9.041162284973268,38.65887076644335],[-9.041202233563604,38.658813804612656],[-9.041227263284888,38.65877810051463],[-9.041240503725179,38.65876311636346],[-9.04125851160963,38.65874266332258],[-9.041270818434413,38.65873470364027],[-9.041287065836187,38.658730379551166],[-9.041305466128067,38.65872550724357],[-9.041322090599234,38.65872737770185],[-9.041387398854148,38.65874525495791],[-9.041472047077045,38.65877804304892],[-9.041601328591156,38.65882812141134],[-9.041714037822496,38.65887136543086],[-9.041833233689955,38.658915162390656],[-9.041930118710589,38.65895076448457],[-9.042000723035896,38.6589767704034],[-9.04214989088698,38.659032215238604],[-9.042472264488792,38.659152429539],[-9.042672864457671,38.659227605936465],[-9.042829743259164,38.6592867641685],[-9.042962273937492,38.659337437248325],[-9.043052390400518,38.65937190209674],[-9.043161739997089,38.659413711600756],[-9.04324153773659,38.65944347349589],[-9.04337234869576,38.65949166430436],[-9.043448471441573,38.659519707161266],[-9.043472733634987,38.65952863405978],[-9.043635889755171,38.659589859130726],[-9.043704666114934,38.65961657188119],[-9.043819156658042,38.65965966484319],[-9.043905532960673,38.65969175307348],[-9.044032644525402,38.659738963102235],[-9.044128516246495,38.65977421094683],[-9.044269090928692,38.6598258016383],[-9.04437202592391,38.6598635704408],[-9.0444552814195,38.65989413324771],[-9.04448713831262,38.659905811141144],[-9.044567961730515,38.65993302387056],[-9.044621670738803,38.65995108894255],[-9.04474157311157,38.65999143635461],[-9.044903346504118,38.66003498779648],[-9.044979201178426,38.66005540199316],[-9.04503941228928,38.66007160548996],[-9.045154120514317,38.66009825589229],[-9.045231045964739,38.660116130321505],[-9.04529983630437,38.6601321045191],[-9.045382340954,38.660147827395825],[-9.045443297971646,38.6601594307919],[-9.045585331740718,38.6601864888001],[-9.045693257185295,38.66020733649943],[-9.045784791333134,38.66022570892328],[-9.045902586652543,38.66024934381213],[-9.045978652119237,38.66026461216],[-9.046064600054308,38.6602818570032],[-9.046140239173582,38.660297020483625],[-9.04618586539654,38.66030460871621],[-9.046357766390349,38.660333161742855],[-9.046464423098133,38.66035087487092],[-9.04653593061795,38.66036275548209],[-9.046608013799617,38.660374730633194],[-9.04666751323994,38.66038461526298],[-9.046711562105248,38.66039192737652],[-9.046781883962154,38.66040361893894],[-9.046851733775338,38.660417034674815],[-9.046951947986726,38.660436743495595],[-9.047040702297382,38.66045419986137],[-9.047116752706785,38.66046915230541],[-9.047186721876749,38.660482909208866],[-9.047241752795138,38.660493729324934],[-9.047298008656405,38.660504206529325],[-9.047358301952391,38.66051506645926],[-9.047419861768534,38.660526141639394],[-9.047475065424972,38.66053608651987],[-9.047539550122611,38.66054768821743],[-9.047618094809966,38.66056181909076],[-9.047708806919546,38.66057871913538],[-9.047766249117368,38.6605894210281],[-9.047791561401102,38.6605941320787],[-9.047904043354672,38.660614527668926],[-9.04802375645926,38.66063619065941],[-9.048131132877606,38.660656220678284],[-9.04818441875529,38.6606662162839],[-9.048230553159941,38.66067488068938],[-9.048312963803019,38.660690340997206],[-9.048397021343389,38.660706112623345],[-9.048480894658251,38.660721849601316],[-9.048583482022236,38.66074109702369],[-9.048663702009177,38.660756835490666],[-9.04871451761837,38.660766805184316],[-9.048778808801707,38.66077941660588],[-9.048856829105045,38.66079473080029],[-9.048958667792952,38.660814713409444],[-9.049099873777717,38.660842422200865],[-9.049179794501008,38.66085809960456],[-9.049261235649496,38.66087408030222],[-9.049361072181645,38.66089740220857],[-9.049401934741608,38.660907062364394],[-9.049484028533138,38.660926460811204],[-9.049529166380488,38.66093713229208],[-9.049672888243366,38.66097109018577],[-9.04974978577987,38.661000113709974],[-9.049859781268381,38.66104162358548],[-9.049923175687857,38.66106584367447],[-9.049972757602466,38.66108982989075],[-9.05003639692256,38.66112062380862],[-9.05010763133823,38.661155087338976],[-9.050163583133081,38.66118215821741],[-9.050206757360188,38.661205474023326],[-9.050265712154523,38.661239178150296],[-9.050326496446676,38.66127399387076],[-9.050403808051717,38.66131829121453],[-9.050471786071832,38.66136581462672],[-9.050513091725714,38.661394829024005],[-9.050537093184797,38.6614138003753],[-9.050570356261417,38.66144008547689],[-9.050585745628924,38.66145224401927]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.26246811144672,3.35644003045584,-14.25809300129354,-3.536434527090573,0.0043751101531785,-0.1799944966347326,0.1456696138529842,0.1461086497357989,0.1461086497357989,0.96787366941158,-15.804082834902395,0.9674699795370808,-15.830248774783776,23.295012792493576,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2193743:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5627700,E-REDES,,0.7401988140378929,LINE:003819,BUS:JUNCTION:60:02964,BUS:EREDES:1506S5031400:60,"[[-8.99523614182757,38.62512402472545],[-8.993503959555644,38.62656648503152],[-8.991598478931195,38.62815316046428],[-8.990199147784585,38.629318315827355],[-8.990238653344107,38.63022333428072]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6277 COINA-MOITA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-29.62375749936285,-1.3279516271301817,29.644271937707465,1.3897566992250432,0.0205144383446196,0.0618050720948615,0.2907283237560464,0.2907249906180155,0.2907283237560464,0.9814695667485768,-13.7663668956433,0.982252802806532,-13.634610346335082,65.83521824185836,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83145:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5000700,E-REDES,,4.480574893011797,LINE:003820,BUS:JUNCTION:60:01919,BUS:JUNCTION:60:00847,"[[-9.038129650837456,38.59907261465679],[-9.038931191966881,38.60086951877725],[-9.039954134010337,38.60316271754826],[-9.039711817142349,38.60611298898697],[-9.039507953452384,38.60859321744114],[-9.039347013699597,38.6105540319044],[-9.038072343939131,38.61179869263028],[-9.036919919220987,38.61292393774689],[-9.036650470317028,38.61621854281319],[-9.036492205181633,38.61815363064913],[-9.036359043838372,38.61978164684809],[-9.036143609911859,38.6224154057308],[-9.036476139592606,38.62420543186052],[-9.037217585769268,38.626550789044614],[-9.037166368874358,38.627956437024636],[-9.038087405952012,38.62996709991104],[-9.039744433700323,38.63205311531825],[-9.039020406574112,38.63383331249143],[-9.038720428050244,38.63645696993943],[-9.038966855109926,38.63772968573898]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0007 COINA-CENTRAL DO BARREIRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1228465291881477,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.13412847818211,2.2901417412221465,-19.07426362064662,-2.1544394863824636,0.0598648575354907,0.1357022548396829,0.190378336182374,0.1904287192984897,0.1904287192984897,0.9740201371803824,-14.99874069154586,0.9699653879396868,-15.510019783862765,43.12244549331744,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83145:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1504L5000700,E-REDES,,1.0160082005685285,LINE:003821,BUS:JUNCTION:60:00848,BUS:JUNCTION:60:00851,"[[-9.047255915449693,38.652257855807584],[-9.04797285837858,38.6534521466775],[-9.048767741403191,38.65477523200983],[-9.050193876952918,38.657148855242795],[-9.050578765921191,38.65924418377768],[-9.050872991662711,38.66084579376873]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0007 COINA-CENTRAL DO BARREIRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1228465291881477,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,19.05056269034856,2.10060662735747,-19.03698087096159,-2.069730605380421,0.013581819386971,0.0308760219770487,0.1904478050888332,0.1904585219383006,0.1904585219383006,0.9683763728173008,-15.713430680825445,0.9674699795370808,-15.830248774783776,43.129194279506486,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83817:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5641000,E-REDES,,0.4547631660328117,LINE:003823,BUS:JUNCTION:60:00851,BUS:JUNCTION:60:01917,"[[-9.050585745628924,38.66145224401927],[-9.050663425501446,38.6615136157787],[-9.050733573001452,38.66156904899427],[-9.050769482488583,38.661597430110724],[-9.050804814451231,38.661623770947486],[-9.050882889409491,38.661672007456936],[-9.050946720613165,38.66171144700838],[-9.051023073523622,38.66174988728819],[-9.051107555410976,38.66179240726798],[-9.051203485071756,38.66184068333869],[-9.051282694288725,38.66188055126927],[-9.051366235333248,38.66192134892974],[-9.051457362569199,38.66196241114884],[-9.051533052068109,38.66199924388439],[-9.051708853682568,38.66208522912385],[-9.05175859256958,38.66210970877597],[-9.051856661443884,38.66216078696528],[-9.05193167930506,38.6621998677071],[-9.052053828137945,38.6622634124177],[-9.052167672391503,38.66232260846717],[-9.052287276890816,38.66238481275611],[-9.052325814462248,38.66240481330892],[-9.052372017541096,38.66242858188069],[-9.052386348791902,38.662435207002154],[-9.052454440637174,38.66245375874414],[-9.052560498367848,38.66248264988073],[-9.052704372269508,38.662521845455494],[-9.052844624707317,38.662558150800194],[-9.052857787277201,38.6625614341081],[-9.052904699520525,38.66257148676542],[-9.052961359569464,38.66258283181888],[-9.053009231591195,38.66258260779795],[-9.053069306407647,38.66258607996177],[-9.05308010329766,38.66258585977158],[-9.053106543699286,38.66258528211201],[-9.053215283091276,38.6625849296991],[-9.053273926516587,38.66256905493116],[-9.053359383783526,38.66254588854361],[-9.053426419237812,38.66252772259013],[-9.053464717089541,38.66251734981321],[-9.053508283736534,38.66250034166365],[-9.053591404822779,38.6624679243318],[-9.053717750631913,38.662418726608486],[-9.053841545681172,38.66237042263579],[-9.053885591749129,38.66235318536646],[-9.053930490024928,38.662335211714904],[-9.054004124164175,38.66230574244813],[-9.05405271446304,38.66228629835664],[-9.054098618614727,38.662267929364496],[-9.054123122962958,38.662261529588804],[-9.054192721512017,38.66225422459506],[-9.054282012181227,38.66227019390499],[-9.054330503544303,38.662278855314405],[-9.054381219063977,38.66230147050032],[-9.054431819968002,38.66232410458432],[-9.054470115687817,38.662344016256945],[-9.054572971994945,38.66239733339175],[-9.054696848206754,38.662461879594446],[-9.05476629060287,38.66249787675293],[-9.054937440653745,38.66258447934379],[-9.05495051282307,38.66259323996862],[-9.05497048535085,38.662608801168005],[-9.054980591295998,38.66263618664461],[-9.055008966194725,38.66271287256211],[-9.054999333572217,38.66275633094896]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.282896241333155,7.841873736215968,-36.26967743562019,-7.906389256699939,0.0132188057129667,-0.0645155204839706,0.3692039481098245,0.3693907833385934,0.3693907833385934,0.9674699795370808,-15.830248774783776,0.9670006220660174,-15.862152381423403,58.89427517714856,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
