source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:83823:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1510L5640900,E-REDES,,2.186549167079677,LINE:003824,BUS:EREDES:1504P5022900:60,BUS:JUNCTION:60:00851,"[[-9.053848693254393,38.67416880975211],[-9.053854322188199,38.674164207340425],[-9.05385246829332,38.67415495278851],[-9.05371463806187,38.67393758809391],[-9.05369177036039,38.673893638499386],[-9.053683784779128,38.673887413922515],[-9.053633987347727,38.67386085480362],[-9.053565821042596,38.67382662159171],[-9.05354907262189,38.673829717249625],[-9.053483759871876,38.67386295801007],[-9.053381483793345,38.6739098578911],[-9.053260333313288,38.673965229781906],[-9.053189597211759,38.67399762133595],[-9.05307781487524,38.674045190393485],[-9.05283118348073,38.67414718479217],[-9.052821834172725,38.67415110483557],[-9.052786795927867,38.67415629018123],[-9.052770148217995,38.67415290822351],[-9.052757989138094,38.67414650026859],[-9.05258022727878,38.67403550828896],[-9.052546175145528,38.67401183335356],[-9.05251547703476,38.67398088060033],[-9.052498751691125,38.673943638355375],[-9.052482297831972,38.67388991844101],[-9.05247886505415,38.67386414672289],[-9.052452982950099,38.67373733852895],[-9.05243078771384,38.673622049478816],[-9.052409910808391,38.67351368615818],[-9.052382679886474,38.67333449835592],[-9.052335644188428,38.67312701037855],[-9.052315659039785,38.67301827068387],[-9.052308330659955,38.672972739172494],[-9.052298460048378,38.6729198141369],[-9.052274785742934,38.67280922081568],[-9.052248207929553,38.672671995834975],[-9.052230078560195,38.67258790526159],[-9.052181598962425,38.67232951564806],[-9.052163361558216,38.672230697917044],[-9.052138512470162,38.672107295493575],[-9.052116570435933,38.67199105852029],[-9.052093978784953,38.67185998155724],[-9.052054414592167,38.67167139632528],[-9.052035038218659,38.67153565494243],[-9.052032104083102,38.67152008527954],[-9.052022454245028,38.671469113192934],[-9.052010658379585,38.67139412479138],[-9.052008553068582,38.67135534413088],[-9.052007595211482,38.671319130712],[-9.05201343930737,38.67129544786041],[-9.052018881801141,38.67127988433028],[-9.052033223852593,38.67126119705912],[-9.052054911516029,38.67123917307613],[-9.052078239227953,38.67122318952093],[-9.052111932772876,38.6712091151235],[-9.052212032817506,38.671188122317815],[-9.052272130113568,38.67117305632066],[-9.05261811643721,38.671085927439975],[-9.05280321489485,38.671045537144224],[-9.053117083727907,38.67096553285223],[-9.053335405378672,38.670915682795794],[-9.05371991888736,38.67082068931989],[-9.054136092523686,38.67071894108951],[-9.054602958725898,38.670604540480255],[-9.05492633664733,38.67052535708502],[-9.05513985032642,38.67047084848818],[-9.055454768320878,38.6703852627395],[-9.055668515363235,38.67032215775452],[-9.055941204206535,38.670238273587685],[-9.056195334165372,38.67014802277512],[-9.056462531420415,38.67003750828243],[-9.056526830191254,38.67000085085839],[-9.056644526816736,38.669930486660256],[-9.056717861846451,38.669874588740925],[-9.056833875185726,38.66976721500496],[-9.056937650081958,38.66963476978741],[-9.057005085437844,38.669535671213055],[-9.057028546387192,38.66950071488098],[-9.057124904758217,38.669331323534756],[-9.057176839216293,38.66922061017918],[-9.05721070802186,38.66911501217686],[-9.057234329867898,38.66903368161115],[-9.057253935013755,38.66892328716],[-9.057261264570656,38.668865208947985],[-9.057260449644806,38.66869219072115],[-9.057242769526821,38.668492570389006],[-9.057226668409934,38.6683923582857],[-9.057206226374522,38.66824949186388],[-9.0571428816656,38.66804689097101],[-9.057111888580621,38.66797870286074],[-9.057095053849043,38.66793839039502],[-9.057072348325901,38.667892764656074],[-9.057069281237643,38.66788657344248],[-9.05706176637564,38.66786868907583],[-9.057061742354474,38.66786860819437],[-9.057025696937481,38.66777656194854],[-9.057002545313065,38.66771858982454],[-9.056995751250355,38.6677013573296],[-9.056974557006939,38.66764727015287],[-9.056961181729076,38.667614163675076],[-9.056936978364485,38.66755570442087],[-9.056919655532333,38.667513161816494],[-9.056899868420178,38.667463945799604],[-9.056880404947897,38.66741844750189],[-9.056864290863578,38.667381435214224],[-9.056839265368506,38.66732157720107],[-9.056796545757392,38.6672197740186],[-9.056737701308093,38.66708010284037],[-9.056695568926191,38.666980159616145],[-9.056635618320293,38.666836641725936],[-9.05659173055009,38.666730622968274],[-9.056567029747136,38.66667096049509],[-9.056535696532432,38.666595892825924],[-9.05650931796694,38.66653352320662],[-9.056483613646517,38.66647265257628],[-9.056456557615515,38.66640852274246],[-9.05641473794568,38.666309603835906],[-9.056362564172082,38.66618551749576],[-9.05634509312102,38.66614390378471],[-9.056316511860686,38.66605407727584],[-9.05628227700401,38.665968655309904],[-9.056221759473125,38.66582023232352],[-9.056160426656175,38.66567629269961],[-9.056099782716808,38.66553140175804],[-9.05604303430803,38.6653945781383],[-9.05600682265095,38.665307271027096],[-9.055969484689777,38.66521367624509],[-9.055955487128838,38.66517856577933],[-9.055909434438131,38.66506306945405],[-9.055820467775822,38.66484918506689],[-9.055776993983237,38.66474657670095],[-9.055721525630261,38.6646135981912],[-9.055622466824946,38.664374246815676],[-9.055547650014656,38.66419202145143],[-9.055489592517432,38.66404703764861],[-9.055444934431392,38.66394160099053],[-9.055413181808955,38.663870364670586],[-9.055373952697728,38.66378236954125],[-9.055337173742526,38.6636919138878],[-9.055278453046485,38.66354532277822],[-9.055221133195998,38.663402224666775],[-9.055165543011965,38.66326317545259],[-9.055078899126597,38.66304640754288],[-9.055055739754977,38.66298848007471],[-9.055029724869788,38.66291664884399],[-9.055001094145187,38.66283615458792],[-9.054990342861151,38.66280593670245],[-9.054986755759389,38.662763699681335],[-9.054997208591173,38.662713433810346],[-9.054969547966257,38.662638687969675],[-9.054960275098113,38.66261354790453],[-9.054942716345428,38.66259985931769],[-9.054930571304554,38.66259172192941],[-9.054759999570523,38.662505421034275],[-9.054690510756043,38.66246938820666],[-9.05456663453672,38.66240484199743],[-9.054463778223322,38.662351524857186],[-9.054425783266348,38.66233177295257],[-9.054375529075092,38.6623092982736],[-9.054326292550092,38.66228733800524],[-9.054279459361322,38.66227896978265],[-9.05419219539615,38.662263362817065],[-9.054125717601528,38.66227033692289],[-9.054103068271237,38.66227625365289],[-9.054057941590779,38.662294328259705],[-9.054009351287984,38.66231377235339],[-9.053935717142787,38.66234324162348],[-9.053890773143031,38.66236123365358],[-9.053846681351109,38.66237848930133],[-9.05372286331589,38.66242679346067],[-9.053596517496302,38.66247599118956],[-9.05351339640318,38.662508408525085],[-9.053469166689158,38.6625256741261],[-9.053430181870326,38.662536232478516],[-9.053363146409147,38.66255439843423],[-9.05327767764552,38.66257756491514],[-9.053217236618611,38.662593922264755],[-9.05310672807698,38.662594288619516],[-9.053080402551016,38.66259486537402],[-9.0530690312648,38.662595090089965],[-9.05300884156186,38.66259161883119],[-9.052959958599208,38.6625918508164],[-9.052901755010115,38.6625801936353],[-9.052854520177103,38.6625700714543],[-9.052841080972996,38.662566718261466],[-9.052700690203846,38.66253037797029],[-9.052556724153112,38.66249116510085],[-9.052450666411254,38.662462273960976],[-9.052381490776355,38.66244342447916],[-9.052365934426856,38.66243623249295],[-9.052319499972695,38.66241233962898],[-9.05228093919247,38.66239232124089],[-9.052161311710172,38.66233011712647],[-9.052047467449714,38.662270921070956],[-9.051925318609431,38.66220737635389],[-9.051850300743714,38.6621682956081],[-9.05175234743339,38.662117270552066],[-9.051702770294842,38.6620928616885],[-9.051526991874745,38.66200689427354],[-9.051451464352365,38.66197015033979],[-9.051360336879338,38.66192907010206],[-9.051276564690601,38.66188816615957],[-9.051197286080944,38.661848262738715],[-9.051101356414003,38.66179998666304],[-9.05101687452123,38.6617574666789],[-9.050940036125235,38.66171879600442],[-9.05087578790426,38.661679089488416],[-9.050797295929161,38.66163058601302],[-9.050761453668594,38.66160387085017],[-9.050725428152418,38.66157540056353],[-9.050655280652302,38.66151996734316],[-9.05057873867391,38.66145949458432]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.542236664107041,-0.6719036557401924,7.544870918321379,0.2509581902016494,0.002634254214338,-0.420945465538543,0.0753416619770901,0.0750831613546959,0.0753416619770901,0.9670960462214268,-15.865251119076976,0.9674699795370808,-15.830248774783776,12.01219080963156,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83361:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5002900,E-REDES,,0.221161861522738,LINE:003827,BUS:JUNCTION:60:03075,BUS:EREDES:1512S5030700:60,"[[-8.87472037551012,38.54432659679586],[-8.877260847044147,38.54423780824536]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.926134240883567,1.55940097037934,-30.919607261400895,-1.5396438351264032,0.0065269794826718,0.0197571352529366,0.3000056922810766,0.3000067927918106,0.3000067927918106,0.993197606656607,-13.420531646927143,0.9929531631934404,-13.46063708672488,43.04875775460046,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83745:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5010100,E-REDES,,0.3074580709203659,LINE:003830,BUS:EREDES:1512P5032500:60,BUS:JUNCTION:60:02965,"[[-8.85093603150495,38.55012190251893],[-8.850941581438587,38.55010441946621],[-8.851004120523752,38.549931545483986],[-8.851448076624003,38.54926286446919],[-8.852529988672492,38.54765839749881]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.72845247147288,1.606075051325423,-4.728217482693128,-1.6084515071222434,0.0002349887797521,-0.0023764557968204,0.0482742528766243,0.0482841140698989,0.0482841140698989,0.9954079527062916,-13.259943275005847,0.9953127410586544,-13.26768967301118,6.928413555732385,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83919:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5002000,E-REDES,,0.3151558636582511,LINE:003832,BUS:JUNCTION:60:02965,BUS:EREDES:1512P5032500:60,"[[-8.853146312930555,38.54785638446802],[-8.851767976007299,38.549273625373246],[-8.851108741460182,38.54995144121111],[-8.851018700455032,38.55012145751443],[-8.851011356911812,38.55013852820738]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.612729108849864,-1.5692428908052904,4.612958357947087,1.5667677116554404,0.0002292490972228,-0.00247517914985,0.0471050016524831,0.0470948935657112,0.0471050016524831,0.9953127410586544,-13.26768967301118,0.9954079527062916,-13.259943275005847,6.759219637320007,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:84237:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5008600,E-REDES,,0.5819430583781868,LINE:003835,BUS:JUNCTION:60:00863,BUS:JUNCTION:60:00861,"[[-8.885274651317859,38.53794703445317],[-8.885291527127237,38.53801779358919],[-8.88540252888051,38.538491524580614],[-8.885421988353343,38.538616388524225],[-8.885427893242738,38.53877222898079],[-8.885414454562707,38.53898132455637],[-8.885415511483433,38.53920343376083],[-8.885404329707926,38.539450745727656],[-8.885388679871504,38.5395172551928],[-8.885403701171128,38.53981354733322],[-8.885471310739328,38.5403987551209],[-8.885432039451066,38.5408734715464],[-8.88542129255968,38.54094491296289],[-8.885404952280322,38.54106177386059],[-8.885392025970093,38.541145291326764],[-8.885386189169418,38.54118167712047],[-8.88536416479429,38.541205627690985],[-8.885201185013814,38.54120954162939],[-8.885192889408385,38.54121915276566],[-8.885180231135298,38.54125804170951],[-8.885159369254122,38.54132854829952],[-8.885150812271817,38.541362573418766],[-8.885139874600837,38.541395983285945],[-8.885115916669873,38.541441295761],[-8.885081246936217,38.541493307236685],[-8.885006215359516,38.541592655486916],[-8.884928453199679,38.541684256166455],[-8.884869907613998,38.54174771754538],[-8.884749618045772,38.541886930001034],[-8.884638837446841,38.542017424253416],[-8.88452308823123,38.54215655321624],[-8.884300043024458,38.54242501854423],[-8.884301729435508,38.542521873184455],[-8.884303985290998,38.54254682048081],[-8.884256855740178,38.54260411857972],[-8.884224197301101,38.54264342426981],[-8.884188184693555,38.542684463078345],[-8.884111801844071,38.542780954815356],[-8.884104891480987,38.54278814276304]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0086 S. SEBASTIÃO-BRASIL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.404017402670696,-2.5348157358058017,12.406353863949787,2.538555564580988,0.002336461279091,0.0037398287751861,0.1227657212465166,0.1227541359528309,0.1227657212465166,0.9923328310968594,-13.537073698486962,0.9926646555194618,-13.496169037432129,22.52168799238977,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84273:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1512L5008600,E-REDES,,0.5025652497660019,LINE:003836,BUS:EREDES:1512S5032400:60,BUS:JUNCTION:60:00862,"[[-8.887398879788918,38.52948261853801],[-8.887399052538791,38.52949912953955],[-8.887399225383055,38.529515649548706],[-8.88739579583906,38.52952216663529],[-8.887374392490731,38.52952506133281],[-8.887357683498506,38.52952614208925],[-8.887331440683957,38.52952465397889],[-8.887292427438412,38.529522536643974],[-8.887039706572718,38.529513646032576],[-8.886857760329061,38.52950859524873],[-8.886699666318814,38.529502336375955],[-8.88666529546929,38.52950220673644],[-8.886624479304002,38.52950204658827],[-8.886395620994652,38.529496216633014],[-8.886349289611877,38.52949833500046],[-8.886329436526612,38.52949923769826],[-8.886299999406182,38.52955971966716],[-8.885985739683008,38.53013706581685],[-8.885836411207118,38.53041138320574],[-8.885834051486247,38.5304281177135],[-8.88584681810393,38.53045472689751],[-8.885888857201566,38.53049287621807],[-8.885911402034221,38.53052018809425],[-8.885919504723184,38.53054054857265],[-8.885918872425696,38.53055357857058],[-8.885891284568437,38.53060342779152],[-8.885887187480625,38.530610831942546],[-8.885857843682741,38.530663854363105],[-8.885863781799296,38.530675706989946],[-8.885862228552307,38.53067851856163],[-8.885783100116498,38.53082148474118],[-8.885715855113546,38.53090868534364],[-8.885700997245777,38.53092014044787],[-8.885688417034954,38.53092457246406],[-8.885661724276689,38.53092836571169],[-8.88562218000178,38.5309292780143],[-8.88556520267252,38.53095203046651],[-8.885530286845382,38.53097007363767],[-8.885504206382596,38.530991879397604],[-8.88543787291308,38.531069768452085],[-8.885400736004643,38.53113433545799],[-8.885241867285206,38.53143007203558],[-8.885211571630101,38.53148646950107],[-8.88499690199154,38.53188608767339],[-8.884836151475081,38.532222733213786],[-8.884773491790055,38.53235396308222],[-8.884744299726089,38.532415082648825],[-8.884679636828388,38.53253460562634],[-8.884635610585509,38.532616116161186],[-8.884592285021615,38.53270434232157],[-8.884569993483597,38.532749752122406]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0086 S. SEBASTIÃO-BRASIL II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.08880625,0.368854,9.2,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.019824387066434,-2.653768383311167,13.022049913538384,2.6578678169428556,0.0022255264719497,0.0040994336316884,0.1289301650353534,0.1289201910310443,0.1289301650353534,0.9916939638213456,-13.615942792846647,0.9919945974419316,-13.578810314509338,23.652571094359477,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2175392:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5001900,E-REDES,,0.4208056708317528,LINE:003838,BUS:JUNCTION:60:03076,BUS:JUNCTION:60:00864,"[[-8.860440042075165,38.538413172286056],[-8.859849289905629,38.53673807183085],[-8.860542138098088,38.53578338937533],[-8.861137983157793,38.535649139136],[-8.861420329541959,38.53603650860802],[-8.861431681534242,38.53605216623902]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.50961445974023,-1.4498885965680035,26.518712778907847,1.4762571643313944,0.009098319167613,0.0263685677633909,0.2567858082286057,0.2567834983186295,0.2567858082286057,0.9948763399697074,-13.14751011198303,0.9952801569767092,-13.082443261629914,36.84686586721275,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2175402:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5001900,E-REDES,,1.141532918410132,LINE:003839,BUS:JUNCTION:60:01321,BUS:EREDES:1512S5030700:60,"[[-8.864392926240718,38.54277043650975],[-8.866809496389536,38.543179986172056],[-8.868436207424857,38.54345564340961],[-8.870611424941451,38.54382421356561],[-8.873132441553523,38.544251313690246],[-8.874703413119107,38.544517381686404],[-8.87727020599771,38.54434656803815]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.602677497079316,1.6217584390177755,-30.56974689155568,-1.5223533027254803,0.0329306055236386,0.0994051362922952,0.2966064013876585,0.296612230321083,0.296612230321083,0.9942051350365348,-13.256171804591542,0.9929531631934404,-13.46063708672488,42.56166312542446,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2194797:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1506L5005000,E-REDES,,0.5868373195593458,LINE:003841,BUS:JUNCTION:60:01777,BUS:JUNCTION:60:00881,"[[-8.950692658558017,38.71982713983321],[-8.952116163541273,38.72103511860959],[-8.953365555147077,38.722096303558814],[-8.955958841046384,38.72268634939905],[-8.956067409568803,38.722710715206546]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit equivalent,LN60 ALENTEJO REGIONAL CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.80646740700871,6.404545263764104,-21.801770582704886,-6.400656435612675,0.0046968243038278,0.0038888281514282,0.2209303364842782,0.2209631032152489,0.2209631032152489,0.9898852207764918,-12.161872500521248,0.9894944649236774,-12.19688050487558,15.853286211454224,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:2194797:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1506L5005000,E-REDES,,0.2160352408864084,LINE:003842,BUS:JUNCTION:60:00882,BUS:JUNCTION:60:00883,"[[-8.95695245383677,38.72290933945074],[-8.958767316268512,38.723316611719916],[-8.959345283405787,38.72344748234889]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit equivalent,LN60 ALENTEJO REGIONAL CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.80113104073328,6.40012590952892,-21.79940155584915,-6.398690026120837,0.0017294848841267,0.0014358834080825,0.2209675622217245,0.220979617312389,0.220979617312389,0.9894412671903052,-12.201648214962232,0.9892974182722364,-12.214542347189592,15.854471036905515,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:2194797:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1506L5005000,E-REDES,,0.9311446957614756,LINE:003843,BUS:JUNCTION:60:00884,BUS:EREDES:1502S5030600:60,"[[-8.961048206262264,38.72383291818149],[-8.963838582871134,38.724460653857285],[-8.966259049556815,38.72500747168571],[-8.967698727743931,38.725332187343874],[-8.970104763039517,38.72587893836368],[-8.971165423084656,38.72647215010409]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit equivalent,LN60 ALENTEJO REGIONAL CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.79817000706597,6.397666475527794,-21.790712925383183,-6.391449791569297,0.0074570816827836,0.0062166839584971,0.2209881987695068,0.2210401091567889,0.2210401091567889,0.9891949950123046,-12.223725042408994,0.9885749975934968,-12.279342910082326,15.85881110322779,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:83415:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5002400,E-REDES,,3.5056122428984593,LINE:003844,BUS:JUNCTION:60:02966,BUS:EREDES:1509S5054000:60,"[[-8.701250290671922,38.002015690827406],[-8.699755666801753,38.00282375296754],[-8.698679567198612,38.00339199138493],[-8.697258802710788,38.00414956577024],[-8.695542711114818,38.005068433836165],[-8.694453633374968,38.00568417390882],[-8.690661933820554,38.00789915755673],[-8.688695350200621,38.00906596643676],[-8.686531088427866,38.010340028271436],[-8.684240987946097,38.01303401055765],[-8.682338955440118,38.015271404149],[-8.680064690698073,38.01802094193821],[-8.678890233693311,38.01944937742633],[-8.67836166025198,38.02053977705822],[-8.677447055740505,38.02181387910663],[-8.675482069822621,38.02458760186421],[-8.67495646340838,38.0248733507536],[-8.674979242894068,38.02487356078037]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.051333323850095,6.173464399972035,-8.039796106587497,-6.169127743869265,0.0115372172625978,0.0043366561027697,0.10007962960974,0.1002876767797209,0.1002876767797209,0.9754955630908484,-15.21726307864424,0.9723402980604696,-15.352148714399284,14.39054050505394,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83655:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5007300,E-REDES,,0.4420032144425543,LINE:003845,BUS:JUNCTION:60:01325,BUS:JUNCTION:60:00869,"[[-8.76398445741222,37.99422334414344],[-8.7648597134707,37.994749622020606],[-8.76596019129395,37.99600719139272],[-8.766951081168342,37.99738052371999]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.33265818932143,-1.9226398978317332,4.332971020782276,1.919263884920978,0.000312831460846,-0.0033760129107551,0.0464680119802917,0.0464504049304818,0.0464680119802917,0.981568902375178,-14.95847514611642,0.9817167566095308,-14.948340803384516,6.66781632663105,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83757:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5010700,E-REDES,,1.0668510498956485,LINE:003846,BUS:JUNCTION:60:00869,BUS:JUNCTION:60:00875,"[[-8.766887421667803,37.99820037223686],[-8.766906658527107,37.998190736665975],[-8.767431356569507,37.99799906966588],[-8.769374792956263,37.99768235209283],[-8.77106479076448,37.99699474267063],[-8.773771962586924,37.99530592569616],[-8.775465448641395,37.99425088757684],[-8.777096303100036,37.99323893213895]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.1049915728628847,-1.239775322398023,-3.1046163414096624,1.2303428912473178,0.0003752314532223,-0.0094324311507052,0.0327705909044164,0.0327318311830229,0.0327705909044164,0.9817167566095308,-14.948340803384516,0.9817518333332198,-14.970894497021478,4.702337624396109,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83661:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1513L5007301,E-REDES,,1.2119911686110858,LINE:003848,BUS:JUNCTION:60:03035,BUS:JUNCTION:60:03077,"[[-8.74918522773836,37.9173124695214],[-8.749568358783302,37.91534295715043],[-8.750041117560656,37.91306430620776],[-8.75017469205312,37.91120580751408],[-8.750310441904132,37.90925613206993],[-8.750404452092742,37.90796588236255],[-8.75050199503219,37.906642991222],[-8.750465400490707,37.906497314843186],[-8.750467888410817,37.90647940037085]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.39589112937787e-09,-0.0120297843033476,-5.588159627706844e-13,-1.2854093262448372e-12,1.3953323134150995e-09,-0.012029784304633,0.0001185187208212,1.380894771882228e-14,0.0001185187208212,0.9766950961707392,-15.491662061340952,0.9766958609224278,-15.491675355159582,0.0170065605999743,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83673:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1509L5639400,E-REDES,,4.01221422200164,LINE:003849,BUS:JUNCTION:60:00872,BUS:JUNCTION:60:01961,"[[-8.770333644597192,37.98372116123175],[-8.770212121913303,37.983304299715925],[-8.769359974294975,37.980380262560324],[-8.768608517294865,37.97792059780752],[-8.768062088447026,37.97606051120709],[-8.767179133039063,37.97314547679352],[-8.766589870882164,37.97108971812975],[-8.765906899097665,37.968724059751956],[-8.766728442468297,37.967036563061406],[-8.767927304377354,37.964558529024664],[-8.768714819348205,37.96295354541952],[-8.771312718057965,37.9613672289989],[-8.775362115576778,37.96104359019143],[-8.778826296350402,37.96076226862501],[-8.781717691467739,37.959035681786276],[-8.784424832124895,37.95681378588303],[-8.784436917612537,37.956798547377474]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.341770098820388,-7.036788884549051,2.348667005347486,7.019586041087292,0.006896906527098,-0.0172028434617592,0.07259163291001,0.0722164152777479,0.07259163291001,0.9830690569733852,-14.94574939444391,0.9862933725170532,-14.939370628809916,10.416362879898122,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83331:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1512L5000200,E-REDES,,3.2181967905617377,LINE:003850,BUS:JUNCTION:60:00052,BUS:JUNCTION:60:02060,"[[-8.974888818241537,38.58117766888365],[-8.97587162144249,38.58205969348441],[-8.977764857868788,38.58375604907701],[-8.979689426314478,38.58547993615355],[-8.981643287431341,38.58723225073354],[-8.983629356083084,38.589011609856485],[-8.98537877479986,38.589239681663486],[-8.987655973670538,38.58867933336035],[-8.991243564507862,38.58779599277005],[-8.99269466947055,38.58743863767851],[-8.995665829437403,38.58768092612968],[-8.999395132391834,38.587985989791186],[-9.001676014134818,38.58746080673473],[-9.004093046459545,38.58690508975127],[-9.006635737987361,38.58632112486655]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0002 S. SEBASTIÃO-COINA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1876636663866829,0.3448563555284057,29.205375687232745,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.95558684777974,2.6709542570057003,-22.86354712311458,-2.604859176673613,0.0920397246651596,0.0660950803320874,0.2253290257051042,0.225444226553293,0.225444226553293,0.9869142319284724,-13.837059957761236,0.9821845338523252,-14.228363281120096,37.48345274807433,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83853:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5011600,E-REDES,,3.5536765940457298,LINE:003852,BUS:EREDES:0805S5060100:60,BUS:JUNCTION:60:00636,"[[-7.94562790634611,37.06019826958108],[-7.945632585534849,37.06021589276531],[-7.945631209417916,37.060346779554685],[-7.945423553034434,37.06025173392696],[-7.943690886272785,37.05951682404566],[-7.941721272014534,37.05870504550081],[-7.940050075701254,37.05802310931782],[-7.938273126110761,37.05729653674319],[-7.935257421929426,37.05605346683674],[-7.932726274386281,37.0550182522348],[-7.931063364097395,37.05434198796678],[-7.928452464832263,37.05326481884109],[-7.925976464522418,37.05225481126569],[-7.92334068238041,37.05117418844067],[-7.920447455294078,37.04998146107228],[-7.917116398996614,37.04861826474784],[-7.914483109722313,37.046517259886194],[-7.912543953076561,37.04497000512497],[-7.91161522159038,37.04422894299219]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0116 BRACIAIS-TORRE NATAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.67518456513073,0.4339605254985291,21.733257465286165,-0.27035301515079,0.0580729001554338,0.1636075103477391,0.2232392240202492,0.2232446244633774,0.2232446244633774,0.9344744828207996,-15.937960585860036,0.9368402396437888,-15.418260826901276,25.24392202899049,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:84387:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0805L5012200,E-REDES,,2.2083009716629673,LINE:003854,BUS:JUNCTION:60:00888,BUS:JUNCTION:60:00059,"[[-7.852818355833892,37.10087833843353],[-7.852848334776023,37.09994155988464],[-7.853012280010361,37.0980480628191],[-7.853375005170792,37.09519630375483],[-7.853673083916483,37.09285264272292],[-7.853940959961046,37.090418154493925],[-7.854234734501848,37.08774836807461],[-7.854412719779038,37.08562030660292],[-7.85464629052644,37.08336140454079],[-7.854161066803846,37.082752450867396],[-7.853196957514347,37.082588343985606],[-7.852808567887216,37.08283444008809],[-7.852841508747393,37.08319100447405],[-7.85284160024203,37.08320902592006]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.563618185872824,-3.340452511351245,5.566782728378131,3.3306382322287833,0.0031645425053072,-0.0098142791224615,0.0661618926594488,0.0660545463929389,0.0661618926594488,0.9438121432231582,-14.87102377110167,0.945006365727292,-14.804500383521104,9.493742668883456,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:83835:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0806L5011500,E-REDES,,3.940715094799292,LINE:003855,BUS:JUNCTION:60:02336,BUS:EREDES:0806S5060700:60,"[[-8.429369528805555,37.131261404036195],[-8.430866098160347,37.12961324659505],[-8.432610099459831,37.12773595234131],[-8.434340924765035,37.12573648266353],[-8.436033801595762,37.12393546994414],[-8.438714121682718,37.123145582706485],[-8.441821191889572,37.122320197383054],[-8.44410686878418,37.1216485740048],[-8.44582413537421,37.12093127179239],[-8.447345830979087,37.12023848801046],[-8.450632807987416,37.119769120055366],[-8.453476463480653,37.11935867754079],[-8.456001309989091,37.11871362124625],[-8.458717550159227,37.118023822386675],[-8.46112739032403,37.11807082248965],[-8.46312403196545,37.11809679120438],[-8.466035456002135,37.118585390206945],[-8.467368836107049,37.11880968619449],[-8.467581682512558,37.11901711853525],[-8.467590419877334,37.1190337182267]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0114 LAMEIRAS-LAGOA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.020531431555517,2.5087556987746793,-11.980851572051272,-2.48056252237349,0.0396798595042451,0.0281931764011891,0.1229158186179792,0.1229928496739426,0.1229928496739426,0.961307519514358,-12.980043906792588,0.9572170979930708,-13.243999055118794,26.670898769151613,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83793:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0806L5011300,E-REDES,,1.1538213080497075,LINE:003859,BUS:EREDES:0813S5062800:60,BUS:JUNCTION:60:03036,"[[-8.369915707409875,37.119739635209626],[-8.369917642810066,37.119757589379084],[-8.36993097003887,37.11988109745972],[-8.37178825561281,37.12198690116576],[-8.373931230913986,37.123339006294685],[-8.376349452257605,37.12486392129493],[-8.378262941296319,37.126071360041436],[-8.379322656221008,37.126739729105225]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0113 LAMEIRAS-ARMAÇÃO DE PERA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1095673847853535,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.83630207358626,-0.9067869602921068,19.851391194827535,0.9465575303755708,0.0150891212412744,0.039770570083464,0.199465094081234,0.1994599296677501,0.199465094081234,0.9579332188976346,-13.592991109147606,0.9587746699480398,-13.44867289484501,33.16403592671611,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2861426:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0813L5004200,E-REDES,,0.3515700896936281,LINE:003860,BUS:JUNCTION:60:02662,BUS:JUNCTION:60:03078,"[[-8.259800714791837,37.16295012100976],[-8.255884556673534,37.16244343626879]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0042 TUNES-LOULÉ II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.76856240469669,5.981174226046736,-30.74634877579029,-5.94777354138966,0.0222136289064032,0.0334006846570762,0.3079971946321124,0.3080037538065349,0.3080037538065349,0.9792711781723884,-11.942477813331942,0.9783703761267368,-12.001001060872047,51.210200982049216,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83595:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0814L5634600,E-REDES,,0.685069005772479,LINE:003861,BUS:JUNCTION:60:02325,BUS:EREDES:0804S5060600:60,"[[-7.479932919376747,37.18640865821529],[-7.475256337236395,37.18603612204809],[-7.474313934984927,37.18544601129484],[-7.473044696499103,37.18466734714722],[-7.472838023063723,37.18463648236847],[-7.472815877855001,37.184633178615485]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6346 PS CONCEIÇÃO-ALDEIA NOVA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.11093412048274,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.826240669786177,3.853701856882788,-17.818121548658585,-3.832866550555522,0.0081191211275921,0.0208353063272657,0.1887029262205712,0.1887163680782611,0.1887163680782611,0.9300097509262653,-14.571985397434853,0.9293148739202904,-14.649538266496082,31.37690050349342,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83721:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0804L5010000,E-REDES,,2.3129405762102135,LINE:003862,BUS:JUNCTION:60:01597,BUS:JUNCTION:60:02757,"[[-7.475236757979874,37.18618393614112],[-7.479796869166078,37.186595703237636],[-7.481699249902796,37.186767436641226],[-7.485991556763316,37.18766887485706],[-7.488892297695021,37.18826729599779],[-7.490157620584474,37.189828379761295],[-7.492140972488904,37.19226804025804],[-7.491282257220234,37.19481656839291],[-7.490545136353885,37.19703233811223]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0100 ALDEIA NOVA - CASTRO MARIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.352228735813556,-0.8110847996943668,4.355462515839605,0.7956495350316485,0.0032337800260489,-0.0154352646627182,0.0458359555569047,0.045796882580446,0.0458359555569047,0.9294095646507352,-14.642965741962874,0.9302822091333404,-14.582185755974894,15.27101634412951,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1942880:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0810L5000100,E-REDES,,4.484875296056439,LINE:003863,BUS:JUNCTION:60:00281,BUS:EREDES:0814S5062600:60,"[[-7.714446614868351,37.11277142845195],[-7.712579040350812,37.11367274631502],[-7.709907606626344,37.114927923926174],[-7.708437408853499,37.115618110943],[-7.70587042471838,37.116834589913395],[-7.702972666807693,37.118207285697096],[-7.700989282771745,37.11914734075276],[-7.698555704691669,37.120300025453844],[-7.695954449680671,37.12152947128109],[-7.693935118188462,37.122475861941545],[-7.691911008996571,37.12344389751064],[-7.690223186761819,37.12423626504964],[-7.687444100058809,37.125543414140665],[-7.685708544761281,37.12636560611933],[-7.682850760751575,37.12772335011479],[-7.681343338153555,37.128455550914964],[-7.677506297561249,37.128884875689224],[-7.673690031115447,37.12931637291349],[-7.672137557780527,37.1291727864228],[-7.670657655434873,37.12850710529117],[-7.670227705794991,37.12787774403629],[-7.670201307916462,37.127747601835964],[-7.67020187865127,37.12772958306297]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0001 OLHÃO-TAVIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.979056537025585,4.22010904642365,-11.92880932398515,-4.177864331222278,0.0502472130404356,0.042244715201372,0.1296260565419133,0.1297659479504684,0.1297659479504684,0.9428065176544916,-14.378259459565044,0.9372365760125284,-14.659128360452256,21.575517158611422,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83553:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5006900,E-REDES,,0.5314113158923124,LINE:003864,BUS:JUNCTION:60:03041,BUS:EREDES:0705S5042000:60,"[[-7.90915071929057,38.58045286399902],[-7.909092702114704,38.58010452775446],[-7.908080641957942,38.5787694124325],[-7.907267236247999,38.57767983061759],[-7.906414856326731,38.57659167243303],[-7.906165884346117,38.57631492579378]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0009 VALE DE GAIO-ÉVORA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.405759340958497,5.8755384601041145,-22.387672661256335,-5.850859557584016,0.0180866797021614,0.0246789025200984,0.2260470487124526,0.2260603278658905,0.2260603278658905,0.9860304687969208,-13.709526217024507,0.9849617274203576,-13.77013183161386,75.31578472959872,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:83583:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0705L5004800,E-REDES,,1.6569755614926005,LINE:003865,BUS:JUNCTION:60:02334,BUS:JUNCTION:60:03079,"[[-7.880656651021201,38.56265422900763],[-7.879439239504411,38.563544477106404],[-7.877340182027103,38.56507935794708],[-7.874686853276181,38.56701938858102],[-7.872512020232707,38.56860943474917],[-7.870832543421143,38.569837237620085],[-7.868665939547131,38.57142106796568],[-7.866770009922819,38.57286006653581]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0048 CAEIRA-TERENA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.4768253508551066,-0.6993686246123563,2.4771617207840055,0.6834505115196924,0.0003363699288989,-0.0159181130926638,0.0249039753896297,0.0248596158663508,0.0249039753896297,0.9944258450795478,-13.127908553896518,0.9946691663239938,-13.105564114571711,5.639487180622689,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021983:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1203L5651400,E-REDES,,0.4144150102884218,LINE:003868,BUS:JUNCTION:60:01819,BUS:JUNCTION:60:02477,"[[-7.556655379988408,38.84534129242792],[-7.558692349719263,38.845535410068166],[-7.561405460106627,38.845792128686455]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
