source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:84327:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0202L5017600,E-REDES,,8.22690244297277,LINE:003869,BUS:EREDES:0202S5050400:60,BUS:JUNCTION:60:02981,"[[-8.029351316517216,37.48304993217355],[-8.027187329716147,37.481146024204726],[-8.024495570417585,37.478777672612146],[-8.023266505406971,37.47769615982684],[-8.022291069545512,37.47683786720037],[-8.020346135800184,37.47512639876757],[-8.018024886839974,37.4730835081333],[-8.016908677439892,37.47210114710492],[-8.015257391337377,37.47064783573246],[-8.013105407862396,37.46875367929332],[-8.011005118948038,37.46690485641504],[-8.008654692480082,37.46483571040786],[-8.006924717806957,37.463312641569196],[-8.005493759615566,37.46126340834897],[-8.003975382766791,37.459088913065415],[-8.002518878968285,37.45700285383695],[-8.001418267456309,37.45542650746436],[-8.00015175347389,37.45361228050561],[-7.999270167486626,37.45234952687894],[-7.998135197498551,37.45072364503267],[-7.996800644555312,37.44881181499569],[-7.99552364515223,37.44698220749448],[-7.993786398565192,37.44449323294014],[-7.992257991720644,37.44230325263489],[-7.990691019169486,37.44005779382807],[-7.989196261234688,37.43791574621894],[-7.988301633469678,37.436633610412756],[-7.986894225526224,37.43461651833067],[-7.985407683663226,37.432485783801894],[-7.984094958950453,37.430604105867744],[-7.982946674196838,37.42895814379232],[-7.981908506584013,37.4274699864688],[-7.980481164213681,37.42542350710753],[-7.978895744091655,37.42315056191037],[-7.977984514524509,37.42184404142557]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 0176 PORTEIRINHOS-AMEIXIAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.3688539999999999,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-21.48875987810853,8.074217027025712,21.761614983175477,-7.705253395572653,0.2728551050669452,0.3689636314530595,0.2230054579847521,0.2232856926457468,0.2232856926457468,0.9905157033869356,-8.309387629945348,0.9948690101531504,-7.01669318459143,74.39136853098347,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:978382:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5630000,E-REDES,,0.2882796961043799,LINE:003870,BUS:JUNCTION:60:03081,BUS:EREDES:1106P5470000:60,"[[-9.168292395736195,38.74169904273687],[-9.168364961123265,38.74165699934456],[-9.168428614517557,38.74162224118464],[-9.168452122195394,38.74160940374733],[-9.168458459535367,38.741601447710124],[-9.168459132843578,38.74158676807428],[-9.168459524643533,38.74157807209723],[-9.168457272296592,38.741555941963675],[-9.168446826441938,38.74154066736954],[-9.168436369091646,38.74152539287639],[-9.168431470776744,38.74151514945229],[-9.168432665764339,38.74150075343728],[-9.16845209469064,38.74148980778391],[-9.168464107669054,38.74148301744583],[-9.168497829000415,38.74146383799565],[-9.16855900898232,38.74142905666896],[-9.168614211701932,38.741397706259306],[-9.168653819088023,38.74136562044676],[-9.168665334878163,38.74134752073597],[-9.168676508641498,38.74133599072583],[-9.16867157900168,38.74132437840791],[-9.16867662646459,38.74131312795096],[-9.168687186580577,38.7413005224519],[-9.168691458999698,38.74127624462291],[-9.168671106029334,38.74124397921691],[-9.168645400430279,38.74123287552197],[-9.168626044760787,38.74122661570958],[-9.168609434572847,38.74122409678407],[-9.168585863683644,38.74121903636739],[-9.16857594311331,38.741220196310586],[-9.168566011172828,38.741221365361575],[-9.168554550727023,38.74122341271901],[-9.168543095433078,38.74122422596463],[-9.168529873732927,38.74120708437157],[-9.168519071731394,38.74120773868673],[-9.168505647507644,38.741209992624775],[-9.16848820763278,38.741212930745874],[-9.168460955151023,38.74121654142025],[-9.168446980128886,38.7412180886237],[-9.168434609274561,38.741216036500845],[-9.16842547388977,38.74121343322413],[-9.168409452935476,38.74119757753766],[-9.168403315447703,38.74119151570349],[-9.16835889122311,38.74113866481945],[-9.168353730208832,38.74113252225868],[-9.16831059809903,38.74109345980395],[-9.168287266423864,38.74107232733561],[-9.168248873997982,38.74103810503106],[-9.168238503892736,38.74102885594557],[-9.168216002143206,38.741001482721785],[-9.16819799599976,38.74097957337226],[-9.168168060225064,38.74094316821871],[-9.168138065808819,38.7409066825072],[-9.168115099740568,38.7408758273721],[-9.16809303690378,38.74084618927965],[-9.168054846312721,38.74079488637818],[-9.168029362980514,38.74076174755736],[-9.168004819463894,38.74072996957884],[-9.167977018815272,38.74069405888414],[-9.167958372811729,38.74066845297398],[-9.167947753090978,38.74065386446438],[-9.16793658722988,38.74063491202531],[-9.167920917453287,38.740608324895156],[-9.167907912432081,38.74058626306223],[-9.167904421293406,38.74057628637806],[-9.167892169378447,38.74054266989797],[-9.167882621314435,38.74051787507868],[-9.16788349865392,38.74050934594449],[-9.167888191466242,38.74048946921542],[-9.167888031071914,38.740454502453595],[-9.167887923708742,38.74043195694363],[-9.16788787080832,38.740419544698106],[-9.167884256479763,38.74039467925238],[-9.167879453146663,38.74035916814997],[-9.167875771865774,38.74032569186388],[-9.167869233359525,38.740266415617164],[-9.167863660508639,38.740215859342634],[-9.167858154018502,38.74016591500777],[-9.167851619354208,38.74012281668989],[-9.167838950759807,38.740047633009176],[-9.167833416167474,38.740014839726435],[-9.167833681888732,38.74000457751362],[-9.167837676350683,38.73999606578212],[-9.167843153994927,38.73998592850883],[-9.167864248704637,38.73997168935287],[-9.167878832343256,38.73996293060293],[-9.16789501537359,38.739954220724876],[-9.167906470126042,38.739950200780065],[-9.16793307560311,38.739943236072804],[-9.167963844207145,38.73993783782959],[-9.168196809442753,38.73990240711186],[-9.168222867016935,38.73989891519183],[-9.16829476049351,38.73988926976115],[-9.168297740379833,38.73988695535518],[-9.168311014175519,38.73988545042141],[-9.168338907380347,38.739882437621375]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.013045502363855,2.219960379832171,-9.012536149271313,-2.276850991768298,0.0005093530925428,-0.0568906119361272,0.090980791030267,0.0911179608014574,0.0911179608014574,0.981746490001022,-12.891012344440124,0.9816705827900036,-12.895791131148066,14.52750447241872,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1001536:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5629700,E-REDES,,2.3986902028832837,LINE:003871,BUS:EREDES:1106P5470000:60,BUS:EREDES:1106S5716600:60,"[[-9.168314874030346,38.739739580290056],[-9.168251737980873,38.739746373665014],[-9.168247245262195,38.73977132902147],[-9.168244200316122,38.73978902928495],[-9.168206492044863,38.739794119830854],[-9.168202933600178,38.7397946017794],[-9.1681758202895,38.739798256190085],[-9.168145504505183,38.73980235335327],[-9.16811044773885,38.73980707805794],[-9.168078754437351,38.739811358567614],[-9.168052065696822,38.739814946130174],[-9.168023433858986,38.73981380381885],[-9.167992459253345,38.739806538970754],[-9.167964983343026,38.7397970451944],[-9.16793395528453,38.73978528592427],[-9.167916457967555,38.73977865820995],[-9.167878825974384,38.73975322061958],[-9.167838003029914,38.73973777390816],[-9.167830279038212,38.739735725559996],[-9.167813559641079,38.73973915261961],[-9.167811684558927,38.73973833152012],[-9.167745669145258,38.7397090379729],[-9.16768984015739,38.73968425706416],[-9.167630457590112,38.73965790424336],[-9.167607099213471,38.73962453029887],[-9.167574111096854,38.73957740575827],[-9.167555955212196,38.73955146214504],[-9.167527309935908,38.73951913490671],[-9.16748689086655,38.7394735174459],[-9.167449930620316,38.739424500408134],[-9.167446748704123,38.739422384756786],[-9.167385839936397,38.73938192114008],[-9.167354032840844,38.73936080052913],[-9.167303297943173,38.739339108996624],[-9.167232061442128,38.73930742031184],[-9.167169849970097,38.73928982085519],[-9.167106517895872,38.739279041173184],[-9.167083770033939,38.73927517119094],[-9.167074863354495,38.73927086331019],[-9.167058497877212,38.7392629553419],[-9.167049268402334,38.73925700189553],[-9.16703910412326,38.739246048405384],[-9.167071025057634,38.73920578008948],[-9.16710330718444,38.73916504016032],[-9.167121447592327,38.73914215282051],[-9.167126928163903,38.739133808101045],[-9.167137281455501,38.73911803383227],[-9.167139824982007,38.739114173983765],[-9.167145102846774,38.73910612831603],[-9.167158334399714,38.73909533686888],[-9.167184369146652,38.73908152246994],[-9.167210404013582,38.739067717071954],[-9.16722448284181,38.73906144001461],[-9.16724956631533,38.73905024628557],[-9.167264250719784,38.73904369362428],[-9.167301148397923,38.73902311718824],[-9.167317566409718,38.73901396392617],[-9.167341733994622,38.738997490727755],[-9.167318086076799,38.73889866877076],[-9.167316991081597,38.73888895007354],[-9.167314460934437,38.73887781185686],[-9.167312805107281,38.73885713566326],[-9.167317844293084,38.73882460896151],[-9.167376927858799,38.73860343085097],[-9.167403674899383,38.73844548563346],[-9.16743711237949,38.73815199510961],[-9.167440869528878,38.73813422549551],[-9.167448233644638,38.73812252218148],[-9.167465295278998,38.738106985686706],[-9.167481950595349,38.73808561574962],[-9.167533453556434,38.73799256832194],[-9.167614886189742,38.73782896788129],[-9.167713869419787,38.737636747219334],[-9.16783822958827,38.737382895453074],[-9.167879650644561,38.73729897205255],[-9.16790880515407,38.73723767684625],[-9.167917421430406,38.73719883096572],[-9.167942173283702,38.73711382126899],[-9.16795058696324,38.73708960581708],[-9.167951979654365,38.737068992674835],[-9.167950668115758,38.73704668302384],[-9.167946279248218,38.73702312155328],[-9.16793477541734,38.73699665960744],[-9.16792086699833,38.73698047884239],[-9.167899132351199,38.73696390806762],[-9.167878845373071,38.73695360287684],[-9.167857008279924,38.736944266250255],[-9.167830236342603,38.73693565796114],[-9.16780409708846,38.7369302418191],[-9.167781724337923,38.7369284044007],[-9.167731282288514,38.7369276625393],[-9.16746966025294,38.73694197981743],[-9.166972119635755,38.736953044955],[-9.166960055003942,38.73694825159266],[-9.166951088429421,38.73694136800446],[-9.166927777568398,38.73693589058089],[-9.166925979637805,38.73692607000953],[-9.166910073845981,38.73684004246293],[-9.16690608583937,38.73683545679551],[-9.166902028076406,38.73683241207647],[-9.16689212264622,38.736834580612125],[-9.166860398732773,38.736838248529324],[-9.16676293727605,38.736847588052996],[-9.166686673550636,38.7368594331017],[-9.166645516499395,38.73686612103487],[-9.166623395408331,38.736863389395474],[-9.166597696174396,38.736858968950216],[-9.166570470774468,38.7368547872077],[-9.166543007282215,38.7368524361467],[-9.166518698443157,38.736847931310415],[-9.166492047869912,38.73684054669738],[-9.166462779971027,38.73683031176934],[-9.166436385738553,38.736816781566766],[-9.166418769358739,38.736799453430024],[-9.166403186601622,38.73677799973768],[-9.166392153154455,38.736749821992895],[-9.166386809878164,38.736719062684074],[-9.166384627210086,38.736681780782604],[-9.1663688738406,38.736558450580105],[-9.16636212616465,38.73652520854655],[-9.16635540339721,38.736496082848404],[-9.166347598918497,38.73646691267923],[-9.166343404663506,38.73645520366213],[-9.166333755685661,38.73644007493793],[-9.16632675287658,38.73642979599755],[-9.166296457115093,38.73638498024092],[-9.166252556898533,38.736310739376826],[-9.166227053082052,38.73624891051972],[-9.166193447947276,38.73615087902381],[-9.16614083099446,38.735974648079164],[-9.166118071609905,38.73589895894745],[-9.166106515503417,38.73587997373535],[-9.166076640067878,38.73583556855366],[-9.16605122903501,38.73580486072255],[-9.166015597170803,38.73575684030222],[-9.166003889158805,38.73573290214268],[-9.165990957816573,38.73571504605415],[-9.165980376212067,38.735703816914125],[-9.165969702618778,38.73569099420946],[-9.165902310314353,38.73562014984927],[-9.165833947310466,38.73555933970147],[-9.165664906281105,38.73539714586619],[-9.165610607737282,38.735347416839105],[-9.16548549732927,38.735232097941456],[-9.165208994290769,38.7349740112246],[-9.165159113163682,38.734927512743845],[-9.165139281238734,38.73491440162408],[-9.165120349733801,38.734903120127385],[-9.16510620099901,38.73489253497621],[-9.165077373816827,38.73486573047856],[-9.164990313329795,38.73477386415669],[-9.164969811408927,38.734752561845944],[-9.164951383842418,38.73472516994495],[-9.164874501230075,38.734614918738835],[-9.164788111830086,38.73449376201419],[-9.164742609637885,38.73443346074428],[-9.164684620119774,38.73436691933586],[-9.164616983738005,38.734292527295736],[-9.164558627950402,38.7342181072457],[-9.164483704540155,38.734129619282236],[-9.164444731697083,38.73406988172923],[-9.164206683819279,38.73391888862125],[-9.164053356482333,38.733835533834934],[-9.163890177677475,38.73374766287],[-9.163750531496031,38.733674347637624],[-9.163731131997341,38.73366726767269],[-9.163710849771702,38.733659582969516],[-9.163697355174165,38.73365286521617],[-9.163688594117813,38.73364343035149],[-9.163687149039735,38.733633318357455],[-9.163691626497753,38.73362239741372],[-9.16370777973327,38.73360368972902],[-9.163717640750496,38.733590469299855],[-9.163721518819628,38.733581850633634],[-9.163725630715843,38.73357269844299],[-9.163728131665122,38.733567478865204],[-9.163729361669748,38.733565044908914],[-9.16373072564212,38.73356233052821],[-9.163731988976481,38.733559815207464],[-9.16373444872587,38.733554929281496],[-9.163736874756124,38.73355009769994],[-9.163738093390926,38.73354767285175],[-9.163741190426157,38.733541520207815],[-9.163743147503654,38.73353766560828],[-9.163745809564297,38.73353245361518],[-9.16374672693323,38.73353067098016],[-9.163747789379773,38.73352858079921],[-9.163749947991466,38.73352434609284],[-9.163751670592221,38.73352097998427],[-9.163753091279451,38.73351821105575],[-9.16375568629004,38.73351313477132],[-9.163768074234792,38.73349010956564],[-9.163777798949173,38.733472215292714],[-9.163794659192549,38.7334419083288],[-9.163798661736536,38.733434747822365],[-9.163805876929796,38.73342387475982],[-9.16381185408368,38.733414877242076],[-9.163816300063026,38.733408163208544],[-9.16381878776543,38.73340442102301],[-9.163837082569255,38.73337311052742],[-9.16386767337107,38.73332118070387],[-9.163881810375752,38.73329583404516],[-9.163893374525973,38.73327150997176],[-9.163909221449199,38.733225142045036],[-9.163936484265447,38.73313137339245],[-9.163942038196788,38.73311375014401],[-9.163967499085542,38.7330673693595],[-9.164052170609333,38.73290328325094],[-9.164230655330526,38.73257112970772],[-9.164409484675843,38.73223666684247],[-9.164586147817097,38.73190681681003],[-9.164674257647869,38.73174051095388],[-9.164760778010113,38.73157725470335],[-9.164937757774634,38.731240068978806],[-9.165112483965173,38.73091180259942],[-9.165204069780518,38.73074427656554],[-9.16529414109493,38.730581808214176],[-9.165401539101685,38.73042231225281],[-9.165458548770632,38.73034926827675],[-9.165522916988248,38.73027055633695],[-9.1655900417567,38.730197999322556],[-9.165640060957326,38.73014741046563],[-9.165686471712501,38.73010417684543],[-9.165789770932562,38.7300170223328],[-9.165809397058137,38.72999920242104],[-9.165821810550447,38.729983617200936],[-9.16582813519196,38.72997084223805],[-9.165834110030586,38.72995374662955],[-9.165839798531604,38.729932744172324],[-9.16584348793375,38.72991585794856],[-9.165850165389836,38.72989963888593],[-9.165863002159853,38.72988150971862],[-9.165880825729214,38.729863894907865],[-9.165896764204502,38.7298511249515],[-9.165913609540832,38.729839040568464],[-9.165950755968888,38.72981766966203],[-9.166041742227572,38.72976906013381],[-9.166148030258206,38.72972414341661],[-9.16616514712692,38.72971733516062],[-9.16617730603834,38.72970722889372],[-9.166183273757628,38.72969602442649],[-9.166184208816833,38.729684315027754],[-9.166181797562615,38.72967500429661],[-9.166174703601518,38.72966473514675],[-9.166162380346833,38.72965547611384],[-9.166043844919281,38.729588750555116],[-9.16591527889426,38.72950905233254],[-9.165898883735657,38.729492541997644],[-9.165852715789903,38.72942498670839],[-9.165842595038953,38.72940976300935],[-9.165836187752284,38.72939527211515],[-9.165834110612877,38.729380418627045],[-9.165833878121793,38.72935233438467],[-9.165836170985013,38.729315958643646],[-9.165850269062059,38.729273659414574],[-9.165859482993369,38.72924673466397],[-9.16585825214404,38.72923793593276],[-9.165854399361262,38.72923471820936],[-9.165847482342555,38.729232725635],[-9.16583735213881,38.72923040117881],[-9.165829615726238,38.72922262384218],[-9.165797074661398,38.729163811625206],[-9.165791668898178,38.72915258169578],[-9.165782606782626,38.72914218580942],[-9.165779607949798,38.729123223912595],[-9.165672664557958,38.72853641147507],[-9.165647636104786,38.7284060198641],[-9.165641592672586,38.72831625660318],[-9.165606648086209,38.728115412653715],[-9.165604515123237,38.728106252578364],[-9.165600883181591,38.728099204579095],[-9.165548017414785,38.72803759048643],[-9.165350804748385,38.727810401624495],[-9.165199234777853,38.727633513717116],[-9.165154028933513,38.727580722400525],[-9.165128014262793,38.72754459695406],[-9.165016329316215,38.72741109799485],[-9.164862415395058,38.727231032585145],[-9.164835307703498,38.72719963681751],[-9.16482428239137,38.72718863666679],[-9.164818094643243,38.72717658488194],[-9.164794266278312,38.72709343734584],[-9.164803111901847,38.72707925294908],[-9.164952894503358,38.726844086503355],[-9.165057063875231,38.726669134920996],[-9.165109151495246,38.72659783707308],[-9.165110381774474,38.72658426045185],[-9.165109544172541,38.726573215289555],[-9.165066386139577,38.726405511355516],[-9.16503215536099,38.72637773668492],[-9.16500078874508,38.72636279081119],[-9.164928842687651,38.726323179995525],[-9.164914932512213,38.726310674027665],[-9.164899477876071,38.72630191093932],[-9.164883859261257,38.7262945364994],[-9.164847318208505,38.726277204218405],[-9.164836711161533,38.726273676842055],[-9.16482774723169,38.72626766680418],[-9.164822725132163,38.72625829804575],[-9.164823614598504,38.72623941884563],[-9.164831586061954,38.7262236297761],[-9.164911075497804,38.726155485738886],[-9.164975355815296,38.72609562816123],[-9.16498526214436,38.72609122584923],[-9.164986135375145,38.72608798432969],[-9.164985032721397,38.72608328299901],[-9.164961751944952,38.7260046075162],[-9.164945460817327,38.7259577308231],[-9.164937422904847,38.72594096630289],[-9.164933142621047,38.72592561882018],[-9.164936033177183,38.72591314448934],[-9.164936823267395,38.72590253532546],[-9.164918066953863,38.72581703696167],[-9.164873020745949,38.72564271988151],[-9.164863110933121,38.7256021732955],[-9.164861012554292,38.72558741905271],[-9.164864579325323,38.725571596851935],[-9.164871844116949,38.72555465201872],[-9.16489138591128,38.725511088707044],[-9.164986770330561,38.72530115645582],[-9.165096834094442,38.72505341470941],[-9.165168862116374,38.72486975737417],[-9.165219829224393,38.724753511437775],[-9.165304453198193,38.724566229591474],[-9.165411663600857,38.72432091784478],[-9.165449690650398,38.72423317883219],[-9.165477855480365,38.72419597072107],[-9.165491498547246,38.72418039266615],[-9.165562291489222,38.724094660796325],[-9.165633918460994,38.724013353343786],[-9.165639057570186,38.72400691234459],[-9.165642501304674,38.724000918716904],[-9.165644191529143,38.72399532793614],[-9.165644830172925,38.72398937713774],[-9.165630616833633,38.723931087275346],[-9.165627734201854,38.72390899862188],[-9.165609061779612,38.723834921492646],[-9.165609439741358,38.7238236493894],[-9.165613947717762,38.723810917520574],[-9.165646511090037,38.72378770461422],[-9.165700764962738,38.7237344479617],[-9.165808184088275,38.72363299758918],[-9.165961932790982,38.723487791628436],[-9.16608361610099,38.723375630614946],[-9.166105460463227,38.72335069286435],[-9.166136399986296,38.723315369690795],[-9.16617846133444,38.7232706610316],[-9.16622950345175,38.72322039612553],[-9.166236498634074,38.72321349728946],[-9.166255602657165,38.72319469105529],[-9.166332683538647,38.72312251384769],[-9.16636044372083,38.72309238923597],[-9.166362379011531,38.72308466142585],[-9.166364026740494,38.72307373839137],[-9.166388317591043,38.723032681988194],[-9.166502368133889,38.72283469870707],[-9.16661214295693,38.722688683152576],[-9.166642537699783,38.722641141078945],[-9.166643111317518,38.72264025323523],[-9.166646973478699,38.72263458015329],[-9.16667030349401,38.72260027003427],[-9.166708068800926,38.722544762835945],[-9.1667065527878,38.72254090290497],[-9.166701887670802,38.72253635023489],[-9.166659608997065,38.722518925183635],[-9.166644886198197,38.72251382201331]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6048 PALHAVÃ-ARCO CARVALHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.00000000000003,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.981214480011657,1.8080033318034212,-11.973493248561104,-2.452904923636395,0.0077212314505494,-0.6449015918329739,0.118771585502351,0.1198927829707393,0.1198927829707393,0.9816705827900036,-12.895791131148066,0.9809416479466666,-12.927409135168237,21.994640060674993,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1002634:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1107L5613100,E-REDES,,0.3901528167218459,LINE:003872,BUS:JUNCTION:60:00914,BUS:EREDES:1106S5800800:60,"[[-9.100323932031475,38.783184944599014],[-9.100300078569697,38.78318766053954],[-9.100255845236214,38.783193116635196],[-9.100175953519171,38.78319986817425],[-9.100143732604002,38.78320260339276],[-9.100108055614369,38.78320592573061],[-9.10007400653199,38.78320878417666],[-9.100036951776415,38.78322340462598],[-9.1000452955655,38.78327531019741],[-9.100049039505482,38.78330705851424],[-9.10006209307453,38.783397451200464],[-9.100072353156907,38.783459997054905],[-9.100078644574644,38.783515865028356],[-9.100103523494008,38.78366625039679],[-9.10014568820798,38.7839459158333],[-9.100203309188837,38.784331888687284],[-9.100221874597075,38.784476624440174],[-9.100227045665221,38.78459766374532],[-9.100239417535596,38.78477201426764],[-9.10024721279296,38.785094616229365],[-9.100250897432039,38.785172142401024],[-9.100255995978841,38.78530652276748],[-9.10025785082775,38.78547589810196],[-9.100256812293683,38.785526719420666],[-9.100249069675883,38.785554986870345],[-9.100237194734023,38.78556534514295],[-9.100118531889901,38.78564727245818],[-9.100043105554779,38.78569080156862],[-9.09987206301386,38.78570105575338],[-9.099695300305397,38.78571384322201],[-9.099497796520374,38.785737530472154],[-9.09934409426401,38.785746694423466],[-9.099307077689573,38.78574807293512],[-9.099297796269804,38.78574342073861],[-9.099267785479388,38.785678173951254],[-9.099257496593967,38.78566795429877],[-9.099228394288941,38.785655431337744],[-9.099196830965859,38.785651558173385],[-9.099191647508249,38.78564271045143]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9851341341133149,-12.62567871805486,0.9849303275202312,-12.640362638724794,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020837:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5613900,E-REDES,,0.6240483958539998,LINE:003873,BUS:EREDES:1106S5045000:60,BUS:JUNCTION:60:00917,"[[-9.161671853581467,38.71218182911552],[-9.161674375034362,38.71215725157676],[-9.161699138763913,38.712073909196945],[-9.161712224033579,38.71206202067322],[-9.161848920992822,38.71193781427614],[-9.161934967828232,38.711859633710354],[-9.162090708398937,38.71172220685499],[-9.162122795486935,38.711694143887556],[-9.16219181783721,38.71163377754165],[-9.162208383664538,38.711619291049715],[-9.16225453709381,38.7115780246821],[-9.162266444385352,38.71156738055313],[-9.162278260745346,38.71155680928722],[-9.162306717923807,38.71153137252451],[-9.162359330075995,38.71148433821212],[-9.162425822461799,38.711426354084075],[-9.162463724127901,38.711393312473405],[-9.162532362307813,38.711333453751855],[-9.162623437036537,38.71125403930751],[-9.16269682136482,38.71119005808804],[-9.162761882658987,38.711133329470286],[-9.162772624034595,38.71112396567657],[-9.162800585664069,38.71109847010982],[-9.16287401918736,38.71103153377926],[-9.162914338725988,38.71099476847822],[-9.162918276587082,38.7109911846572],[-9.162998061876701,38.71092065214023],[-9.163029118257507,38.710898516156675],[-9.163102879573776,38.710864013959714],[-9.163116055604782,38.710864870546956],[-9.163130261678372,38.710869402243496],[-9.16316906926889,38.71088983185359],[-9.163243575776287,38.7109311688584],[-9.16336158801838,38.71099664115219],[-9.163362955335806,38.710997385741905],[-9.163448842048682,38.71106098859887],[-9.163462674874658,38.711071540774164],[-9.163521900521689,38.711116732703864],[-9.163553238717151,38.71113978633761],[-9.163603998495494,38.71116148849246],[-9.163611272386719,38.711163640204944],[-9.163620893029877,38.71116988777491],[-9.163641435067088,38.711188091396295],[-9.163646376583797,38.711190344767125],[-9.163894541723822,38.71139709912258],[-9.163935361496959,38.71141751070603],[-9.16397629439166,38.71142820183691],[-9.164019097471236,38.71143143597701],[-9.164057066744096,38.71142711919825],[-9.164094057057596,38.71141628939068],[-9.164131792666515,38.71140372348719],[-9.164165363558478,38.711382168519535],[-9.164502220960548,38.711090726279245],[-9.164573886042561,38.71103283035051],[-9.164687270846095,38.710933282865255],[-9.165398855430038,38.71031844207337],[-9.165938145850864,38.70984671541528],[-9.166212347742299,38.7096057349185],[-9.166325726564605,38.709498907575],[-9.166451882733185,38.70936931234372],[-9.166546248067867,38.70927301208604]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.526420207277477,-1.7475050578615987,8.527388940370512,1.6245348816528091,0.0009687330930354,-0.1229701762087895,0.0854633627864619,0.0852258141008785,0.0854633627864619,0.9799633361669254,-12.939512206696408,0.98010898780151,-12.929367569548658,13.625956663073287,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1915457:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605500,E-REDES,,1.1995890153713271,LINE:003874,BUS:JUNCTION:60:00923,BUS:EREDES:1106S5183100:60,"[[-9.20394610234064,38.71412909590484],[-9.204063976537336,38.71423020798241],[-9.204175808756807,38.7143185933168],[-9.20440240109345,38.71450350685384],[-9.204576162282653,38.71464366773415],[-9.204760880127887,38.714794528108214],[-9.205227305310327,38.71517817486004],[-9.205346873985077,38.71527703611409],[-9.205483854705166,38.71538850132951],[-9.205671748127077,38.71554540230345],[-9.205779142121068,38.71563657421691],[-9.206107746730028,38.71592810894435],[-9.206331577193142,38.716129068879745],[-9.206492331248274,38.716275390639936],[-9.206596812296358,38.716373821817115],[-9.206685803419267,38.71645593812742],[-9.206848807727088,38.71660961606406],[-9.206994313556773,38.71675179866527],[-9.20724602972368,38.71700023251942],[-9.208035176758807,38.71777929409805],[-9.208397573659385,38.7181860178141],[-9.208523691718655,38.71834677092027],[-9.208581733549147,38.71843183715483],[-9.208653359525485,38.71852030024368],[-9.20870113983709,38.71859196730233],[-9.20876855123901,38.71869760195087],[-9.208815233078436,38.71874510219524],[-9.208855302081773,38.71876416273851],[-9.208897672398484,38.71878563416078],[-9.208938908794844,38.718807395258935],[-9.208980057440705,38.71882484242374],[-9.209199456718576,38.71890034111352],[-9.20924083268943,38.71891377762743],[-9.2093900094487,38.718967511931204],[-9.209390863442788,38.71897078288976],[-9.209391211190873,38.71897403149251],[-9.209390589876444,38.71900614996048],[-9.209407419195438,38.719052592045315],[-9.209472790372955,38.719060591730994],[-9.20948016563099,38.719122154962854],[-9.209469253559778,38.719127480092126],[-9.20947156783861,38.719146825481715],[-9.2095081269606,38.719310303876604],[-9.209543794379076,38.71941595152016],[-9.20977699306303,38.71989844647885],[-9.209838885750461,38.72000621217023],[-9.209924782115218,38.720169514556765],[-9.20999313982505,38.72026521315288],[-9.210086202649048,38.7203682503145],[-9.210088929918602,38.720377575226905],[-9.210119682576913,38.720485853244725],[-9.210118219773753,38.72053540051391],[-9.21011825511229,38.72053775121798],[-9.210129875764872,38.72054666078835],[-9.2101300111631,38.72055566731734],[-9.210126061482368,38.72056522498004],[-9.210140217774645,38.72060053997585],[-9.210159856592277,38.72062576971979],[-9.210180497786785,38.72063430780652],[-9.210191434674458,38.72064668266624],[-9.210202656002828,38.7206588567292],[-9.21020965758448,38.72066644873682],[-9.210235274751147,38.72069468594941],[-9.210243423322055,38.72071126614154],[-9.210246272430751,38.720724868619804],[-9.210261299889138,38.720739349578515],[-9.210278342357437,38.72076013540151],[-9.210274882526724,38.720789271457704],[-9.210297418644801,38.72081677142532],[-9.210320819888342,38.72084521822946],[-9.210341000114592,38.72086974033848],[-9.210369964426652,38.720904927659454],[-9.210395497128415,38.72093594901779],[-9.21054802620161,38.72112279481699],[-9.210636167635553,38.72123104740432],[-9.210755373405457,38.72137722413593],[-9.210816403816835,38.72145500133383],[-9.210877434497279,38.72153278750347],[-9.211000248053793,38.72168024579796],[-9.211039807829483,38.721721100083656],[-9.211080501245599,38.72173030857799],[-9.211108640489842,38.721719023203036],[-9.211139367476955,38.721708542638744],[-9.211150051681384,38.72170486788181],[-9.211178443610292,38.72169509346286],[-9.21149036972266,38.72149786051075],[-9.211910892432932,38.72129123692809],[-9.211962656833526,38.72125604255973],[-9.211972196152365,38.72124659531687],[-9.211985344940436,38.721247770912534],[-9.212074640852418,38.72118898054206],[-9.212102227716924,38.72117081809356],[-9.21212258896989,38.72115921703488],[-9.2122514526905,38.72107157819213]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.13466077111056,-1.021833699591236,18.142765998415182,0.7960685409913727,0.0081052273046218,-0.2257651585998633,0.1781111831988082,0.1779931820816848,0.1781111831988082,0.9812839973752606,-12.82122488491023,0.9817613290224853,-12.77609798232061,28.397376189602884,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1915464:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5613900,E-REDES,,1.1981640184006916,LINE:003875,BUS:JUNCTION:60:00923,BUS:EREDES:1106S5183100:60,"[[-9.203954588429003,38.71412301887229],[-9.20407229980398,38.71422400632603],[-9.204184038712333,38.714312302430784],[-9.204410677570852,38.714497251556296],[-9.204584438760499,38.7146374124244],[-9.204781833307415,38.71479871354189],[-9.205235640078321,38.715171973016155],[-9.205355196988478,38.71527081635423],[-9.205492177978755,38.71538229957309],[-9.205680164447175,38.7155392717412],[-9.205787674749075,38.71563053265616],[-9.20611639594128,38.7159221743817],[-9.206340272932627,38.71612316990413],[-9.206501097316606,38.716269581083665],[-9.206605624621597,38.71636802984328],[-9.206694615747098,38.71645014614691],[-9.206857713377726,38.716603913290875],[-9.207003301034993,38.7167461852062],[-9.208044409213528,38.717773912506175],[-9.208407203768713,38.718181082920005],[-9.208533673487846,38.71834228316533],[-9.208591668529996,38.718427295779286],[-9.208663318047183,38.71851579467631],[-9.20871138049664,38.71858787348925],[-9.208778344231574,38.71869279163447],[-9.208823041136695,38.71873827440753],[-9.208861419232061,38.718756521814576],[-9.208903998373371,38.718778117419134],[-9.20894486390899,38.71879968376182],[-9.2089851098861,38.71881674290156],[-9.209203977335713,38.71889204831343],[-9.20924544581453,38.71890552000408],[-9.209400113910982,38.71896123943066],[-9.209402164228448,38.71896913836628],[-9.209402235506737,38.71896929084138],[-9.209402727304292,38.7189737091275],[-9.20940211599901,38.71900496275623],[-9.209416474241726,38.71904458170957],[-9.209483389039885,38.71905277433592],[-9.209491458048873,38.71911995202543],[-9.20949228610526,38.71912685335795],[-9.209481374034267,38.71913217848834],[-9.209482978747628,38.719145621316216],[-9.209519365849081,38.71930836265562],[-9.209554768182517,38.7194132020399],[-9.209787611477498,38.71989499764768],[-9.209849456567204,38.72000265567911],[-9.20993514032775,38.72016558169238],[-9.210002886958325,38.72026040315747],[-9.210096908486332,38.720364494384185],[-9.210100145421817,38.720375598134254],[-9.210131213526408,38.72048497218761],[-9.210129765465167,38.720533969846414],[-9.210141316326427,38.720542826012874],[-9.210141529987103,38.7205570383156],[-9.210138135235157,38.720565266715305],[-9.210150762690619,38.72059678552531],[-9.210168032883855,38.72061895646195],[-9.210188350276008,38.720627371426026],[-9.210200830988382,38.72064147954915],[-9.210219007371425,38.72066121001649],[-9.210245489644945,38.7206903940689],[-9.210254586927793,38.72070889317058],[-9.210257115188503,38.720721039349165],[-9.210270625875793,38.720734057027045],[-9.2102901516778,38.72075788257764],[-9.210286691851978,38.72078701863409],[-9.210311452965753,38.72081720040069],[-9.21033047402019,38.72084033700289],[-9.210405174531326,38.72093108558592],[-9.21048145628766,38.7210245128503],[-9.210557726883112,38.721117949173234],[-9.2106458683254,38.721226201753225],[-9.210765120906423,38.72137243208949],[-9.210826198395017,38.7214502809099],[-9.210887193507522,38.72152799534064],[-9.210948471866159,38.72160159957657],[-9.211009644712174,38.72167506062873],[-9.21104665807401,38.72171327212393],[-9.211079321252582,38.72172066313895],[-9.211103711498211,38.7217108716452],[-9.211144070401978,38.72169708635475],[-9.211172416612555,38.721687330375026],[-9.211483682132714,38.72149051789909],[-9.211904022228856,38.72128398610578],[-9.21195430697317,38.7212497962708],[-9.211967108520444,38.721237076079326],[-9.211981731057111,38.721238382179294],[-9.212095129741792,38.72116371351215],[-9.212115422827608,38.72115216713145],[-9.212243922449204,38.72106478388014]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.15622863349475,-1.022763269744544,18.16434350048552,0.7973013111130476,0.0081148669907733,-0.2254619586314965,0.1783228562802041,0.1782049953166517,0.1783228562802041,0.9812839973752606,-12.82122488491023,0.9817613290224853,-12.77609798232061,28.431124548429416,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1991989:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5613300,E-REDES,,0.4087169123813525,LINE:003876,BUS:EREDES:1106S5800800:60,BUS:JUNCTION:60:00914,"[[-9.098900930984874,38.78571213526478],[-9.098930023195722,38.785750312459626],[-9.098936576254133,38.78576086933406],[-9.098941998433874,38.78576779644033],[-9.098960429144318,38.785770733504926],[-9.098986745354923,38.785771263263435],[-9.099028870676928,38.78576639258534],[-9.09908333842372,38.785755933973256],[-9.09910382191426,38.78575833156788],[-9.099143396023111,38.78575629239167],[-9.099176893571197,38.78575425848481],[-9.099210586008907,38.78575557383689],[-9.09924819769257,38.78575224475344],[-9.09925878463517,38.78575131034531],[-9.09928830107636,38.7857493454087],[-9.099304187423833,38.785757320807804],[-9.09930849931925,38.7857570328783],[-9.099344814185562,38.78575567819366],[-9.099499114606337,38.78574649127068],[-9.099696710231674,38.78572278524175],[-9.099873036165384,38.78571003742157],[-9.100047275366471,38.7856995765843],[-9.100125557123553,38.78565443843798],[-9.100245314447465,38.785571745391216],[-9.100259669002307,38.785559222716515],[-9.100268311833084,38.78552774104453],[-9.100269359965798,38.78547592879384],[-9.100267502042398,38.785306328291455],[-9.100262402133248,38.785171848851654],[-9.100258717969291,38.785094358707475],[-9.100250921685051,38.78477168469323],[-9.10023854881169,38.78459726211859],[-9.10023335202819,38.78447602485669],[-9.100214758463522,38.78433091101365],[-9.100157113432616,38.78394486630288],[-9.100114947943615,38.78366514683055],[-9.10009008160459,38.78351484243014],[-9.100083919994102,38.7834600633193],[-9.100098054289703,38.78342788757357],[-9.100104909314933,38.783394421001475],[-9.100095059640532,38.783302668616166],[-9.100092140830261,38.78326981451573],[-9.10011314341107,38.78321451298393],[-9.10014502745945,38.78321154636468],[-9.100257370003007,38.78320203968426],[-9.100301775825958,38.78319657315022],[-9.10032521560501,38.78319390417982]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.80622746583551,-3.3853413677631443,18.80926111543616,3.3083273914388283,0.0030336496006526,-0.077013976324316,0.1866848959958888,0.1865436555885359,0.1866848959958888,0.9849303275202312,-12.640362638724794,0.9851341341133149,-12.62567871805486,29.764336664895147,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2207983:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5613900,E-REDES,,0.6349362323891343,LINE:003877,BUS:JUNCTION:60:00927,BUS:JUNCTION:60:00269,"[[-9.188265701872147,38.70602007093399],[-9.18802842767191,38.7059850039651],[-9.187614589958907,38.70592660687104],[-9.187426414125904,38.70590005795048],[-9.186813129151725,38.705819336140976],[-9.186610563659993,38.70579922125237],[-9.186508013702959,38.70578311285066],[-9.186287296879456,38.70575363992184],[-9.186248603881348,38.705747521366625],[-9.18601201720447,38.70570748078462],[-9.185985946575663,38.705706049466414],[-9.18558611942638,38.705728661221315],[-9.185129224636073,38.705759757802724],[-9.185033607851564,38.70576485308213],[-9.184879430967728,38.70577855589513],[-9.18435590071979,38.7058187351403],[-9.18387955940661,38.70588001599959],[-9.182859546695074,38.706013833607415],[-9.18276921538833,38.7060274189205],[-9.182682608150236,38.7060338995458],[-9.182475457420816,38.70603741919501],[-9.182294989781965,38.706032375450036],[-9.181498444616826,38.705992726831916],[-9.181142170391508,38.70598061248042],[-9.181017947069384,38.70596262202666]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.689273775057933,-0.2984858074860032,-9.688049738439611,0.1736665785773179,0.0012240366183213,-0.1248192289086852,0.0951224632518284,0.0950920958291163,0.0951224632518284,0.98062336282456,-12.8869244162662,0.9805050364342152,-12.900246407010194,15.165967260060976,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2208154:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1106L5605700,E-REDES,,0.6242537339419308,LINE:003878,BUS:JUNCTION:60:00923,BUS:JUNCTION:60:00929,"[[-9.2039715606014,38.714110864805356],[-9.203964060252536,38.71410442998173],[-9.203959937373817,38.71410089170805],[-9.203924124319103,38.71407016135325],[-9.203773951713499,38.713935737286626],[-9.203669433581707,38.713841249261115],[-9.203679864787686,38.71381992223326],[-9.203667054807685,38.71380053783824],[-9.203685700109853,38.71371799058531],[-9.203691117327448,38.71370581641638],[-9.203692582069355,38.71370304659897],[-9.203682573763894,38.71369265331206],[-9.203676107604046,38.713685407291315],[-9.203662567294156,38.71367023623206],[-9.203538576658655,38.71353131105566],[-9.203505288797139,38.71349488250291],[-9.203497943827944,38.7134865275635],[-9.20348362807391,38.7134702376186],[-9.203447160341891,38.71342873979384],[-9.203428201529311,38.71340717781449],[-9.203424671504646,38.71337789882018],[-9.203435382435963,38.71333912115211],[-9.203460947167226,38.7132964690582],[-9.203494853749993,38.713261180909136],[-9.203500274325902,38.71325615890534],[-9.203513120966376,38.713242601484396],[-9.203539549330015,38.71321466919651],[-9.203576620076344,38.713175703853594],[-9.203594869296523,38.71315669220697],[-9.203616575397742,38.71312357868402],[-9.20361957335815,38.71311723672908],[-9.203637249731937,38.71307989046108],[-9.203663942938372,38.71302351811161],[-9.203668169680416,38.7130101568233],[-9.20369942313412,38.712911189827445],[-9.20371953432218,38.7128198104847],[-9.203747870765353,38.712694135092384],[-9.203762766764465,38.71262922342944],[-9.203781430791235,38.71254795508239],[-9.203795249848897,38.712502537150435],[-9.203803394385968,38.712469764158094],[-9.203821486298496,38.712397148532965],[-9.203826123844218,38.71237819863745],[-9.203835823060366,38.712336367557285],[-9.203855305447401,38.71225447915935],[-9.20388424059066,38.7121412019668],[-9.203909985619685,38.71204295200563],[-9.203940253084298,38.711928059187784],[-9.203962874057792,38.711841566017945],[-9.203975022890557,38.71179518153194],[-9.20399572560127,38.71171573203107],[-9.204013045020258,38.71164760933761],[-9.20401546453035,38.71163487714296],[-9.204021156005124,38.711604910043555],[-9.204027018074358,38.71157404960702],[-9.20403163318188,38.711549758284356],[-9.204051494622577,38.7114717217046],[-9.204063502761588,38.711424392679305],[-9.20400683211274,38.71134955333095],[-9.203994138719068,38.71124562071872],[-9.203960313095768,38.71108851075577],[-9.203892868802589,38.71091507174371],[-9.203900506838023,38.710903814001476],[-9.20384133268088,38.710752170026744],[-9.203829306692947,38.71072135655979],[-9.203806366309246,38.7106625658904],[-9.203769581914841,38.7105605386473],[-9.203754457780843,38.71051857490861],[-9.203718382420746,38.710418594921435],[-9.203696010942693,38.710360933991645],[-9.203632390502744,38.71019172042295],[-9.20361212977577,38.710123735197584],[-9.203596363192258,38.71007492239124],[-9.203580596765452,38.710026118588644],[-9.203566060448972,38.70998423950865],[-9.203553464850534,38.70995837651241],[-9.203529938016548,38.70991340011124],[-9.203517645177486,38.70989164189078],[-9.203493816484588,38.709871097398974],[-9.203437264754427,38.709820262438804],[-9.203405024701116,38.709807685877955],[-9.203381503745804,38.70979850638322],[-9.203377109448518,38.70979679014872],[-9.203375699132755,38.709796271618124],[-9.203355689524086,38.70978896057225],[-9.20328463257338,38.70976297591439],[-9.20327088127049,38.70975825577647],[-9.20319624321226,38.70973265519621],[-9.203172126190905,38.70972512954989],[-9.203140420578261,38.709715232340756],[-9.203108564868081,38.70970529145969],[-9.203082913260419,38.709697392524745],[-9.20305641916879,38.70968927611059],[-9.203020651112476,38.70967832615757],[-9.202934724627479,38.70965201816243],[-9.202890236956529,38.70963840069696],[-9.202865741069425,38.709630905482186],[-9.202838300008334,38.70962250043836],[-9.20280494654831,38.709612338995356],[-9.202784170046732,38.70960601672796],[-9.202755332342438,38.70959723712623],[-9.202725824715454,38.709588247468126],[-9.202700971445106,38.70958068343059],[-9.20267216837983,38.709571912498625],[-9.202644959008065,38.7095636223878],[-9.202639935211643,38.70956209204851],[-9.202633571826073,38.709560159622825],[-9.202626111184992,38.709557885944996],[-9.20261941270125,38.709555839487095],[-9.202614746994554,38.70955442296754],[-9.202611178409331,38.7095533386932],[-9.202605542428623,38.70955161578918],[-9.202599236788092,38.7095497008482],[-9.202595136885076,38.70954845029264],[-9.202591498927942,38.7095473396298],[-9.202587653122217,38.70954616781636],[-9.202583772697567,38.70954498731212],[-9.202578125357661,38.70954327351866],[-9.202574545144246,38.70954218034193],[-9.202569821561678,38.70954073732736],[-9.202563850887366,38.70953892740944],[-9.202559288905546,38.70953752795305],[-9.2025478320904,38.70953402077857],[-9.202474332621609,38.70951149897884],[-9.20228291400004,38.709452746840896],[-9.20226171214431,38.70944641936778]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9812839973752606,-12.82122488491023,0.981014087121186,-12.846277690024907,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
