source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:2212532:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5605500,E-REDES,,0.6264242688090929,LINE:003879,BUS:JUNCTION:60:00929,BUS:JUNCTION:60:00925,"[[-9.20224863423845,38.709471418681275],[-9.20222125427518,38.70946324713491],[-9.202168849530572,38.709447567048194],[-9.202045759263324,38.709409167951364],[-9.201984936905259,38.70939024998598],[-9.201859545576662,38.70935171862731],[-9.20179499637582,38.70933188886182],[-9.201687818830806,38.70929897359035],[-9.201635153911798,38.70928279120735],[-9.201565511707237,38.70926140454129],[-9.201489505947395,38.70923806733106],[-9.20141914779188,38.70921646193431],[-9.20131848185902,38.70918537837183],[-9.20115330137472,38.70913444626708],[-9.201026004346211,38.709095264865425],[-9.201004311780158,38.70908916684662],[-9.200911965403902,38.70906320432968],[-9.20081569399454,38.70903923233013],[-9.200748939596005,38.709022592897526],[-9.200601414994367,38.70899459454162],[-9.20053455157577,38.7089822076653],[-9.200475472015498,38.70898994507508],[-9.200242009772701,38.708943248080296],[-9.200070671454535,38.708914133574986],[-9.1999038898887,38.70887602342243],[-9.199669805014139,38.708836879508176],[-9.199605585329541,38.70882212591656],[-9.199533419036227,38.708797148962624],[-9.19944975199776,38.70873323719665],[-9.199381891192399,38.708723326906394],[-9.199313931646818,38.70871759709898],[-9.199205545408764,38.708692167052966],[-9.19898342792615,38.70864443612749],[-9.198851940903026,38.708622540543026],[-9.198721673423146,38.708603795417304],[-9.198642770582913,38.70859117505213],[-9.198588032290486,38.70858469360104],[-9.198526673591271,38.70858449693624],[-9.198203384813478,38.70858132159554],[-9.198123425741176,38.70858116830842],[-9.198045952963593,38.70858586550827],[-9.197921636611058,38.70859546680833],[-9.197836249086622,38.708606001054584],[-9.197762518496864,38.70862193269959],[-9.197715978094486,38.708630995609475],[-9.19766742804092,38.70864562563404],[-9.197581104060278,38.70868445273867],[-9.197452895641796,38.708743190569926],[-9.19722244708578,38.70884663816322],[-9.19700949171484,38.70893977408944],[-9.19700930886749,38.70893984781822],[-9.196993746220755,38.70893620636635],[-9.196842424268239,38.709000036395224],[-9.196725888066759,38.70904668669618],[-9.196678300949689,38.70906116341331],[-9.196561358268601,38.70908198287176],[-9.19646408575323,38.70909349814112],[-9.196431332679072,38.70909738157846],[-9.196408460887216,38.70910011208585],[-9.196325245785646,38.709072702588735],[-9.196233385129783,38.70905069537681],[-9.196153259746062,38.7090533166629],[-9.196081828153787,38.7090747120691],[-9.196032794922507,38.709090913174336],[-9.195489090161907,38.70927043356778],[-9.19545532183333,38.70927951446675]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.807679210413024,0.6958907948926054,-17.803598355056007,-0.8138997644734575,0.0040808553570172,-0.118008969580852,0.1748040758647404,0.1748561941210619,0.1748561941210619,0.981014087121186,-12.846277690024907,0.9807723919272842,-12.86954104629688,27.878412991033613,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2250365:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5629700,E-REDES,,0.5936433276562547,LINE:003880,BUS:JUNCTION:60:00930,BUS:JUNCTION:60:03082,"[[-9.1654440471982,38.737804330692],[-9.165107118501624,38.73769776678499],[-9.164393855362768,38.737477805037855],[-9.1641350528217,38.737398994519594],[-9.164119925931542,38.73739398470561],[-9.163855676144875,38.737309033337944],[-9.163461532398943,38.737185503848494],[-9.162810950509353,38.73698493123336],[-9.162469274867615,38.73687803222943],[-9.161948505868862,38.73671729521523],[-9.161686766191494,38.736636199136704],[-9.161489150804147,38.73657798473291],[-9.161476382470374,38.736569008382446],[-9.161468059722381,38.73655886688692],[-9.161458422717674,38.73654289992594],[-9.161483882411444,38.73641777364597],[-9.161482141555759,38.73641427594873],[-9.161479371150511,38.73640876057132],[-9.161479456159507,38.736408273401864],[-9.161456517841383,38.7364022691494],[-9.161392815533832,38.73638068927611],[-9.161308861936808,38.73635281118014],[-9.161224071843561,38.73632834533512],[-9.161196904824287,38.73631537923242],[-9.161180403194745,38.7362986980465],[-9.16116728155294,38.736288337574535],[-9.161098659463107,38.73627172813432],[-9.161075845771922,38.73626558759212],[-9.161052100279989,38.7362618333078],[-9.161006756580965,38.73625489131932],[-9.160932697750171,38.736242500268155],[-9.160901041329758,38.73623244711565],[-9.160870077089262,38.736224144377516],[-9.160846086773995,38.73622015800467],[-9.16080706459148,38.736207332234855],[-9.16079622224205,38.73620112225558],[-9.160362391640867,38.736066536833675],[-9.160316743186009,38.73604795919823],[-9.160292384204915,38.73604312021614],[-9.160277536814977,38.73603831462012],[-9.160225298793664,38.73600773351601],[-9.160191724649572,38.73599385972957],[-9.16017574350173,38.73598537991292],[-9.160164890155098,38.73594552588704],[-9.160149809209733,38.735922031171896],[-9.16009737118634,38.73589273087506],[-9.160065605326835,38.7358878579349],[-9.160024032562433,38.735875189460856],[-9.159982694057645,38.73586361786085],[-9.159925620198972,38.735850275033755],[-9.15989124881341,38.735846559950275],[-9.15983533999481,38.73583907089893],[-9.159819680994866,38.73583701075135],[-9.159711621563211,38.73582506214367],[-9.159688296965108,38.73582257397672],[-9.159636384500118,38.73581467135158],[-9.159557885552038,38.73580377773885],[-9.159509827338747,38.73579196781158],[-9.159430577411488,38.73577682003386],[-9.159371070995372,38.735767867102865],[-9.159334429417921,38.735763829521325]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.261716959286533,4.594693704084823,-12.259625262692522,-4.709880277193122,0.0020916965940109,-0.115186573108299,0.1283699097487475,0.1287837916591575,0.1287837916591575,0.9815387560458998,-12.901702475019697,0.9812914813169266,-12.913986884901608,20.532802675205676,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2250383:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5629700,E-REDES,,0.0761890587827239,LINE:003881,BUS:JUNCTION:60:03082,BUS:JUNCTION:60:00931,"[[-9.159334429417921,38.735763829521325],[-9.15930459538605,38.73576053376592],[-9.159220261819357,38.73575578949909],[-9.159164913263805,38.73575528524383],[-9.159109924902873,38.735756642408006],[-9.159035336469728,38.73576181098357],[-9.158787222998992,38.735793294031026],[-9.158636285896417,38.73581804964324],[-9.158551582434418,38.73582763052733],[-9.15851369051944,38.735830242413826],[-9.158464871022673,38.73583513017605]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,12.259625262620805,4.709880277055052,-12.259355829536371,-4.724657363355312,0.0002694330844335,-0.0147770863002598,0.1287837916580154,0.1288375539580404,0.1288375539580404,0.9812914813169266,-12.913986884901608,0.9812595621180944,-12.915557928365692,20.54137433364271,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2250389:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5629700,E-REDES,,0.1478688835966966,LINE:003882,BUS:JUNCTION:60:00931,BUS:JUNCTION:60:00932,"[[-9.158464871022673,38.73583513017605],[-9.158432967872177,38.735838328975795],[-9.158339453684901,38.735844618196246],[-9.158239390752051,38.73584494766003],[-9.15815898547903,38.7358406635519],[-9.158074246796506,38.73582368943958],[-9.157636833581993,38.735759710350536],[-9.157619918378037,38.735751031202554],[-9.157594897439132,38.735744116668094],[-9.15726149049885,38.735670818897816],[-9.157028715266785,38.735624876787476],[-9.156988718236365,38.73561940864498],[-9.156986235284474,38.73561707939416],[-9.15697585631623,38.73561027047852],[-9.156973360283876,38.73560863494196],[-9.156970266641759,38.73560783336455],[-9.156933348639757,38.735598122546556],[-9.156905834823755,38.73558817609123],[-9.156812013539206,38.73556493024066]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6300 PS CARRICHE-PARQUE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.178648618345495,0.7347452741615811,-20.17733711516193,-0.773607632080966,0.0013115031835653,-0.0388623579193848,0.1980085798244158,0.1980233239357819,0.1980233239357819,0.9812595621180944,-12.915557928365692,0.9811933489711724,-12.919364653031751,36.327889182862215,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2250395:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5630000,E-REDES,,0.3969647835614205,LINE:003883,BUS:JUNCTION:60:00934,BUS:JUNCTION:60:00931,"[[-9.154339623062993,38.7346827661157],[-9.15436624981041,38.73471684381014],[-9.154405173403088,38.73476643340647],[-9.154521416828258,38.734902397648625],[-9.154619539292305,38.735016036925124],[-9.154702040425931,38.73510603228227],[-9.154731540520716,38.735127870173415],[-9.154759496637588,38.73514305580665],[-9.154798171663797,38.73515987709684],[-9.154831024228846,38.73516680474366],[-9.154875583550126,38.73517770141548],[-9.154894669672558,38.73517977726248],[-9.154917920738878,38.73518116808152],[-9.15495484416559,38.73517920539424],[-9.155029620287218,38.7351960708381],[-9.155130921744474,38.73521891933591],[-9.155141076199481,38.735223712637776],[-9.155152206713382,38.73522598421774],[-9.15516052771961,38.73523688284014],[-9.155233465146742,38.73525142222872],[-9.155461012511363,38.7353018996035],[-9.155771179751321,38.73535875076282],[-9.15600411489009,38.73540875650021],[-9.156290293837896,38.735470518580456],[-9.156510630913985,38.73551852592409],[-9.15663595555738,38.73555084583281],[-9.156743473724863,38.735566828518714],[-9.156897518942808,38.735605003526324],[-9.156924847746234,38.735614879544194],[-9.15696191588978,38.73562463408661],[-9.15696990322046,38.73562986960555],[-9.156980243297712,38.735639588378795],[-9.157095036597882,38.73566326262415],[-9.157466718711238,38.73574467424859],[-9.15762853689975,38.735778672513824],[-9.158067327314987,38.73585047631458],[-9.158156398846856,38.73586563784325],[-9.158242443452119,38.735869395007484],[-9.158344503292948,38.73586876875799],[-9.158438235421288,38.735864846667006],[-9.158468942659983,38.73586165837241]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.518915992765049,-4.095416029768544,13.520537328006435,4.018834942801484,0.0016213352413885,-0.0765810869670602,0.1385434469287746,0.1383192742217257,0.1385434469287746,0.9810927535271812,-12.925120622889706,0.9812595621180944,-12.915557928365692,22.08884535144125,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2252033:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5629700,E-REDES,,0.2240968698174833,LINE:003884,BUS:JUNCTION:60:00934,BUS:JUNCTION:60:00932,"[[-9.154323027226447,38.73468998244493],[-9.154385783272174,38.734773674196184],[-9.154502047358699,38.73491270092599],[-9.154680186091042,38.735119510066326],[-9.154697682194955,38.735133472132176],[-9.154734126386002,38.73515676254906],[-9.154750255957902,38.73516683619494],[-9.154822727605454,38.73519307203122],[-9.154889201000515,38.73520031786458],[-9.15491531820391,38.73520349415787],[-9.154942636889396,38.735203020778435],[-9.154954771084219,38.73520309469656],[-9.155126267207946,38.73523284110076],[-9.155138233605285,38.735232439056226],[-9.155149374848245,38.73523465649574],[-9.155170815085514,38.73522037154956],[-9.155220996869396,38.735230363112215],[-9.155239819321883,38.73523410765317],[-9.15546678961876,38.735284445946235],[-9.155776864793644,38.73534129789743],[-9.156010214879606,38.73539137204949],[-9.156296440274275,38.735453169739245],[-9.156517330807675,38.735501280312064]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6300 PS CARRICHE-PARQUE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-20.1753491336325,-0.8324931716828561,20.17733711511255,0.7736076321151808,0.0019879814800525,-0.0588855395676752,0.1980471145484676,0.1980233239353109,0.1980471145484676,0.9810927535271812,-12.925120622889706,0.9811933489711724,-12.919364653031751,36.33225363207992,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2252051:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5606800,E-REDES,,0.6167515914669417,LINE:003885,BUS:EREDES:1106S5244000:60,BUS:JUNCTION:60:00934,"[[-9.151530670633518,38.730159850190795],[-9.151592662308664,38.73022750731679],[-9.151786975426418,38.73044988058039],[-9.151887104327068,38.73056383806295],[-9.152111459151106,38.730817070483155],[-9.15213061242395,38.7308312256621],[-9.152136614280215,38.73084327073556],[-9.152086130483632,38.73091929593831],[-9.152115323883534,38.73094481237715],[-9.152123716300533,38.73095433241145],[-9.152181072529494,38.73101940841168],[-9.152410569849954,38.73127583813324],[-9.152571880023151,38.73146081862535],[-9.15258932129145,38.731479906937906],[-9.152583915558717,38.73150489674923],[-9.15260984928828,38.731533251965416],[-9.152631971154417,38.73154992132751],[-9.15265380423846,38.73157538481894],[-9.152666658811304,38.731609943543795],[-9.1526569948943,38.7316322862312],[-9.152633869136663,38.731651728897916],[-9.152579747366486,38.731684665753384],[-9.152525488716911,38.731717684849585],[-9.152445616201073,38.73175371103392],[-9.152441188068593,38.73175609173476],[-9.15243655449905,38.73175858232323],[-9.152369390701436,38.73179469563479],[-9.152281021960599,38.73184220878372],[-9.152199505777666,38.73188396910483],[-9.152167912152567,38.731896693736715],[-9.152149531622532,38.73191504096371],[-9.152132298552374,38.731950988414326],[-9.152193147060343,38.73206745942011],[-9.152213869861887,38.73210056229046],[-9.152217904225724,38.732108489956914],[-9.152227960751647,38.73212826433992],[-9.152242969585721,38.73213319566782],[-9.152262087124187,38.73216986161821],[-9.152277645931324,38.7322085853951],[-9.152633457128616,38.73261628743082],[-9.152832984519055,38.732847179685386],[-9.152928482105606,38.732957780730345],[-9.152955202379278,38.73299044372133],[-9.152966369572862,38.733009046325606],[-9.152986772244137,38.733051925306334],[-9.153013883835078,38.73309187217027],[-9.153074611821626,38.73316418752322],[-9.153171881181414,38.7332772049806],[-9.153344171444079,38.73347444704244],[-9.153484620132541,38.73364116056466],[-9.153658641104682,38.733848358639605],[-9.1537451508754,38.733951092701965],[-9.15380415748035,38.73401710824807],[-9.153944688764938,38.73418139737312],[-9.154024194733196,38.734262294532996],[-9.15403903915225,38.73427904528857],[-9.154100026271989,38.73435325846197],[-9.154115817385128,38.734356552290755],[-9.154138420479025,38.734386719825814],[-9.154154375128398,38.734408739420225],[-9.154278482222885,38.73458007177877],[-9.154349692612053,38.73467839029765]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6300 PS CARRICHE-PARQUE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.30400673205478,-3.1353464612582664,15.30727650103942,2.9710069257535876,0.0032697689846425,-0.1643395355046788,0.1532566622454791,0.1529346521719544,0.1532566622454791,0.9808485496870064,-12.935262298689697,0.9810927535271812,-12.925120622889706,28.115329709315567,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2253012:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5609000,E-REDES,,0.3430877158610437,LINE:003886,BUS:JUNCTION:60:00930,BUS:EREDES:1106P5470000:60,"[[-9.166259016339627,38.73790843742557],[-9.166284708344804,38.73791631699438],[-9.166295761334089,38.73792193008087],[-9.166302614500154,38.73792422044361],[-9.166305565038783,38.73792943685178],[-9.166309716999022,38.73793661532802],[-9.166309859763034,38.73794252316793],[-9.166305445400969,38.73795222759463],[-9.16627852397794,38.738011376797715],[-9.166281993660414,38.738025470281855],[-9.166287412501083,38.73802639515227],[-9.166297371863802,38.73802874809553],[-9.166309847166033,38.738030907617485],[-9.16633604078299,38.738038476469484],[-9.166355172498918,38.73804762114199],[-9.166360767395465,38.738058353922696],[-9.16636779364982,38.73807183941954],[-9.166379692414905,38.7380962082155],[-9.166388765205525,38.73810805419211],[-9.166415559954817,38.738126192837484],[-9.166429918361313,38.73812973188019],[-9.166452656156784,38.73813532256744],[-9.16648085033617,38.73815718703584],[-9.166499820384958,38.738174250953996],[-9.166507522507198,38.73818117279408],[-9.166521131588267,38.73819574398248],[-9.166528164172133,38.73819851015539],[-9.166563732056034,38.738212508575415],[-9.166608193602432,38.73822992324812],[-9.166648838193119,38.73824584038257],[-9.166704587902263,38.738267622913455],[-9.166803062637905,38.73830602469472],[-9.166842075592708,38.73832124459794],[-9.166912566096086,38.73835073323338],[-9.1669488913809,38.73836699478647],[-9.166985844699271,38.73838931300007],[-9.167008240406064,38.73841182321773],[-9.16701584856323,38.738425771923666],[-9.167029141273353,38.738436742742664],[-9.167054469013296,38.73847114426821],[-9.16706147398211,38.73850066375649],[-9.167067683090506,38.7385268394011],[-9.167073120636772,38.73854976106479],[-9.16706992269349,38.73857121890156],[-9.167062982150044,38.738617832589114],[-9.167059945967846,38.738647305915336],[-9.167060535303966,38.738655461741764],[-9.167061172016874,38.73866450891856],[-9.167057639543598,38.73867793477978],[-9.167053965767925,38.73869192938276],[-9.16704799198989,38.738714699922035],[-9.167036915490772,38.73875684635822],[-9.167026025405123,38.73879199209785],[-9.16702118940762,38.73881311314043],[-9.167016103091932,38.738835218248056],[-9.16701416980566,38.73885505248687],[-9.167012606727484,38.73887105514026],[-9.167012534410066,38.73887958614694],[-9.167012422613654,38.73889414370703],[-9.167012566863091,38.738904132055254],[-9.167012744510885,38.73891882216783],[-9.167012239949512,38.73893644585179],[-9.167011885372045,38.73894295260876],[-9.167011000255568,38.738958913224906],[-9.167010437047638,38.73897805073502],[-9.167010510071307,38.73898231076717],[-9.167010782028248,38.73899954924533],[-9.167007886285113,38.739011672343814],[-9.167002295999007,38.73903073728575],[-9.16699769365493,38.73904573997546],[-9.166997370874395,38.739063208916455],[-9.166997354791942,38.739078819538236],[-9.166997435986929,38.739095591301556],[-9.166985848460898,38.73910474676703],[-9.166986962166597,38.73913089548843],[-9.166988901865459,38.7391768089651],[-9.166989288312093,38.73918604752183],[-9.166989405750346,38.73918860469041],[-9.166989690811075,38.73919560120858],[-9.166990055092436,38.73920410132385],[-9.166990388830296,38.739212079258564],[-9.166990822393553,38.73922219115229],[-9.16699180261311,38.73924546757453],[-9.166997461275182,38.73924945293128],[-9.167003120067953,38.739253447294345],[-9.167012348651522,38.739260932074494],[-9.167017666384652,38.73926281263044],[-9.16702669492777,38.739266002471595],[-9.167059852079381,38.739277085555806],[-9.167071097169138,38.739280850270084],[-9.167130823980909,38.73930081381515],[-9.167152331751133,38.7393080096374],[-9.167228533304788,38.73933070064698],[-9.16726834843989,38.739348858837516],[-9.167336412926026,38.73937990903303],[-9.167385773155214,38.7394051617973],[-9.167400792571604,38.73941940510775],[-9.167413363333127,38.739431337102346],[-9.167419243636115,38.73943792372175],[-9.167432430417094,38.73945428208128],[-9.167439609405656,38.7394631902045],[-9.167454810729867,38.73948206189306],[-9.167479100015235,38.73951221184257],[-9.167498691873659,38.739536449279115],[-9.167516584647567,38.73955851288155],[-9.167532675876425,38.73957847562096],[-9.167558004673106,38.739610516980775],[-9.167588054864924,38.73964853368084],[-9.167600965337225,38.739664867446194],[-9.1676170361612,38.739688190255016],[-9.167642657850426,38.73972537243975],[-9.167670546546288,38.73976582236139],[-9.167687169623871,38.73978995096441],[-9.167695745575813,38.739802404759345],[-9.167708456431656,38.73982083909357],[-9.167726014425787,38.73983803242289],[-9.167847943216577,38.73983188009778],[-9.167867262209068,38.73983165476894],[-9.167878255480101,38.73980446190992],[-9.167896895061906,38.73980417954553],[-9.167918398412992,38.73980548417854],[-9.167979356158808,38.73982462567085],[-9.16799985981025,38.73982599319986],[-9.168035525188884,38.739828361259065],[-9.168052422655691,38.739828499668],[-9.168081367943387,38.73982825199505],[-9.168145843438413,38.739818636406795],[-9.168167951844556,38.73981485524215],[-9.168218048051962,38.73980267381314],[-9.168247816475786,38.73979731138946],[-9.1682653565067,38.739799732043664],[-9.168272073618636,38.73976237126506],[-9.168318007387763,38.73975742392535]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6300 PS CARRICHE-PARQUE,4,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.08,250.0,0.5450999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.375647364924667,-2.5259338490003693,15.377456507957962,2.434383678123652,0.0018091430332933,-0.0915501708767174,0.1527554974566671,0.1526095943853107,0.1527554974566671,0.9815387560458998,-12.901702475019697,0.9816705827900036,-12.895791131148066,28.023389737051396,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1002664:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1106L5634400,E-REDES,,0.6179382258500831,LINE:003888,BUS:JUNCTION:60:00936,BUS:JUNCTION:60:00935,"[[-9.256419741509072,38.735065961408985],[-9.256664322252321,38.73724445117788],[-9.257384878355202,38.7376058658465],[-9.258760847424204,38.73755761853818],[-9.260835880845962,38.7373842622909]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.29094006598971,4.366187370398666,-23.279867135813557,-4.334932632572061,0.0110729301761516,0.0312547378266048,0.2337640425359405,0.2337751220007453,0.2337751220007453,0.9754330532331542,-13.48327361713732,0.9747025255340008,-13.567200010337656,33.54500243948133,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2620613:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5608500,E-REDES,,0.8456974843400609,LINE:003889,BUS:EREDES:1115P5187100:60,BUS:JUNCTION:60:00555,"[[-9.239805598110674,38.769136341987014],[-9.23978374317225,38.769141962871636],[-9.239748423077128,38.76915109833689],[-9.239734935192697,38.769154631150954],[-9.239689563132064,38.76909042225532],[-9.239673887911227,38.769087184008676],[-9.239651491750934,38.76907120956862],[-9.23964183091552,38.769061068444685],[-9.239631885881067,38.76905189383726],[-9.239627461999984,38.76904855790317],[-9.23960471119784,38.76903122665603],[-9.239597349204594,38.769009777099214],[-9.239595063273093,38.76899217073158],[-9.239590668290674,38.76895202911419],[-9.239585683851898,38.768896841240874],[-9.239579742594453,38.768837816156875],[-9.239574660989986,38.76878750236194],[-9.239569086796825,38.76873212190905],[-9.239565636629964,38.76869429531365],[-9.239560364175906,38.7686472621245],[-9.239549620052845,38.76854552308348],[-9.23954321913067,38.76848504310686],[-9.239525137377731,38.768318049881],[-9.239516345726638,38.768236901908686],[-9.239503624686408,38.76811595018557],[-9.23948726086846,38.76795958774226],[-9.239471084239327,38.76780490795535],[-9.239461197240272,38.76771542022871],[-9.239450149346101,38.767615593671394],[-9.239442234355883,38.767539040300946],[-9.239439482041742,38.76749573941044],[-9.239434412179632,38.76744393921718],[-9.239398999020931,38.76743510511773],[-9.239397725901183,38.767421974968684],[-9.239384823391774,38.76729744888218],[-9.239374290633757,38.767198184910804],[-9.239362382241746,38.767085854812144],[-9.239352662035012,38.76699374424556],[-9.23933700563334,38.766845139671815],[-9.239327166093048,38.766743076732695],[-9.239312879465327,38.76664881156794],[-9.239307019496383,38.76655930365093],[-9.239304514658462,38.76651339718112],[-9.239287657702024,38.766339969764715],[-9.239277805042436,38.76620356961846],[-9.239275376292005,38.76614249347214],[-9.239293408664436,38.76596266413984],[-9.239310230626469,38.7658600602059],[-9.239340787141588,38.765772891362644],[-9.23937753385821,38.76567681827516],[-9.239394604280664,38.76562971736696],[-9.239461045011737,38.76546958828993],[-9.239538114837215,38.76528109225817],[-9.239558600025218,38.765230878317105],[-9.23958321118022,38.76516922151305],[-9.239598754353326,38.76512307185316],[-9.23961200604976,38.76506638690274],[-9.239632968749412,38.76494217923266],[-9.239643607053507,38.76484671391692],[-9.239644200354952,38.76476532378617],[-9.239640141819736,38.76470005649534],[-9.23962882595908,38.76460073687571],[-9.239616654076919,38.76452640370332],[-9.239599979122499,38.764440619408596],[-9.239595316330876,38.76441661307801],[-9.239586551105795,38.76437209909571],[-9.239572029030873,38.76429830163744],[-9.239560416886755,38.7642393212657],[-9.239543834933182,38.76415879656962],[-9.239522778689158,38.76405677689424],[-9.239491887929557,38.76390581256403],[-9.239487466484427,38.7638832721927],[-9.239479467833174,38.763828058796825],[-9.239474041219248,38.76378664782663],[-9.239469632415386,38.763723266447116],[-9.239469350910536,38.76366415161601],[-9.239481145243852,38.763574989729086],[-9.239500298721492,38.76350416079053],[-9.239519883064942,38.76344408295101],[-9.239543992190452,38.76337826934463],[-9.239564106032631,38.76332341994747],[-9.23959618797094,38.76323602936821],[-9.239617439910605,38.763178151592165],[-9.239653057899655,38.763081359464714],[-9.239697521584043,38.76296066710022],[-9.23970897116756,38.76293031068834],[-9.239713501944218,38.762918269474596],[-9.239738815725469,38.76291473261651],[-9.239743070477763,38.76290344165786],[-9.239745347087243,38.76289740292856],[-9.23977531000152,38.76281585136182],[-9.239779231496634,38.762810535664315],[-9.239786309810732,38.762807739208],[-9.239798660611969,38.762797713617545],[-9.239803963043848,38.76278721440605],[-9.239798594447068,38.76277335743566],[-9.23980593941596,38.7627587943987],[-9.239825276893216,38.76270881647119],[-9.23987951579673,38.76256856569829],[-9.239934767254042,38.76240751553172],[-9.240049433390105,38.76211064221076],[-9.240069400342701,38.76204337249855],[-9.240091432528063,38.76202258092289],[-9.24013514630672,38.762004439111685],[-9.240183138723005,38.761989940842994],[-9.24026405904999,38.761878873919]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,15.705457610939025,2.5271790377893866,-15.701075828094396,-2.689071825003874,0.0043817828446286,-0.1618927872144873,0.1557816012981077,0.1560541828742364,0.1560541828742364,0.9825924915520808,-12.481392100617118,0.9822452059989212,-12.507079863152898,24.88069113602086,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2624096:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1115L5610200,E-REDES,,0.6505738633106568,LINE:003892,BUS:EREDES:1115S5480500:60,BUS:JUNCTION:60:00937,"[[-9.232218435106292,38.75241419582114],[-9.232195618870673,38.752415356504045],[-9.232144879805755,38.752417734953134],[-9.232102655834412,38.75242478026344],[-9.23209438786557,38.75244219797354],[-9.232091285494977,38.75246040475863],[-9.23209789660377,38.75247891641551],[-9.23212061801964,38.75252326362666],[-9.232145487687193,38.75261011603016],[-9.232154445256453,38.75288177644631],[-9.23216298706164,38.753108384173],[-9.232166125243955,38.75319287401161],[-9.23217219978213,38.75320490515972],[-9.232182757323075,38.753218965863894],[-9.232230052205471,38.7532746655478],[-9.232277295788233,38.75328133670273],[-9.23277139798112,38.75326901654044],[-9.232974479350647,38.75326449961525],[-9.233010172658618,38.75326587469597],[-9.233117545873455,38.75336166861677],[-9.233131924825873,38.7533968163051],[-9.233133579466047,38.75341315871817],[-9.23313746137228,38.753581125003365],[-9.233163664316482,38.754211814300746],[-9.233179801598475,38.75450873655723],[-9.233185734304046,38.75467464773559],[-9.233198884849863,38.75481319750507],[-9.233213644961204,38.75492549263274],[-9.233232056703624,38.75503586171475],[-9.233271167220888,38.75517264444901],[-9.233321051501406,38.75532029699182],[-9.23339249428562,38.75549788605988],[-9.233407992973852,38.755535491254875],[-9.23350755963467,38.75578691251325],[-9.23367602621519,38.75619181486325],[-9.233834477861501,38.756608881722116],[-9.233843688624974,38.75663704302309],[-9.23386188278266,38.756686062515136],[-9.23388760125563,38.756748585649994],[-9.23388749424553,38.75675808078428],[-9.23389038665211,38.75684588766899],[-9.233879387856636,38.75686751082763],[-9.233865668801277,38.756894771445225],[-9.233827387485583,38.756963834302695],[-9.233790889883394,38.75701050517674],[-9.233690077296716,38.7571098020988],[-9.233368373413354,38.75722996273735]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.83766127898495,0.7141510823348264,18.842396874416913,-0.8360479128763038,0.0047355954319634,-0.1218968305414773,0.1847787718833338,0.1848313472616585,0.1848313472616585,0.9816911955491026,-12.589628283161582,0.9819191454056234,-12.562910952544058,29.46881383614077,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:978448:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5620200,E-REDES,,0.2787659416689697,LINE:003893,BUS:EREDES:1106S5183100:60,BUS:JUNCTION:60:03046,"[[-9.21272912488279,38.72141017085594],[-9.212734325926466,38.721443313987606],[-9.212767786682635,38.721553980303725],[-9.212812669760892,38.721643570858845],[-9.212826322991422,38.721689654458935],[-9.212837186965553,38.72171546033225],[-9.21284978185853,38.72173938558457],[-9.212848336051367,38.72177086311482],[-9.212842519439905,38.72183505227188],[-9.212804395518399,38.72199253651676],[-9.212781389041973,38.72215822212221],[-9.212775190118272,38.722179501772686],[-9.212765601975487,38.7221994435881],[-9.212756086664157,38.72221048504832],[-9.212741908340881,38.72222646085656],[-9.212740105567777,38.722238070535234],[-9.212728158136303,38.72224566649436],[-9.212700685789487,38.72233477325737],[-9.212648578309322,38.72265091457484],[-9.212616576493835,38.722864478566564],[-9.212596933891291,38.72308251320641],[-9.212597457682902,38.72332406079492],[-9.212632190278756,38.72359003636642],[-9.212673512159064,38.7237514968536],[-9.212712452741293,38.72386785941691],[-9.212713706219969,38.723870954749664]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.787307092958876,8.758321842115596,15.789170292119143,-8.810850240938025,0.0018631991602706,-0.0525283988224298,0.1769521617244247,0.1772186172460337,0.1772186172460337,0.9817613290224853,-12.77609798232061,0.9817603505973608,-12.76384299694955,28.255068835961435,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1002646:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1106L5607000,E-REDES,,1.0574191495188168,LINE:003895,BUS:EREDES:1110S5270000:60,BUS:JUNCTION:60:02501,"[[-9.231124774322168,38.71105190480258],[-9.231152791312669,38.711085645655196],[-9.231151747405875,38.711106805737714],[-9.231129592670015,38.71112327315297],[-9.231076431134175,38.71114948134338],[-9.23105739184548,38.71115543439031],[-9.231044227687288,38.71115540506269],[-9.231010836626774,38.711152097961076],[-9.230948826179391,38.711089230318706],[-9.230918479297179,38.71105949276417],[-9.230858523723947,38.711030943401965],[-9.230796881008235,38.71100558061017],[-9.230783570291248,38.71100198555062],[-9.230697464684953,38.71098425710702],[-9.23058980305879,38.71098005374899],[-9.230415621705568,38.71101939761239],[-9.230080120847656,38.711146002195335],[-9.230037384448204,38.7111668243899],[-9.229863969484278,38.71121122260485],[-9.229789926956476,38.711221493445066],[-9.229648792666818,38.71122670151289],[-9.22955458687908,38.711232594645466],[-9.229080028147356,38.711167330464846],[-9.229055769732007,38.711154523938404],[-9.2283545244263,38.71105115588199],[-9.228177439754754,38.711026235124656],[-9.228124628911361,38.71100774208111],[-9.228086398290548,38.71097285321789],[-9.228066026229866,38.71092394287861],[-9.228068985745107,38.71088437997069],[-9.228084444343644,38.7108600130584],[-9.228131003740465,38.71082903097066],[-9.228141194034617,38.71081426171347],[-9.228178818762977,38.71066654149882],[-9.228182373987325,38.71063286408781],[-9.2281663045689,38.71044193275363],[-9.228164520848363,38.710312399569965],[-9.228158069238242,38.710255080515736],[-9.22814572127442,38.71020386999645],[-9.228126889737927,38.71015193661166],[-9.228101062592758,38.71010113175614],[-9.227954959975243,38.709867515996926],[-9.227897043110193,38.70977735976951],[-9.227879459203571,38.709755905984466],[-9.227753527062124,38.70967838583917],[-9.227735738164315,38.70965780770881],[-9.227709563569208,38.7096323989583],[-9.227647489875427,38.70959974222393],[-9.22760892483918,38.70958956467571],[-9.227567859356817,38.70959105761942],[-9.227529416579397,38.709599425924296],[-9.22733298165182,38.709643414643686],[-9.227278710109008,38.70968654813541],[-9.227247184058381,38.70971874917076],[-9.227235640227164,38.70973372020157],[-9.227158010382396,38.70982522815594],[-9.227119929490678,38.709870119495726],[-9.22697474128969,38.71004342952693],[-9.22686966886493,38.71016885649919],[-9.226745751628583,38.71031678119727],[-9.226518674899745,38.7105626587789],[-9.226286963550043,38.71080552567756],[-9.226207722211699,38.71088801328144],[-9.226000663360976,38.71110411185513],[-9.225921549049074,38.71118667914525],[-9.225732145107571,38.711384524350464],[-9.225676390553652,38.71145872980863],[-9.225618165999883,38.711558702594374],[-9.22546618758291,38.71188587314147],[-9.22525656089365,38.71276213861336],[-9.225109711379098,38.71319981314923],[-9.225021530212034,38.71346019712152],[-9.224959536052747,38.71348345854016],[-9.22480131107371,38.71354820890898],[-9.224725730247597,38.71357166931959],[-9.224664997729572,38.71354945652397],[-9.224460553127935,38.71349335784681],[-9.224385585538295,38.71347404336834],[-9.224363258981313,38.71347107232463],[-9.22422781614015,38.71354231975435],[-9.224213983520661,38.71354976335667],[-9.224218435874555,38.71355600016561],[-9.224255570906136,38.713567291132115],[-9.224278421358282,38.71356615875979],[-9.224333261311907,38.71357741032282]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.8570350069531,-5.093151221920422,24.871003031108675,4.907076546654327,0.0139680241555737,-0.1860746752660951,0.2491586843637207,0.2487494636055383,0.2491586843637207,0.9799225563852286,-12.904732485977757,0.9806452714809248,-12.85473813600644,39.72492217339022,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1002664:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1106L5634400,E-REDES,,4.296671178177345,LINE:003896,BUS:JUNCTION:60:03049,BUS:JUNCTION:60:00936,"[[-9.224248890499606,38.71672940760153],[-9.22422588404821,38.716724136903025],[-9.229461844920891,38.71683804035337],[-9.23249911379542,38.71735620294023],[-9.234032213767584,38.71793234913495],[-9.236352799255318,38.71889499005062],[-9.238786685956526,38.71990495506435],[-9.240916078551095,38.72062435815641],[-9.243454475858215,38.72111833189012],[-9.24501504058696,38.72111880933427],[-9.248096551186723,38.720325082877245],[-9.251629905820893,38.72206457443516],[-9.254612457700828,38.72269626277566],[-9.255962226616067,38.722944476176394],[-9.256778631271589,38.72570200629649],[-9.256685278883051,38.72769212871615],[-9.256152374153947,38.73133102189171],[-9.256222906657214,38.73331263842074],[-9.256419741509072,38.735065961408985]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.40976291801739,4.591882433534531,-23.332524151044534,-4.373986842022858,0.0772387669728509,0.2178955915116729,0.2341021595749416,0.2341814165473155,0.2341814165473155,0.9805684253876452,-12.901968874678005,0.9754330532331542,-13.48327361713732,33.6033027044505,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1002664:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1106L5634400,E-REDES,,0.4482620642891483,LINE:003897,BUS:JUNCTION:60:00935,BUS:EREDES:1110S5900200:60,"[[-9.260835880845962,38.7373842622909],[-9.265974654175698,38.73695478758162]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.355893335840676,4.3490865861362815,-23.347807651684597,-4.326228617977336,0.0080856841560787,0.0228579681589451,0.2345385676969026,0.234546554667707,0.234546554667707,0.9747025255340008,-13.567200010337656,0.974171926517358,-13.628355082304036,33.65569732640365,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020399:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5600100,E-REDES,,0.4470032018210222,LINE:003898,BUS:JUNCTION:60:00945,BUS:EREDES:1111S5903100:60,"[[-9.308374967860335,38.75016791551789],[-9.308303840378363,38.75024232974693],[-9.304033201575429,38.75130788285666],[-9.303488043915964,38.75137429335257]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6001 PS TRAJOUCE-SÃO MARCOS I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2188283288043478,0.3625745652173913,14.434782608695652,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.333456368771,3.191702260060883,-8.331154238051207,-3.1947459052280323,0.0023021307197925,-0.0030436451671493,0.0885599860672879,0.0885843463161774,0.0885843463161774,0.9696128694971752,-14.121102065246102,0.9692310345033464,-14.138682353437698,19.209442983015823,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1023033:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5611100,E-REDES,,0.2842396605136724,LINE:003899,BUS:JUNCTION:60:01385,BUS:JUNCTION:60:00947,"[[-9.307917283890639,38.70108092861348],[-9.306383897005132,38.699673240504744],[-9.306450195480032,38.69898462584589],[-9.306453155400064,38.698966715728744]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.10970031880902,7.235037646607119,-21.10508608963872,-7.222219386646104,0.0046142291703006,0.0128182599610147,0.2224988870124781,0.2225077835398656,0.2225077835398656,0.9650721514696676,-14.525296292482466,0.9646651811668868,-14.559288905728025,31.928222634505037,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1924306:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5611100,E-REDES,,0.3485131367096507,LINE:003900,BUS:EREDES:1110S5117100:60,BUS:JUNCTION:60:00947,"[[-9.306124997829336,38.69615835269707],[-9.306113224212144,38.69616586633406],[-9.30608128495202,38.69616676367809],[-9.30606108892009,38.69617445199385],[-9.306063881791074,38.696194817482905],[-9.306248398245641,38.69647233013971],[-9.306290455372656,38.696538348742415],[-9.306341480784688,38.69661085287495],[-9.306380883055164,38.69668741916778],[-9.306410288282345,38.69674308883872],[-9.306405397723278,38.69677226003006],[-9.306383259344953,38.696872000080326],[-9.306367697947644,38.69694658746234],[-9.306351132567523,38.69703498479902],[-9.306347291165746,38.69705943439296],[-9.306338926456768,38.697098972374285],[-9.306326838196162,38.69716173370996],[-9.30631150653909,38.697241237003446],[-9.306301155070512,38.69729493710644],[-9.306294808423788,38.69732785212828],[-9.306290658603414,38.697346098480274],[-9.306255296718781,38.69749825232344],[-9.306159332787047,38.6980198101551],[-9.306158335723904,38.698170357628186],[-9.306160840399304,38.698316438107135],[-9.306159710831412,38.69836543357754],[-9.306153623928592,38.698419856474445],[-9.306144226056505,38.69850375895391],[-9.306134657245815,38.69858915843464],[-9.306124453615514,38.69871164017118],[-9.306119969765067,38.69875795800393],[-9.306119904779203,38.698763822699014],[-9.30611982255284,38.698770741473474],[-9.306119067485115,38.698834199616684],[-9.306147674102387,38.69888246397873],[-9.306193435208334,38.69889446195554],[-9.306273396456424,38.69890175655198],[-9.30628400502072,38.698901695002924],[-9.30632454164408,38.69890138679426],[-9.306346565771253,38.69890140870892],[-9.306422808398887,38.69891115464301],[-9.3064452321506,38.69891944163318],[-9.306450987096605,38.69892341927269],[-9.306453811395384,38.698930236777905],[-9.306453954937666,38.69893900887897],[-9.306454118228142,38.698948987819385],[-9.306454268844517,38.69895819222106],[-9.306453155400064,38.698966715728744]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6112 TRAJOUCE-FIGUEIRINHA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2144148149727148,0.3538793042291951,21.68349249658936,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.45046636022414,-4.633917218833587,22.462202941141125,4.64533969124156,0.0117365809169847,0.0114224724079727,0.2288170610651789,0.2288010143124868,0.2288170610651789,0.9640169856454344,-14.600754648351206,0.9646651811668868,-14.559288905728025,49.618792381042816,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
