source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1002634:0:60,E-REDES,DIRECT_EREDES,60,cable,Desligado/Reserva,1107L5613100,E-REDES,,0.5213984430266142,LINE:003901,BUS:EREDES:1107S5097500:60,BUS:JUNCTION:60:00914,"[[-9.105056586395412,38.78415168231109],[-9.105037605848873,38.78413199637684],[-9.105035222094743,38.784092958642375],[-9.105032194722513,38.78404382858444],[-9.105031602642093,38.784034141180506],[-9.105028784833035,38.78403173256438],[-9.105003250237619,38.78400993035962],[-9.104971552103525,38.78398934149544],[-9.104923199168518,38.783965216201935],[-9.104893143102176,38.78395366642401],[-9.104853402375428,38.78393405430469],[-9.104824697826412,38.78392541176163],[-9.10447249574086,38.783934109839045],[-9.104453718966564,38.783953110390605],[-9.104337435057339,38.783958870666766],[-9.104291177938851,38.7839568416845],[-9.104270854695137,38.78395181340058],[-9.104259566701668,38.78393585556156],[-9.1042247880336,38.78389350239393],[-9.104223189939624,38.78387922040004],[-9.104246722099276,38.78377146298268],[-9.104319748677174,38.78347206802017],[-9.104337112710647,38.78339145723834],[-9.104339659006593,38.78337134875899],[-9.10429181660046,38.7832551687575],[-9.104264807711333,38.78321460650949],[-9.10421663839189,38.783169212091536],[-9.10416616103085,38.783141131744166],[-9.10398284225249,38.78306979381382],[-9.103783220691819,38.78298859263868],[-9.103574755556838,38.782946810540096],[-9.10349804245094,38.782939278637784],[-9.10343300978833,38.78294272906681],[-9.10303159264341,38.782979512932464],[-9.102584336730011,38.78301963990962],[-9.101188138835981,38.78314396628395],[-9.101156198824057,38.78313599824172],[-9.100975967608566,38.783128422855484],[-9.100862287509596,38.783136022670654],[-9.100456822480707,38.78316981368149],[-9.100323932031475,38.783184944599014]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9853275914681026,-12.611389469840644,0.9851341341133149,-12.62567871805486,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020579:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5604500,E-REDES,,4.8049437056607,LINE:003904,BUS:EREDES:1107S5901900:60,BUS:JUNCTION:60:03083,"[[-9.13877093153762,38.887528347273815],[-9.138792675971676,38.88752238583469],[-9.139208438299512,38.88737014638508],[-9.14063895929362,38.88693598499054],[-9.145372746409308,38.889340657160545],[-9.148618161120645,38.890997457612535],[-9.149904588326455,38.89136693961354],[-9.157845418779049,38.89364839647738],[-9.160072006078657,38.89429043398353],[-9.162380052102648,38.894941023353006],[-9.165541405524975,38.89435956286833],[-9.169733681253721,38.89357282297224],[-9.174890830278374,38.892602621977375],[-9.178742816281456,38.89186607850171],[-9.184978101273204,38.890987038367314],[-9.187570844122257,38.89060161190156],[-9.191001843450389,38.89009501137793]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.838103685024183,5.730243900671578,-24.741610205023047,-5.453423611233048,0.0964934800011363,0.2768202894385299,0.2474228762664873,0.2475274767136086,0.2475274767136086,0.9913502637868952,-10.885887125000426,0.9849042988262154,-11.55420056284944,35.51836371267164,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020723:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5604500,E-REDES,,3.3113883435738547,LINE:003905,BUS:JUNCTION:60:03083,BUS:JUNCTION:60:03056,"[[-9.191001843450389,38.89009501137793],[-9.195544198422105,38.88942668075493],[-9.198985344875165,38.888921149719444],[-9.201499496718702,38.88854975236512],[-9.210665936596616,38.88699348781471],[-9.213075076669815,38.886576216240506],[-9.21729608876808,38.88478385096289],[-9.221699502215937,38.88240250194812],[-9.225069086878456,38.88288041300763],[-9.22717174038195,38.88314334889336]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.741610205023427,5.453423611232614,-24.675064220751647,-5.2621255454315925,0.0665459842717801,0.1912980658010212,0.2475274767136113,0.2475965213617982,0.2475965213617982,0.9849042988262154,-11.55420056284944,0.9805266943674704,-12.019611636598206,35.528271109455915,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022679:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5615300,E-REDES,,0.2382681944529715,LINE:003906,BUS:JUNCTION:60:02172,BUS:JUNCTION:60:00390,"[[-9.083457041350716,38.82954871289405],[-9.083449900121503,38.82958837791071],[-9.083441155002985,38.82963039799697],[-9.083441197381685,38.829648277919425],[-9.083429437073661,38.82967488339265],[-9.083409315589876,38.82969884568468],[-9.083382578701354,38.82971635832732],[-9.083343853997887,38.82971832228592],[-9.083294851901977,38.82970259779671],[-9.083107766681291,38.82964821127205],[-9.083053388204345,38.82963345827108],[-9.0829669348002,38.8296123998975],[-9.082820712928703,38.82957393894811],[-9.082730712677266,38.82955460273013],[-9.082571607311658,38.82951632744804],[-9.082508279781022,38.82950492585288],[-9.08243001892919,38.829485070466795],[-9.082301793270602,38.829457595871645],[-9.082258407431054,38.829451103154895],[-9.08223537536249,38.82944674172812],[-9.082216169102173,38.82944430382889],[-9.082196748219156,38.82943698550381],[-9.081773711818808,38.829279991628795],[-9.081634706867348,38.82923250782231],[-9.081544087446888,38.82919512430414],[-9.081461785095506,38.82916659970293],[-9.081375912180079,38.82913541978481],[-9.081274496134823,38.82909753834808],[-9.081187549344197,38.82906872703741],[-9.081141595813405,38.82905183287723],[-9.081103181898534,38.82903902995501],[-9.081086208214549,38.82903473615056],[-9.081077002530195,38.82902572222041],[-9.081069834143177,38.829018367159655],[-9.081065248155744,38.82901382853007],[-9.08106267554276,38.829012615388386],[-9.08105813610395,38.829011580373056],[-9.081054407586434,38.82901090808124]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.182217569974415e-12,0.0008166044158953,3.036161593829253e-09,-0.0495574090245225,3.027979376259278e-09,-0.0487408046086272,7.925406785402715e-06,0.0004809705949324,0.0004809705949324,0.9914670462235496,-10.887890330772372,0.9914668291611928,-10.887883427739382,0.0766841400699092,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1991989:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5613300,E-REDES,,0.5160110837280785,LINE:003907,BUS:JUNCTION:60:00914,BUS:EREDES:1107S5097500:60,"[[-9.10032521560501,38.78319390417982],[-9.100458255459255,38.78317875550449],[-9.10086337557019,38.78314498536525],[-9.100975779376082,38.78313746819971],[-9.101150125523649,38.78316001826439],[-9.101168752552983,38.78315370239479],[-9.101187997024525,38.783153038266434],[-9.102195737003985,38.78306391693235],[-9.103434074908236,38.782951673911604],[-9.10349770494603,38.78294832522652],[-9.103572597262689,38.78295567410509],[-9.103779077587943,38.78299705836533],[-9.103977634403421,38.78307781802082],[-9.104160235844873,38.78314887368208],[-9.104208742080914,38.78317587149446],[-9.104255162823186,38.783219623045774],[-9.104281161295852,38.78325866239008],[-9.104327979808373,38.78337232875023],[-9.104325703074265,38.78339025510988],[-9.104307884124799,38.78347295947505],[-9.104235399075826,38.78376986378381],[-9.104211607371411,38.783878848413266],[-9.104213573434023,38.78389649624226],[-9.104249896744525,38.783940728182],[-9.10426299282323,38.78395931924828],[-9.104289089728054,38.78396577673951],[-9.104337488655641,38.78396789598437],[-9.104474623334099,38.78396109735317],[-9.104800239610313,38.7839599169874],[-9.104808854203847,38.78396122341951],[-9.104864410840236,38.783986153499264],[-9.104892864111477,38.78399747342662],[-9.104938123448049,38.78401921943486],[-9.104962086130937,38.78403121630372],[-9.1049861056808,38.784051625930346],[-9.104994016822692,38.7840621351196],[-9.104999642833398,38.78412802496344],[-9.10500531770592,38.78414334490377],[-9.105029049290327,38.78416796353815]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.390927543608653,-2.4300922114933208,14.393159965419574,2.329915838254963,0.0022324218109233,-0.1001763732383578,0.1425564201960423,0.1423903275562749,0.1425564201960423,0.9851341341133149,-12.62567871805486,0.9853275914681026,-12.611389469840644,22.72865869422401,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2597729:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1107L5613500,E-REDES,,0.5204851091296838,LINE:003908,BUS:JUNCTION:60:00914,BUS:EREDES:1107S5097500:60,"[[-9.100329067084061,38.78322078538566],[-9.10046255439719,38.78320558097326],[-9.100866651260803,38.783171873353474],[-9.100974421423318,38.78316466486002],[-9.101154509132497,38.78318797798069],[-9.1011766418355,38.783180489035296],[-9.101190709723381,38.783179984963304],[-9.10219969137262,38.78309074519705],[-9.10258960941231,38.78305541090941],[-9.103437248600748,38.78297860771132],[-9.103496692430927,38.782975464992724],[-9.103566122377176,38.782982264799735],[-9.103766648270549,38.78302245554443],[-9.103962010849287,38.78310189064049],[-9.10414246027931,38.783172099494124],[-9.104185053139178,38.78319584970005],[-9.10422622815058,38.783234672649975],[-9.104249195375687,38.78326914328206],[-9.104292930704577,38.78337526881276],[-9.104291474167278,38.78338664871778],[-9.104273915194248,38.783468161890845],[-9.104201430008379,38.78376506618052],[-9.104176859667358,38.78387773244612],[-9.10417992962956,38.783905477780834],[-9.10422014979741,38.783954460406996],[-9.10423940719766,38.78398183678837],[-9.104282825092664,38.78399258190426],[-9.104337649450772,38.78399497193722],[-9.104446791255526,38.783989550367764],[-9.104484061177013,38.78395184888127],[-9.104507070379785,38.78395127896664],[-9.104820755111776,38.783943532160464],[-9.104843034739329,38.78395024651708],[-9.1048818949264,38.78396942459502],[-9.104911904601547,38.78398094773899],[-9.104957986459707,38.784003938964815],[-9.104987362093777,38.78402299784839],[-9.105008996341477,38.78404149067607],[-9.105009866703975,38.784055562534945],[-9.105014940261292,38.784138373530766],[-9.105038228326752,38.784162536463164]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.267224916476376,-2.410103121924198,14.269438148665383,2.3089881360046487,0.0022132321890069,-0.1011149859195494,0.1413324863882423,0.1411649536993041,0.1413324863882423,0.9851341341133149,-12.62567871805486,0.9853275914681026,-12.611389469840644,22.533519297881472,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020501:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5610600,E-REDES,,2.090274225832776,LINE:003911,BUS:JUNCTION:60:00746,BUS:EREDES:1105S5413000:60,"[[-9.33844890750411,38.696503410520315],[-9.338540209530741,38.69651112445655],[-9.338552306608591,38.696509378185524],[-9.33856773575405,38.69650345396148],[-9.338578646572117,38.69649472993915],[-9.33858373453489,38.69648286828571],[-9.338584450040255,38.69645773835315],[-9.338424750209844,38.695723996154385],[-9.338388102017996,38.69548980422163],[-9.338350864633352,38.69518702450437],[-9.338325732466217,38.69495410986424],[-9.338316523437218,38.69486505542933],[-9.33831920005258,38.69484786808199],[-9.338328626189654,38.69483698854302],[-9.33836581638342,38.69480868974087],[-9.338444527619659,38.69475058814563],[-9.338457553192484,38.694743238502454],[-9.338472582547501,38.694741588081236],[-9.339237761096575,38.69481622488865],[-9.33940277825263,38.69483114857897],[-9.339519760105317,38.69483911892678],[-9.339670265667124,38.694844103508615],[-9.339757192525603,38.69484739388239],[-9.339877747405133,38.69484775145161],[-9.34032035557516,38.6948394382955],[-9.340698920165256,38.69483459619701],[-9.341246541760913,38.6948258780812],[-9.341249767667405,38.69482564653544],[-9.34126254256716,38.69482390198034],[-9.341281815243423,38.6948189645142],[-9.341303603358964,38.69480710110059],[-9.34131588776214,38.69479534502356],[-9.341325378542216,38.69477809611446],[-9.341329334665796,38.69475980552847],[-9.341327395001478,38.69474496285016],[-9.341200774887211,38.69431902743366],[-9.341185593592844,38.694255013449315],[-9.341172159086364,38.69419916941452],[-9.341117388736963,38.6937384323015],[-9.341103610146849,38.69363007676043],[-9.341101381833917,38.69357147751972],[-9.341105198030276,38.69331217761487],[-9.341109270617645,38.69318752257175],[-9.341114856893347,38.69311588937247],[-9.341133903035548,38.69302041759605],[-9.34122444782575,38.692563095280114],[-9.341276102191408,38.692337367630365],[-9.341279916746915,38.69232569017761],[-9.341358897968329,38.692286644188016],[-9.341373968335514,38.692282686993366],[-9.341388740874354,38.69228220085432],[-9.341569159670193,38.692285864636716],[-9.341611371332043,38.69228493236753],[-9.341633438005054,38.69228964923915],[-9.341710877670247,38.6923105563973],[-9.341715099215422,38.69231144050065],[-9.341720143095511,38.692316108346674],[-9.341722323674286,38.6923438836299],[-9.341723892156097,38.692363981655205],[-9.341725546433977,38.69238507865038],[-9.34172566219324,38.69238649166573],[-9.341728683928402,38.692406889920086],[-9.341730046253094,38.6924161177499],[-9.341733476499044,38.692425972732934],[-9.341737960184295,38.692430817522954],[-9.341747278356454,38.6924381344389],[-9.34175760636302,38.6924419459031],[-9.341763331427064,38.69244406651702],[-9.341774780972415,38.692446226964634],[-9.341936623489886,38.69245107329943],[-9.341951385173227,38.6924506232324],[-9.341967961045173,38.69244597479661],[-9.341982899993239,38.692441721628974],[-9.34204256446794,38.6924411129589],[-9.342075025227834,38.692446055424426],[-9.342097236116167,38.69244909527729],[-9.342291515465321,38.6924513263342],[-9.342538551532519,38.69245157844876],[-9.343129214745908,38.692463601009386],[-9.343627076682138,38.69247277236113],[-9.344147399829867,38.69248414073961],[-9.34479632803588,38.6924990906406],[-9.344930948807967,38.69250226961736],[-9.345046288012268,38.69250232470288],[-9.345166928191562,38.692495721989694],[-9.345282877040143,38.69248764554484],[-9.345396124193119,38.69247748922475],[-9.345510998617193,38.692465009922174],[-9.345614551805543,38.69244981062586],[-9.346118679899964,38.69235919978244],[-9.346168175659294,38.6923485879671],[-9.346226504460127,38.69233289408847],[-9.346298801986915,38.692309965977856],[-9.346504853147984,38.69223830346688],[-9.346581049748366,38.69221419068618],[-9.346681187066585,38.69218394701109],[-9.34714645904384,38.692044166038826],[-9.347157468370275,38.6920386469455],[-9.347164007828887,38.69203115659192],[-9.347164765901052,38.69202297870341],[-9.347036308444201,38.69175642437982],[-9.34703122839294,38.691738092420046],[-9.347038859989711,38.69171839425872],[-9.347152477458689,38.69159914883046],[-9.347173780972549,38.691587289365835],[-9.347358045141414,38.691522859879164],[-9.34735944995204,38.69152165625182],[-9.347360101948505,38.69151739782545],[-9.34726361075485,38.69134471413856],[-9.346732700974544,38.69041577132478],[-9.34672149888015,38.69040241218308],[-9.346702525764744,38.690386242319846],[-9.34660079209846,38.690298879677115],[-9.34658778169046,38.69029140334467],[-9.346336508332204,38.69020802639902],[-9.346313151374964,38.69019971171737],[-9.346295745175635,38.69018987595674],[-9.346276414107228,38.69017563739566],[-9.346263576034143,38.69016135840086],[-9.34625380694626,38.690146416981094],[-9.34602038368865,38.689717767787414],[-9.345998095455814,38.68967680693503],[-9.345977282925267,38.689629318162176],[-9.345969579604944,38.68958496303774],[-9.3459711178263,38.6895338732316],[-9.345995300538712,38.689460533340686],[-9.346014200743014,38.6894295936515],[-9.346042474021464,38.689384747753095],[-9.346112812030844,38.68924407304891],[-9.346119180513607,38.689215605522755],[-9.346107906135066,38.689152416302925],[-9.346093640623229,38.68912031680623],[-9.346080776822145,38.689097705903855],[-9.346060665081668,38.689075341430545],[-9.346012778170586,38.68903687137268],[-9.345969113961463,38.68900343779762],[-9.34595486019164,38.68899038050411],[-9.345947104582132,38.68897079717652],[-9.345945109275874,38.68895474810738],[-9.345948475574373,38.68894108444822],[-9.345958939308135,38.68893050878884],[-9.345974722110025,38.688923201736834],[-9.346334869023558,38.68884921836249],[-9.346480162558477,38.68882061353288],[-9.346618067598795,38.68879346348474],[-9.346886236951942,38.688740665540614],[-9.347417595055227,38.688638290324],[-9.34800385402422,38.68851762334762],[-9.348016497003563,38.68851291588926],[-9.348030515793612,38.68850258230017],[-9.348038749201576,38.68849130904115],[-9.348040766167786,38.68847807371689],[-9.348021374339773,38.68842223837336],[-9.347851881224091,38.68803294897504],[-9.347684158292136,38.68764628014962],[-9.347670521447894,38.68762214614388],[-9.347593637728748,38.68754698354762],[-9.34758237616767,38.68754502888753],[-9.34741666376366,38.68755059844366],[-9.347398925711751,38.6875503234946],[-9.347389336625968,38.68754804516224],[-9.347373259764943,38.68754678010098],[-9.347085974475213,38.68755427080304],[-9.347073976629448,38.68755023395408],[-9.347067237048979,38.6875418007154],[-9.347065274584137,38.68752974174688],[-9.347059726007279,38.68741239264156],[-9.347056361583228,38.68739966365868],[-9.347054111830698,38.68739643525398],[-9.34704871708636,38.68739548246749],[-9.346806831950136,38.68740179792471],[-9.346792582134672,38.687399153626885],[-9.346723592801212,38.68734491443527],[-9.346706056918823,38.68732805404347],[-9.346677702300736,38.687293290612004],[-9.346673342513515,38.68728897617613],[-9.34666775722641,38.68728762901184],[-9.346616213841237,38.687287047676925]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES PDIRD-E multi-circuit corridor equivalent,LN60 CALDAS DA RAINHA-CADAVAL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1667812775633958,0.307472308710033,65.21852260198456,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.654125411483157,4.645502600827313,-23.62385643615516,-4.876517516198368,0.0302689753279956,-0.2310149153710554,0.2403101342506215,0.2408751500998602,0.2408751500998602,0.9652523216398304,-14.469243892323693,0.963624855591482,-14.585024051041325,19.21620662942642,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:1020507:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612300,E-REDES,,2.434623538578036,LINE:003912,BUS:JUNCTION:60:03084,BUS:EREDES:1105S5396000:60,"[[-9.373810965369247,38.74645456234566],[-9.374183619270978,38.746019445386004],[-9.376780588880813,38.746002380241734],[-9.378802729999178,38.7464839659573],[-9.380655102493352,38.7460363123781],[-9.383308927932422,38.74513223476272],[-9.386429573307254,38.743403815874096],[-9.389399569628006,38.742740438105116],[-9.39055042285591,38.74228409739423],[-9.391270937825006,38.74121204762472],[-9.392211680688451,38.73970445970911],[-9.392949967952768,38.73905053073963],[-9.39420688076705,38.73857519250059],[-9.394893293683712,38.7378521377289],[-9.395222726417261,38.73633644881176],[-9.395240030644535,38.736114998440605],[-9.39523284950371,38.7360984119736]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6123 TRAJOUCE-ALCOITÃO,3,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,42.73579015795881,8.32441474057215,-42.58431122541302,-7.83652413706217,0.1514789325457926,0.4878906035099799,0.4355792067701704,0.4356227176417633,0.4356227176417633,0.9618322433754242,-15.019324023047217,0.9564429946651254,-15.644915516579047,62.50864078659254,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2706411:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5607900,E-REDES,,1.217725547641319,LINE:003913,BUS:JUNCTION:60:01790,BUS:EREDES:1105S5396000:60,"[[-9.398530707750659,38.72583378166441],[-9.398493712942484,38.72605561738152],[-9.398400952432635,38.72655766351185],[-9.398328938544779,38.726968102238295],[-9.398182510518117,38.72776714397021],[-9.398063834720178,38.728425942143865],[-9.39804448286139,38.72854259350137],[-9.398013683865557,38.72869541742883],[-9.397899136648274,38.72934006466951],[-9.39786619908083,38.729530716743795],[-9.39785046510738,38.729621747182264],[-9.397818162332557,38.72980863617637],[-9.397732453920433,38.730256631403265],[-9.397667843020624,38.730615195450426],[-9.397621836047504,38.73085899889429],[-9.397599077346769,38.7310094296244],[-9.397565264251933,38.731105619029115],[-9.397543230642077,38.73126456310804],[-9.397495649324828,38.73155668244318],[-9.397494947277549,38.73157554301543],[-9.397496849773457,38.731590159808675],[-9.397446758139557,38.731927713757244],[-9.3973861408124,38.73224621342362],[-9.397299930084687,38.7326725592907],[-9.397272287745297,38.73281415227543],[-9.397268569922943,38.73283611710062],[-9.397268370855338,38.732856764739395],[-9.39727034535308,38.73287937051959],[-9.39723909224838,38.733013165956],[-9.397222003601074,38.73307704393157],[-9.397176357091467,38.733224146337946],[-9.39715697735091,38.73328658086673],[-9.397141866824455,38.733331575438626],[-9.397101365922042,38.73345812974542],[-9.397008062126236,38.73378508090876],[-9.39699320216748,38.733837116710276],[-9.396952028365668,38.73398487318832],[-9.396874396918571,38.734237458739045],[-9.396684241678496,38.73478637004454],[-9.396604743462468,38.73500103548202],[-9.396536227347278,38.73517852463813],[-9.39648157849435,38.7353200493632],[-9.396408776055559,38.735503628941956],[-9.396351961714462,38.73565346405012],[-9.396342486204285,38.735665249472866],[-9.396335749439643,38.73566930374047],[-9.396220948016204,38.73565474655747],[-9.396195385124502,38.73565163627441],[-9.396139006629676,38.735639716649324],[-9.396111719183502,38.73562489707874],[-9.396053818495275,38.73558013406552],[-9.396043313403332,38.735575275504544],[-9.39602822212654,38.73557512349897],[-9.39598142616437,38.7355881323206],[-9.395632155675665,38.735701550946224],[-9.395569810138566,38.735727563633986],[-9.395559210760036,38.735731056117515],[-9.395544152515004,38.735726255757925],[-9.395509667515038,38.735737626985895],[-9.395472438471144,38.735749910623575],[-9.395400907399267,38.73577350942118],[-9.395290894916677,38.73581142300419],[-9.395285175061899,38.73581967277773],[-9.395285272676613,38.73582521141171],[-9.395286783331375,38.735831968812754],[-9.395294075751794,38.73584573468746],[-9.395302890909608,38.73586237554545]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.092596706766646,-2.968556374304633,13.097318159140803,2.745434283799509,0.0047214523741576,-0.2231220905051238,0.135129259185969,0.1346322554822914,0.135129259185969,0.955983416594665,-15.676446403967756,0.9564429946651254,-15.644915516579047,21.544500117340128,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2706418:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1105L5607600,E-REDES,,0.3810010589616336,LINE:003914,BUS:JUNCTION:60:00362,BUS:EREDES:1105S5396000:60,"[[-9.397203184237895,38.73310345990624],[-9.39719373375631,38.733138791067454],[-9.39714585110724,38.733284305308544],[-9.397130718214177,38.733329336151705],[-9.397090174162326,38.73345605305929],[-9.396996849228866,38.733783112534475],[-9.396981966584192,38.73383516659548],[-9.39694081448476,38.733982850773785],[-9.396863248174315,38.73423521942923],[-9.396673158347026,38.734783931841456],[-9.396593726864749,38.734998470442676],[-9.396525210088889,38.73517592356921],[-9.396470583576873,38.73531741201701],[-9.396397781429954,38.73550100960126],[-9.396341383986284,38.73564970523237],[-9.39633466353795,38.735658596417714],[-9.396332683489453,38.73565978883461],[-9.396223115004181,38.735645895638875],[-9.396197782716332,38.735642818891726],[-9.396143920698268,38.73563143051424],[-9.396119094710938,38.735617935458066],[-9.396060890939886,38.73557294152909],[-9.396046513348736,38.73556630532266],[-9.396026314940874,38.735566100475936],[-9.395977298802775,38.73557972781738],[-9.395627227595961,38.7356933892884],[-9.39556485938496,38.73571942023399],[-9.395554751734842,38.73572275426985],[-9.395548611380459,38.73573454860013],[-9.395533518572783,38.73573953089364],[-9.395480911006015,38.73575689899917],[-9.3954924996169,38.735780166486904],[-9.395500857261172,38.73579694739165]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6076 ALCOITÃO-ESTORIL,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0754,0.105,250.0,0.3737499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-15.5777350920218,-1.4327330894072423,15.57986926770204,1.3371746463834226,0.0021341756802417,-0.0955584430238198,0.1574087308882066,0.157320945224397,0.1574087308882066,0.956296914148828,-15.655067909253592,0.9564429946651254,-15.644915516579047,42.1160483981824,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1002826:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1115L5601500,E-REDES,,1.7747215486556869,LINE:003915,BUS:JUNCTION:60:03085,BUS:JUNCTION:60:00961,"[[-9.217404496012394,38.79043255112002],[-9.217479236149229,38.79042937938664],[-9.216462178547069,38.79163170426465],[-9.215291653359138,38.79300982325432],[-9.21346730606174,38.79516479966853],[-9.212211890571782,38.79772937029557],[-9.211805309014512,38.79836416202902],[-9.210407417638157,38.79766212261772],[-9.208548507913363,38.7967617075011],[-9.206445254075085,38.794515549012544],[-9.205538922255991,38.79382125837618]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020705:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1115L5601400,E-REDES,,3.5840459096667674,LINE:003916,BUS:JUNCTION:60:03086,BUS:JUNCTION:60:00962,"[[-9.223836712063312,38.78688145817618],[-9.223821323915633,38.78684068018241],[-9.223229189837816,38.78826049929667],[-9.222861034731656,38.78907851093367],[-9.222222417825613,38.79060141913315],[-9.220346611687278,38.7950255445142],[-9.219752339985048,38.79642632251416],[-9.219552123010704,38.79695055029927],[-9.216697103387949,38.798892941332106],[-9.214118686737503,38.79915770818721],[-9.212739270641674,38.79882689358381],[-9.211838009833919,38.798520367774714],[-9.210395920840934,38.7976775418073],[-9.208534763220381,38.79677615638933],[-9.206428030312615,38.79452749851031],[-9.205257965127684,38.7938604838629],[-9.204448608003892,38.792097280460474],[-9.20231197730071,38.789687789488],[-9.200067437888299,38.78744349073366]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020879:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1114L5611600,E-REDES,,0.2514963553296955,LINE:003917,BUS:JUNCTION:60:02175,BUS:JUNCTION:60:03052,"[[-8.972011357172224,38.97922493325884],[-8.972781819552996,38.97811696802832],[-8.972877093743481,38.97746857693477],[-8.973078383447966,38.977176155235284],[-8.973089250396784,38.97716025964322]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.5070453028492576e-10,-0.0026466268128544,2.6544577898164427e-10,7.296642762118425e-05,1.4741248696718554e-11,-0.0025736603852332,2.5679771996786233e-05,7.079808716844262e-07,2.5679771996786233e-05,0.991721358895,-11.09194966437699,0.9917213942269832,-11.091950269252967,0.0036848575113769,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1020897:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1107L5603800,E-REDES,,0.7215013675566568,LINE:003918,BUS:JUNCTION:60:01372,BUS:EREDES:1114P5340100:60,"[[-9.025961978204247,38.91542214515382],[-9.024232931439489,38.91724041185576],[-9.02367732442811,38.917813308668876],[-9.0230080613538,38.9185276793355],[-9.021652564951559,38.91995797968391],[-9.021883250575657,38.920443801153894],[-9.022013327024183,38.92073899644018],[-9.022016881862982,38.9207567953376]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,0.9963582220375636,1.5078314978826652,-0.9962841190675776,-1.5148533291432396,7.410296998611177e-05,-0.0070218312605743,0.0176685052101849,0.017727864380339,0.017727864380339,0.9842725807967584,-12.126237545671833,0.984136887016407,-12.12863581459296,2.5438175319757588,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:2783123:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1114L5608700,E-REDES,,0.5155073478343133,LINE:003919,BUS:EREDES:1114S5140100:60,BUS:JUNCTION:60:02977,"[[-9.014596185018068,38.92201146603715],[-9.014595478160691,38.922010255359965],[-9.014595512667468,38.922009318309605],[-9.014596302859493,38.92200887996751],[-9.014597767693683,38.92200891392398],[-9.014620308587935,38.92201806625461],[-9.014620386748836,38.922024370975784],[-9.01468160228375,38.92207074731551],[-9.014686787930305,38.92207978773207],[-9.014681294354286,38.92209241289722],[-9.014645934254972,38.922119784252715],[-9.01456806624044,38.922180219754104],[-9.014387085737432,38.922295264463756],[-9.014267275356195,38.92237304131966],[-9.014256666528981,38.92239068634369],[-9.01421680618588,38.92242899078295],[-9.014177786105131,38.92245601135366],[-9.014072190725805,38.92251872792496],[-9.01402509988781,38.92254303512628],[-9.014018263600743,38.92254874357512],[-9.014006511183243,38.92255599345683],[-9.013982309380287,38.92255705015554],[-9.013900687917873,38.92254820919825],[-9.01388484603459,38.922535303973554],[-9.013799762151754,38.92247220938629],[-9.013630329132816,38.92233920473207],[-9.013552671537152,38.92226679404003],[-9.013469262161827,38.92217870850774],[-9.013350422187651,38.92209089958111],[-9.013341098557083,38.92205868681238],[-9.013336909440444,38.92198389240811],[-9.013326178551242,38.92192183010708],[-9.013296975051787,38.9219007297441],[-9.013030219813894,38.92174124738294],[-9.012758296409885,38.921582406927286],[-9.01263793241247,38.92152784677511],[-9.012633881823913,38.92152571552782],[-9.012358846644412,38.92139390237608],[-9.012353557939788,38.92139328472928],[-9.01235318058004,38.92139353978931],[-9.0122379108792,38.92160454762636],[-9.012176127945152,38.921681866515726],[-9.012108464520892,38.921757347146034],[-9.012036501053844,38.921845975224656],[-9.01195640134918,38.92193778125161],[-9.011919721443947,38.921980663804],[-9.011875883969575,38.92204152543064],[-9.011823541391188,38.92211023373823],[-9.011696215948753,38.92222112249735],[-9.011539177143435,38.9223415129429],[-9.011389915780246,38.92245680030366],[-9.011020527208926,38.92275406014669],[-9.010957583815854,38.92280575152776],[-9.010956328011986,38.922810507988764],[-9.010961804646486,38.922817934020514],[-9.011128955330541,38.92294570832706],[-9.011139959076964,38.9229543717791]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.071045,0.1290989,184.0,0.6272099999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.5222763352273754,-1.4300319575808236,3.5224267835697183,1.3265237013017734,0.0001504483423429,-0.1035082562790501,0.0371919915973222,0.0368220488889845,0.0371919915973222,0.9835444192905476,-12.172447143863376,0.9836067570285218,-12.169421076215292,5.92975105583812,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021059:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1101L5603100,E-REDES,,0.9167550421135372,LINE:003920,BUS:EREDES:1101S5335200:60,BUS:JUNCTION:60:02395,"[[-8.958955158979748,39.014375218542334],[-8.958972352267637,39.0143872386662],[-8.95903503580044,39.014452719742266],[-8.960515299043784,39.0152036385999],[-8.963124558513384,39.01652721612344],[-8.963897996711486,39.01779803127474],[-8.964866400789491,39.01937444973151],[-8.966351724827572,39.01969534883065]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0155783409148975,2.9944324731129615,-1.01529459109645,-3.002853238920834,0.0002837498184475,-0.0084207658078723,0.0306803769079056,0.0307665802725197,0.0307665802725197,0.9917096637007036,-11.091749442970638,0.9913970969132948,-11.092443907014816,4.414776908095817,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1003798:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1115L5604000,E-REDES,,1.2573569916900025,LINE:003921,BUS:JUNCTION:60:01355,BUS:EREDES:1111S5200000:60,"[[-9.286329582258086,38.83032571379177],[-9.289608496328189,38.83137172589088],[-9.296613922172904,38.83360612823846],[-9.299633283667786,38.83388319199245],[-9.299908352479903,38.834038180978254],[-9.299920830338898,38.834053314948335]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.552555790791615,8.415274208011647,-27.51873496841577,-8.313368955661222,0.0338208223758442,0.1019052523504253,0.2863947661190384,0.2864301425675015,0.2864301425675015,0.9679472068567896,-13.723805871878705,0.9657454837215942,-13.921662461746704,41.100608777084446,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1003876:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1111L5600700,E-REDES,,1.9571744348383344,LINE:003922,BUS:JUNCTION:60:02972,BUS:EREDES:1111S5395000:60,"[[-9.352363599278283,38.80091451546339],[-9.350792551236179,38.80260002291157],[-9.348922652632986,38.80313526883319],[-9.348133066814903,38.80365650156657],[-9.34624292124795,38.80551446854931],[-9.345185613606713,38.80617255131608],[-9.34384681009585,38.807010076170215],[-9.34095328648996,38.80787893221355],[-9.340164822995717,38.807567738150745],[-9.338842414547326,38.80698642657113],[-9.33726533179366,38.80628794599436],[-9.336825250323585,38.80544051567638],[-9.336968189742642,38.804776453344466],[-9.336535923510814,38.803885803771095],[-9.336447893214245,38.80376814510151],[-9.336436269559021,38.80375260082234]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6007 CAPA ROTA-MEM MARTINS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.701171965011666,2.2552208290447804,7.705311195427739,-2.2600900993243926,0.0041392304160732,-0.0048692702796122,0.0802843347785247,0.080337341321718,0.080337341321718,0.9617899812156582,-14.712675677557968,0.9617951923582174,-14.608687712640751,11.52781479720449,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1020507:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1105L5612300,E-REDES,,1.0306877437585689,LINE:003923,BUS:JUNCTION:60:01692,BUS:JUNCTION:60:03084,"[[-9.36708201235748,38.7540920104693],[-9.368010804740774,38.75316620280781],[-9.3705607824162,38.75022112398826],[-9.372925399335603,38.747488538527506],[-9.373810965369247,38.74645456234566]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6123 TRAJOUCE-ALCOITÃO,3,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,42.799908737392805,8.530850156553944,-42.73579015796125,-8.324414740572912,0.0641185794315575,0.2064354159810317,0.4355599939158628,0.4355792067701958,0.4355792067701958,0.9641462019924346,-14.756570516623272,0.9618322433754242,-15.019324023047217,62.50239729806225,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1023117:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1416L5651200,E-REDES,,0.5162211894054022,LINE:003925,BUS:JUNCTION:60:03005,BUS:JUNCTION:60:02358,"[[-8.677308471289214,39.25018610440566],[-8.677248532223956,39.24865561612143],[-8.677126732086705,39.245545755986264]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.363023389118685,-0.3888998055682706,2.3631165347151133,0.3840323074973774,9.314559642836784e-05,-0.0048674980708932,0.0234621927769935,0.0234539992487364,0.0234621927769935,0.9821795250728528,-12.763430605903482,0.9822380435679694,-12.75636733956163,3.3666512809576083,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021467:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1405L5653100,E-REDES,,2.3955734080826256,LINE:003926,BUS:JUNCTION:60:02392,BUS:EREDES:1405S5680800:60,"[[-8.826195854807585,38.91149610974127],[-8.829186541876085,38.911753541492764],[-8.832077510350027,38.91200395554736],[-8.835317025844272,38.91228305752546],[-8.838192496625659,38.91253131461418],[-8.841895202487018,38.91284920675099],[-8.844671649769115,38.91326839497935],[-8.847907959178189,38.913754856789026],[-8.850667351299071,38.91417025957645],[-8.851735905817582,38.914330980764674],[-8.852816543461897,38.91449350910627],[-8.853529006959294,38.914663952880694],[-8.853552040499654,38.9146648102738]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.132012632459716,0.8035196298818705,10.139746242663533,-0.8016554866507766,0.0077336102038163,0.0018641432310939,0.099214346228885,0.0992330143753231,0.0992330143753231,0.9857590998678172,-15.13545888503289,0.9863069646438476,-14.985409052734957,14.239204243840312,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021437:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5650100,E-REDES,,0.375206698113561,LINE:003927,BUS:EREDES:1410S5625300:60,BUS:JUNCTION:60:03087,"[[-8.467828078257147,39.46983991919144],[-8.467805398493388,39.46983599470999],[-8.467268855816519,39.46987888697463],[-8.465413830146247,39.47047332696232],[-8.463975933297554,39.47130916132174]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.307618295022976,0.1159241858955945,16.310753502416365,-0.1091170932359528,0.0031352073933881,0.0068070926596417,0.1596345078485545,0.1596347626438496,0.1596347626438496,0.9830211338495536,-6.547671768547089,0.9832057143384167,-6.51042768959865,22.90640875934132,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021437:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5650100,E-REDES,,5.534766773604239,LINE:003928,BUS:JUNCTION:60:03087,BUS:JUNCTION:60:03088,"[[-8.463975933297554,39.47130916132174],[-8.461255381568911,39.47289048613165],[-8.459544791819338,39.47388963555675],[-8.457894352652517,39.47484370936249],[-8.455815221160494,39.476056698330616],[-8.453990010522308,39.4771164767787],[-8.451280157330801,39.47869436315707],[-8.449566331485961,39.47968855537373],[-8.446866265493892,39.4812773451632],[-8.44441622661528,39.4826838739365],[-8.439460478652117,39.48573418363093],[-8.438414085842654,39.486389816625326],[-8.436979309534925,39.48727122871898],[-8.435285241082754,39.48831430833069],[-8.43332599068989,39.48954413460002],[-8.43191317151395,39.49038226574891],[-8.43021997368254,39.491425043769574],[-8.428819935828095,39.49230404071416],[-8.427540624933808,39.49308512355066],[-8.42434006852184,39.49505919291176],[-8.422803437775418,39.496027368131024],[-8.420796722349102,39.49727031421179],[-8.41673503517213,39.499877615298594],[-8.414934852792957,39.50101547276516],[-8.413291763909923,39.50207669862649]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.310753502414897,0.1091170932322695,16.35700298347773,-0.0088663237617895,0.0462494810628335,0.10025076947048,0.159634762643835,0.1596367318406173,0.1596367318406173,0.9832057143384167,-6.51042768959865,0.9859595338879172,-5.962364886284747,22.90669132452538,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
