source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:1021437:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1410L5650100,E-REDES,,9.2601069989993,LINE:003929,BUS:JUNCTION:60:03088,BUS:JUNCTION:60:00980,"[[-8.413291763909923,39.50207669862649],[-8.411578779284973,39.50318300908869],[-8.409789570558674,39.50433655808999],[-8.407545824436554,39.50576782417701],[-8.406674985340475,39.50632408255025],[-8.403103216557003,39.50862421233103],[-8.400900478982935,39.51004175228871],[-8.39743200566322,39.51234191771776],[-8.395581272421657,39.5135855283384],[-8.3940779258478,39.51459589368764],[-8.391292590381175,39.516446741945806],[-8.388555407044343,39.51827038694534],[-8.385946605725854,39.52001366910057],[-8.383760157138378,39.52164179650333],[-8.38206423556318,39.522868461914975],[-8.379457772213586,39.52479075693443],[-8.37592411959297,39.52739809874152],[-8.373011861235423,39.53033572035139],[-8.370630750878249,39.533139397250864],[-8.367044131356923,39.535313453680665],[-8.3659266717554,39.53599942268365],[-8.363337425191373,39.539608561372354],[-8.362047649121996,39.54059675461877],[-8.359147090091263,39.54155181982022],[-8.355920357865667,39.54265295729834],[-8.351777992458947,39.54408826744851],[-8.349667887859422,39.54482012592188],[-8.346445702568305,39.54593161055616],[-8.343384132057427,39.54609316744605],[-8.34187938217087,39.5461850685319],[-8.337543637136463,39.54643616426436],[-8.335418097297621,39.546556902675775],[-8.333943948437259,39.54644917294438],[-8.33157035716788,39.54617661096785],[-8.328100128596308,39.545645382867896],[-8.327762833529079,39.545566368487314],[-8.327740563756267,39.545561155102924]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.357002983471585,0.0088663237599151,16.43438285172051,0.1581516672804138,0.0773798682489257,0.167017991040329,0.1596367318405573,0.1596325540373617,0.1596367318405573,0.9859595338879172,-5.962364886284747,0.9906954498587042,-5.051085776404472,22.906691324516764,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411937:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5622200,E-REDES,,2.2739690923310794,LINE:003931,BUS:EREDES:1418S5003600:60,BUS:JUNCTION:60:03057,"[[-8.376141308523097,39.636469460556555],[-8.376164606037666,39.63646942950169],[-8.37686301365827,39.63654283800795],[-8.380880500741569,39.6369174721644],[-8.382248773579894,39.63704503355279],[-8.384428138732742,39.63724817402749],[-8.385939918684869,39.637389060516725],[-8.38812982771878,39.63759310815617],[-8.391027045293633,39.63786299645148],[-8.393543051116485,39.638097313052455],[-8.395669796863999,39.63829533547673],[-8.401114650312486,39.63880213266147],[-8.40250348286693,39.63893135307546]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,22.111143516377485,2.275546716412958,-22.07547666198555,-2.1777647413245607,0.035666854391934,0.0977819750883974,0.2186989656117434,0.2187212698585003,0.2187212698585003,0.9780034199978648,-5.585379086578489,0.9759110864294496,-5.885159669420042,31.384885903070785,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412089:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625900,E-REDES,,1.4926397406769691,LINE:003932,BUS:JUNCTION:60:02418,BUS:JUNCTION:60:01754,"[[-8.370447327098107,39.63347468004544],[-8.36915271738942,39.631427411216],[-8.369145384333391,39.63141530319932],[-8.367869836974105,39.62940216972163],[-8.366926452818248,39.62790839600922],[-8.366323829671126,39.62695415724865],[-8.365359528945088,39.625427132603406],[-8.364169009767638,39.623541779407745],[-8.362819747173566,39.62140489273567]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.083732096591463,-7.754403355956087,10.091382934714554,7.765321914838953,0.0076508381230908,0.0109185588828664,0.1250722815619419,0.1249830291935573,0.1250722815619419,0.9786625786161782,-5.557396388215658,0.9803408878496898,-5.486266417318856,17.94694813630965,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412137:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5625600,E-REDES,,1.8228761957950892,LINE:003933,BUS:JUNCTION:60:03089,BUS:JUNCTION:60:02729,"[[-8.389090240800863,39.56394595946337],[-8.388818259550371,39.56568146106213],[-8.388545319924946,39.56732805754182],[-8.388319429642749,39.56877592210872],[-8.388075889098868,39.57035686419311],[-8.387708791154617,39.572659332544426],[-8.387447916528542,39.57434132161177],[-8.387226957989867,39.57575620665712],[-8.386933930227318,39.577572672654696],[-8.387084250662525,39.579636570044535],[-8.386846327842482,39.58020637551613]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.844830837139352e-09,-0.0184619652431567,1.7439407569937872e-13,-1.7352615087280226e-14,4.845005231215051e-09,-0.018461965243174,0.0001800636155968,1.7093001656742792e-15,0.0001800636155968,0.986597668790031,-5.682329026433047,0.9865994162907764,-5.682359098661736,0.0258377981915436,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021551:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5648700,E-REDES,,2.2214718321049345,LINE:003934,BUS:JUNCTION:60:03090,BUS:EREDES:1403S5799800:60,"[[-8.643412217053031,39.18482006680386],[-8.641018017130014,39.18611489896186],[-8.639286300103521,39.18705139418462],[-8.637337168364857,39.18810540763015],[-8.635500326608467,39.189098634676085],[-8.63337104633526,39.19024992837206],[-8.631460791792126,39.191282715798614],[-8.628343883349647,39.19296777318603],[-8.626143599002257,39.194157185176564],[-8.624180255798626,39.19504077294797],[-8.623056875404778,39.196233530092705],[-8.622728742837246,39.19654828785828],[-8.62271054226869,39.19655942558897]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 CF GRANHO-ALMEIRIM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.50288958170048,13.65702192782147,17.537298401676363,-13.563202726123007,0.0344088199758836,0.0938192016984622,0.2172747786257868,0.2174088006213519,0.2174088006213519,0.9832024859766584,-14.242852852140944,0.981251667491724,-13.95151056039438,31.19655626651628,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021569:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1415L5655300,E-REDES,,2.1053805775345538,LINE:003935,BUS:JUNCTION:60:01797,BUS:EREDES:1415S5840100:60,"[[-8.752042633619842,39.01008083045897],[-8.75346181940098,39.01189041471483],[-8.754564633999491,39.01329653788359],[-8.755474065644714,39.014456021769455],[-8.756906108799365,39.016281716121554],[-8.758545172686405,39.01837121874163],[-8.760129022899331,39.02039018650586],[-8.761619273665302,39.02228214461961],[-8.763672985979372,39.02401337157305],[-8.76546562901554,39.02552037784726],[-8.765462801424611,39.025739042265656],[-8.765460779183206,39.02575698726991]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6567 MEXEEIRO-BENAVENTE,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.3688539999999999,9.199999999999998,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.459311620024702,1.3085833722480589,-6.456451866198839,-1.3201992416694726,0.002859753825863,-0.0116158694214136,0.0643411118693508,0.0643825351656682,0.0643825351656682,0.9856437190496704,-16.5572180290268,0.9849369874959368,-16.634477334093795,14.579378434254576,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021671:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5656600,E-REDES,,2.554072142699172,LINE:003936,BUS:JUNCTION:60:00489,BUS:JUNCTION:60:03004,"[[-8.19323917220323,39.42998402826187],[-8.19010018146691,39.42916943536498],[-8.187334769383956,39.42845170168567],[-8.183712909023914,39.42876660358743],[-8.180092931317708,39.4296650924224],[-8.180624380834434,39.43218054060123],[-8.181043183884176,39.43416267355027],[-8.181422570966205,39.43595815078135],[-8.181923089220234,39.43832672616069],[-8.182419302556754,39.439586411029964],[-8.182314832939655,39.44128662021099],[-8.18293095696209,39.4412840075256],[-8.182929997974254,39.44114890279623]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.4463411972073914e-08,-0.0258884431849618,-1.4053150518440651e-09,-0.0001824575857396,1.3058096920229848e-08,-0.0260709007707014,0.0002515087487422,1.77258715125204e-06,0.0002515087487422,0.990469166346672,-4.7997155283462645,0.9904725622017428,-4.799773738228849,0.0360896468277073,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1021791:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1401L5651800,E-REDES,,3.940004916156973,LINE:003937,BUS:JUNCTION:60:02626,BUS:JUNCTION:60:03092,"[[-8.210452504503776,39.453568313140785],[-8.211165005185773,39.453617005382014],[-8.213504995085115,39.45378099933346],[-8.215141996549562,39.4538899979187],[-8.21677000497709,39.45400399694719],[-8.219599994884325,39.45418899860119],[-8.222616994573723,39.45438899781052],[-8.22479699969551,39.454532002574915],[-8.226546999164013,39.45464700074918],[-8.227442000203649,39.45470300081835],[-8.230417996363599,39.45572399840726],[-8.232361002695589,39.45640600464695],[-8.235905005495608,39.457675005198716],[-8.240260994458806,39.45640699983041],[-8.24127599655369,39.456961002420286],[-8.243016003559307,39.457931002130444],[-8.244750000144844,39.45890499859044],[-8.245827994888517,39.459495999566094],[-8.247173003738993,39.46023799738344],[-8.248571005767094,39.46019800349133],[-8.24941422700727,39.45987562945554],[-8.251550396415325,39.459044288392114],[-8.2529050051633,39.45848699833499],[-8.252978000675336,39.458435996640816],[-8.252986018151224,39.458429485225786]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.9068514389439397e-08,-0.0400226771919001,-2.2870533364581543e-14,-3.502868064147063e-13,4.906849151890602e-08,-0.0400226771922504,0.0003897719402475,3.4186003313485584e-15,0.0003897719402475,0.9880608403883836,-3.7354491694807286,0.9880690164254664,-3.735589660194793,0.0559293930617859,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022043:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5653400,E-REDES,,0.2599287098610365,LINE:003938,BUS:EREDES:1413S5632800:60,BUS:JUNCTION:60:00682,"[[-7.814524689600562,39.566957174342896],[-7.814497259643796,39.56696765548687],[-7.814387528618002,39.56698902647521],[-7.811532520198155,39.56732752994503]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1366 PRACANA-VALE SERRÃO,3,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-0.072761463158154,0.4022524587148332,0.0727627904746226,-0.4049524984051523,1.3273164686106176e-06,-0.002700039690319,0.0039334895338928,0.003959101030102,0.003959101030102,1.0,1.2436248059240669,0.9999898253642896,1.2439183312709483,0.8965355593528149,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411973:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1421L5622300,E-REDES,,1.7841217194376953,LINE:003939,BUS:JUNCTION:60:00994,BUS:EREDES:1421S5002900:60,"[[-8.610755273758071,39.66655713584937],[-8.607995722304098,39.6661584469556],[-8.605796691386523,39.66584067973251],[-8.602834456757735,39.665412568498695],[-8.599973147943954,39.66499896154257],[-8.598730765445698,39.66481934885299],[-8.596335301502478,39.66447300191072],[-8.593984116620563,39.66413299499761],[-8.590524907452233,39.66363267510737],[-8.590289965113978,39.66361509484657],[-8.59026665896677,39.66361516889665]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6223 OURÉM-AZÓIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.575865748409873,3.97640809888376,-4.573713185433157,-3.986325453151713,0.0021525629767156,-0.0099173542679533,0.0606025375639004,0.0607153556540001,0.0607153556540001,0.9625607822627288,-8.03063941807661,0.961546698787929,-8.069058090011472,13.74894829121381,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1021929:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5650500,E-REDES,,2.1344079350823155,LINE:003940,BUS:EREDES:1413S5585200:60,BUS:JUNCTION:60:02344,"[[-7.997464946552904,39.48296540629506],[-7.997235320415202,39.484304166701385],[-7.996438749775586,39.484680644057924],[-7.993881568532023,39.485675623784516],[-7.992408403711474,39.48629899755508],[-7.990980064185715,39.486913192658434],[-7.989030441395979,39.487741124712855],[-7.986225150931047,39.488834383181015],[-7.984178769488654,39.489774519116125],[-7.981011633807448,39.491111919583915],[-7.976890023896344,39.49277273097542]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6505 PRACANA-BELVER 1,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.136209255000922,4.840272969080014,7.146010682495935,-4.846194770777967,0.0098014274950131,-0.0059218016979531,0.0829735148206986,0.0830934581496793,0.0830934581496793,1.0,0.1310347139860801,0.9998808166410202,0.2570553691641427,27.68397739452919,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:1022127:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1214L5658400,E-REDES,,8.336170314756789,LINE:003941,BUS:JUNCTION:60:01005,BUS:JUNCTION:60:00680,"[[-7.357569526647657,39.165782763038415],[-7.357133929960368,39.16534278132094],[-7.354644512278252,39.1628202905962],[-7.353356780882654,39.16150256398009],[-7.352251546642112,39.16040859522004],[-7.350290237080086,39.158443154929266],[-7.348791903798663,39.15691404185891],[-7.345686527186711,39.15382531844191],[-7.344639442354469,39.15278636117772],[-7.343051999377849,39.1511689131074],[-7.340662187170365,39.148785399020824],[-7.339230140941937,39.14733990212116],[-7.336926379678879,39.145023207379786],[-7.335358159620989,39.143406009830805],[-7.33308243611617,39.14112808928587],[-7.332254338088999,39.14029780464802],[-7.32985948043064,39.137898044655415],[-7.328872546829687,39.1368921718475],[-7.327310827773987,39.13534229347548],[-7.324869312236266,39.13289809850493],[-7.323388952208111,39.13139692825153],[-7.321181625871667,39.12918858586767],[-7.319712157083761,39.12771017869496],[-7.317695746039509,39.125675940488456],[-7.316185941436822,39.12417411214167],[-7.315055573672182,39.12300806687824],[-7.313779900513539,39.12173420960023],[-7.311217867030564,39.119163661170454],[-7.310200076991772,39.11810184565221],[-7.308342707105529,39.11627928202937],[-7.306180576792011,39.1141005615052],[-7.304296406278447,39.11219191236696],[-7.302519467250132,39.11040744054575],[-7.300322484453747,39.10823505512965],[-7.298518851094992,39.10643405529153]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.404437154415913,-5.620158021727823,-17.31780916899653,5.827810526383326,0.0866279854193834,0.2076525046555026,0.1781488384803802,0.1778906040454382,0.1781488384803802,0.987878613281933,-6.588748961357708,0.9883795234897678,-7.543950235101775,25.563041825280557,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022163:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1212L5655500,E-REDES,,2.490141729074205,LINE:003942,BUS:JUNCTION:60:01681,BUS:JUNCTION:60:00993,"[[-7.7907867718829,39.549442082104484],[-7.793173375417996,39.551213355363004],[-7.795083250401833,39.55265434089998],[-7.797890756027399,39.5547430501152],[-7.799997106783813,39.55632234015475],[-7.801381799985046,39.55725232457537],[-7.802643917217686,39.55819624845252],[-7.805665666885664,39.56046032248789],[-7.807797834854337,39.562105427143536],[-7.809648030938255,39.563461188241305],[-7.81170047619194,39.56497943957124]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-26.8479068038554,5.844540750661804,26.905065451354982,-5.677540958934422,0.0571586474995804,0.166999791727382,0.2645542142552604,0.2646064519054973,0.2646064519054973,0.9993967383646912,0.7962960754817673,0.999959013408116,1.214414747397396,37.969070441311146,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022283:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1413L5152000,E-REDES,,10.717835740709685,LINE:003943,BUS:JUNCTION:60:00532,BUS:JUNCTION:60:01010,"[[-7.693211670521785,39.708860257999355],[-7.684858228519607,39.7169279060089],[-7.66831277822394,39.73310371732007],[-7.652574498610114,39.74847002391623],[-7.635150164300756,39.76527751435375],[-7.62219160163475,39.777726752534264],[-7.615282169251263,39.78436038457863]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.247093611401831,0.6643825575629115,-6.234137515260907,-0.7311072982625291,0.0129560961409236,-0.0667247406996175,0.0606584755689908,0.0607771487686267,0.0607771487686267,0.9965908484506326,0.7836515954734966,0.9937801912555636,0.4003245501590187,8.72107171310471,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:1022961:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0502L5136200,E-REDES,,11.259087000742454,LINE:003944,BUS:JUNCTION:60:01014,BUS:EREDES:0505S5006800:60,"[[-7.331927034877888,39.860881396618964],[-7.328851276864115,39.86097418917943],[-7.327870399901708,39.861003764744595],[-7.325780199019132,39.861066754113764],[-7.323429557464165,39.86272903087241],[-7.320760202767608,39.86461653727751],[-7.319236012405661,39.865694208503584],[-7.316686989045841,39.86749638100358],[-7.314981829943003,39.86870185458621],[-7.313104355750029,39.87002906632181],[-7.311778024789963,39.87096660972946],[-7.309831527371055,39.87234247146743],[-7.30759209473999,39.873925270670476],[-7.305275035266604,39.875562815814426],[-7.301235001317091,39.87841775697503],[-7.299572371917779,39.879592557481125],[-7.294725586662795,39.880806583002844],[-7.292846849558977,39.88127709380458],[-7.291134852132112,39.88170582298952],[-7.288826665202576,39.88136757389987],[-7.285071588295649,39.88081717989662],[-7.282602691915388,39.88045523579441],[-7.281225199988339,39.880949579676894],[-7.278777462914094,39.88182796366077],[-7.27674291715059,39.88255800234545],[-7.274761323422562,39.88326899704603],[-7.272482968445975,39.884086410075604],[-7.269939632122514,39.88499881498146],[-7.267184257389125,39.88598718957182],[-7.264301640953983,39.887021108590446],[-7.261175173829742,39.88814237650531],[-7.25907473363856,39.889492481932635],[-7.256615129974354,39.89107332350027],[-7.254604279486746,39.89236565385808],[-7.252584382481809,39.89366370720569],[-7.250384847510818,39.895077115356116],[-7.248095431907052,39.89654815608917],[-7.246317707557591,39.897690354219115],[-7.244755407936822,39.898694073167206],[-7.242950630880795,39.89985351988453],[-7.241697238457491,39.90079842101359],[-7.241433334262801,39.903564708130354],[-7.238856216154253,39.904245501108136],[-7.236356470527606,39.904905786600004],[-7.233909870793237,39.9067786308313],[-7.231338724575438,39.90874664060799],[-7.228883558440008,39.91062572245884],[-7.225938149523214,39.91240336994641],[-7.225835651376652,39.91247719378332]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1362 TALAGUEIRA-SENHORA DA GRAÇA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.088765892571303,0.8738736265124747,-2.0850407377856848,-0.981586912088885,0.0037251547856183,-0.1077132855764103,0.0220671577549547,0.0225186077537175,0.0225186077537175,0.98731641438963,-0.1150904123123042,0.9847612815086044,-0.218993847779331,7.502451358893081,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:2364179:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0508L5136700,E-REDES,,5.350314349389759,LINE:003945,BUS:JUNCTION:60:03065,BUS:JUNCTION:60:03094,"[[-7.9091928708501,39.8116623196975],[-7.909424025884102,39.814330354015105],[-7.909606227284552,39.81643315127573],[-7.909215775056737,39.81910011225946],[-7.908981233264243,39.820702082975494],[-7.908834464602231,39.82170443065113],[-7.908697743043513,39.82242628377901],[-7.907671383397822,39.82784467552308],[-7.907190227341697,39.83038454022913],[-7.906688890656777,39.83294030400172],[-7.906474025600549,39.834035622581865],[-7.905997097255383,39.836466717663804],[-7.905686116172669,39.83805182136738],[-7.905397826600844,39.83952115500248],[-7.905013432848218,39.8414802647895],[-7.904503186980378,39.84408054219222],[-7.904230580321213,39.845469727344145],[-7.904085538052668,39.84620884791432],[-7.904459609894849,39.848123622419955],[-7.904840654473088,39.850074010872774],[-7.905112098525946,39.85146333964177],[-7.905367889342346,39.85277250738199],[-7.907613856288992,39.854518602662466],[-7.908856174659065,39.85548437618062],[-7.910839151339133,39.85557639111265],[-7.912273905547549,39.8556429482669],[-7.912495869265255,39.855586546414024]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.2701911502415029e-07,-0.0561826724115392,-8.91507111744689e-14,-3.690633473508487e-15,1.270190258734391e-07,-0.0561826724115429,0.0005381467546006,8.546500828371395e-16,0.0005381467546006,1.0045921725307734,2.370818389374755,1.00460750164025,2.3705593202107145,0.0772200824509435,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411837:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5130300,E-REDES,,2.881645383727386,LINE:003946,BUS:JUNCTION:60:03070,BUS:JUNCTION:60:01826,"[[-7.373973951516861,40.387486647687375],[-7.373710090435825,40.387303004566654],[-7.371914265813311,40.386179883085894],[-7.368507957208768,40.38404935511318],[-7.364887235871871,40.3817844845445],[-7.362062941670363,40.38001760545962],[-7.360366163143158,40.37895602889545],[-7.357520686847965,40.377175641395695],[-7.354582834088384,40.375318233232754],[-7.354497958277018,40.37526512538454],[-7.351839778177615,40.373601629699785],[-7.349528520593419,40.37214974110552],[-7.347712918023026,40.37101302537529]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.163011264378155,0.5181754582070847,-5.160613301701645,-0.539536538131643,0.0023979626765102,-0.0213610799245583,0.0503622768472386,0.0503914220548103,0.0503914220548103,0.991430245002926,1.485983514434033,0.9908170469443648,1.3997904706466224,7.2307966788363265,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411925:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0501L5130100,E-REDES,,2.401805079844644,LINE:003947,BUS:JUNCTION:60:02112,BUS:JUNCTION:60:02113,"[[-7.129948119142321,40.30817809666043],[-7.129669707329176,40.30823796100014],[-7.128696848409049,40.309117629338964],[-7.127678346569646,40.31003853432073],[-7.125983313809746,40.31157105356953],[-7.124257809371612,40.31313103670786],[-7.123102364790752,40.31417559504075],[-7.121627582539754,40.31550876042727],[-7.120639309570409,40.31640210197008],[-7.119362099376407,40.31755656756281],[-7.118274923419929,40.31853923016504],[-7.116488237535245,40.32015405873372],[-7.114785099635493,40.321693281546466],[-7.114146405812258,40.322270486689355],[-7.112618048121449,40.32365162905767],[-7.111590903052609,40.32457979975713]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1301 BELMONTE-SABUGAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2599710316918243,0.368854,9.2,0.2449499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.9551309135159824,0.0036377749397768,4.959403666660509,-0.0225052478969072,0.0042727531445265,-0.0188674729571304,0.0477594968080902,0.0477601298603223,0.0477601298603223,0.9983518563275616,2.0597621559489254,0.9992094980859404,2.129959448336622,19.497909720482696,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411965:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1418L5136800,E-REDES,,11.40869581599362,LINE:003948,BUS:JUNCTION:60:01015,BUS:JUNCTION:60:00457,"[[-8.232522487724093,39.76973891128128],[-8.231541586303559,39.77060005250046],[-8.229715387719786,39.77220321024978],[-8.22828651241729,39.7734575019957],[-8.227464309430177,39.77372620896977],[-8.225171767203106,39.77447541362767],[-8.222755491748101,39.775264992337576],[-8.21687345933041,39.77718679672711],[-8.213261254743413,39.7783667977574],[-8.212014522979395,39.77877403301976],[-8.210581699063829,39.77924202248397],[-8.207719551940272,39.78017680212717],[-8.204283297697675,39.78129895517873],[-8.201696613494766,39.782143582282615],[-8.19945865143281,39.78287427716556],[-8.196700988302457,39.783774570776934],[-8.19462770469927,39.784451374061554],[-8.192574582059297,39.785121554902574],[-8.189993003196392,39.78596416172137],[-8.187848418231853,39.78666407126016],[-8.184462556920328,39.787768985927364],[-8.181454704816066,39.78875042198576],[-8.177008025608641,39.7902011488446],[-8.17594901257176,39.79054662415439],[-8.172439319779997,39.79169144861365],[-8.169979523959459,39.792493721743234],[-8.166799428701157,39.793530827409604],[-8.164276009018586,39.79435368659382],[-8.161887572650995,39.795132458962776],[-8.159673925827558,39.79585418291172],[-8.15777900074307,39.79647194832594],[-8.155097230696926,39.796211526759976],[-8.150501667313659,39.79576510997799],[-8.148480620871394,39.79556872244921],[-8.146259602213059,39.79535286238318],[-8.142779684329284,39.7950145652416],[-8.138420885569303,39.79459067619913],[-8.136088557200532,39.794363793259095],[-8.134507698374644,39.7942099787804],[-8.132028040920261,39.79396867066527],[-8.129164914685074,39.79368997973592],[-8.127530579192337,39.79353086337781],[-8.121158980869202,39.79291031318669],[-8.117326085521658,39.79253683401204],[-8.114183607190647,39.79223053946201],[-8.110013541949296,39.79182394841043],[-8.107692584802157,39.79159757756112]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-31.177277464542623,5.578278442439108,31.53686349060085,-4.480157559363832,0.3595860260582277,1.0981208830752758,0.3099370014172553,0.3101152975038281,0.3101152975038281,0.9833212633949434,-1.7300657230761314,0.98837582502513,0.5340844499142583,44.49925348024511,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412001:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0504L5132400,E-REDES,,0.6271306751596175,LINE:003951,BUS:JUNCTION:60:01023,BUS:JUNCTION:60:01024,"[[-7.798453953729839,40.07853451374818],[-7.802224268350019,40.08012352489167],[-7.80527283137931,40.079869666146735]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.9004212956173478e-13,0.0014211910851756,4.173800278295289e-10,-0.0079464773340487,4.1757006995909063e-10,-0.006525286248873,1.3675393228678593e-05,7.646490057898647e-05,7.646490057898647e-05,1.0000017816371711,6.524551393462987,1.0000014806756783,6.5245565032005075,0.0109721481674539,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411797:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133700,E-REDES,,1.7222218123325423,LINE:003952,BUS:JUNCTION:60:03095,BUS:EREDES:0604S5005400:60,"[[-8.477385959704677,40.117874045193986],[-8.486501765468757,40.108042634365844],[-8.487238404277551,40.10683085809658],[-8.488593468721144,40.105441952263405],[-8.488932328806104,40.10518267056158]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.17896624621768,3.3881660522101593,-5.176891715202862,-3.3984754828732235,0.0020745310148182,-0.0103094306630642,0.060563606822722,0.0606565005257827,0.0606565005257827,0.9832942322786506,-1.7773276578307329,0.9824095353037056,-1.820996769671037,8.70375958183136,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411797:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133700,E-REDES,,6.42374223398452,LINE:003953,BUS:JUNCTION:60:01016,BUS:JUNCTION:60:03095,"[[-8.440099852027968,40.16804810674559],[-8.449308891954596,40.15706607716718],[-8.473288569098964,40.12229193140834],[-8.477385959704677,40.117874045193986]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.1866482591590195,3.34925051438274,-5.178966246217315,-3.3881660522096464,0.0076820129417045,-0.0389155378269063,0.0602183814314357,0.0605636068227163,0.0605636068227163,0.9865716909327108,-1.6146605224735282,0.9832942322786506,-1.7773276578307329,8.690430021913667,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411881:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,3.373120494514633,LINE:003954,BUS:JUNCTION:60:01018,BUS:JUNCTION:60:01893,"[[-8.361193733740702,40.19356627218425],[-8.36254078316125,40.19310324079522],[-8.369307033267553,40.19078309269022],[-8.371080355194687,40.19017480297456],[-8.374141580718232,40.18912465152267],[-8.377395217098535,40.188008538085725],[-8.378551154802542,40.18761214393242],[-8.383914705219778,40.185771723111955],[-8.3850180935386,40.18539486749255],[-8.387231451081316,40.18479305660195],[-8.388674196214591,40.18440075448337],[-8.39028783031944,40.18397495605273],[-8.392474632726756,40.182813364339644],[-8.39657687897402,40.18140921089647],[-8.397354999535397,40.181153822201296]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.1252636986878106,-0.34895330006595,-3.1242242858005596,0.3183114189981355,0.001039412887251,-0.0306418810678145,0.0306734681159862,0.0306381008331625,0.0306734681159862,0.986511929663636,-1.839093233256376,0.9863044034898032,-1.9046979723908044,4.401416001719942,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411885:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,0.2720561042828766,LINE:003955,BUS:JUNCTION:60:00075,BUS:JUNCTION:60:01893,"[[-8.400137769419329,40.17994307439375],[-8.400058896143507,40.179976912214734],[-8.397354999535397,40.181153822201296]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.958182956404824e-09,0.0136436389791848,3.874699785869922e-09,-0.0163973590393485,1.9165168294650983e-09,-0.0027537200601637,0.000133108926939,0.0001599746086142,0.0001599746086142,0.986304827995731,-1.9047052797642077,0.9863044034898032,-1.9046979723908044,0.0229551741446753,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411829:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0613L5134601,E-REDES,,0.516747446338128,LINE:003956,BUS:JUNCTION:60:00674,BUS:JUNCTION:60:01019,"[[-8.185798612847499,40.26333734438199],[-8.185678084277335,40.26325157629371],[-8.183351720863099,40.26087336436234],[-8.182133834416245,40.25962824248182]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.202812400263915,1.013444424918199,-4.202511536086095,-1.017670411379403,0.0003008641778201,-0.0042259864612039,0.0421321452512992,0.0421441436676583,0.0421441436676583,0.9873868803531676,-1.5095855948467638,0.9872656387216188,-1.5217275509664614,6.047373176590378,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412045:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0613L5134400,E-REDES,,0.244729318000843,LINE:003957,BUS:JUNCTION:60:01895,BUS:JUNCTION:60:03096,"[[-8.250343193613107,40.30721385392273],[-8.249924028949223,40.307756631430415],[-8.249426217685228,40.30835275601999],[-8.248731861450365,40.30903582021471]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.5781254670885598e-11,-0.0025447371958488,-2.836237884393919e-12,-1.6859330577514176e-13,1.2945016786491682e-11,-0.0025447371960174,2.4494732171069964e-05,2.7348802650788474e-14,2.4494732171069964e-05,0.999673926336024,3.40180676724112,0.9996739582508573,3.401806225212129,0.0035148130536762,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411821:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5125700,E-REDES,,5.719663121629457,LINE:003958,BUS:JUNCTION:60:01041,BUS:JUNCTION:60:01028,"[[-7.12851623108858,41.13605505094152],[-7.129671048084221,41.13421029115548],[-7.129393173457027,41.127405755867315],[-7.148791990431647,41.08740158393842]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.734461221880313,1.070631127604348,-5.72851359224067,-1.1097059115963628,0.0059476296396425,-0.0390747839920149,0.0562608228837395,0.05636750032635,0.05636750032635,0.9977343145082174,4.100109158739265,0.9960950497551035,3.9173827160154255,8.08831974836419,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411825:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0409L5125700,E-REDES,,1.200331093827236,LINE:003959,BUS:JUNCTION:60:01029,BUS:EREDES:0909S5007600:60,"[[-7.177532711445441,41.02897869819388],[-7.181420039515074,41.02280946802125],[-7.182769634712669,41.019207888714014],[-7.182870804086068,41.019000198216304]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.721257047114263,1.1568084484396557,-5.720000000000478,-1.1649036297212978,0.0012570471137856,-0.0080951812816421,0.0565019354752995,0.0565256897442761,0.0565256897442761,0.9940704432597868,3.6953737232451247,0.993717037754184,3.6570200713585344,8.111018760837439,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3411857:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0903L5126000,E-REDES,,6.725150911144345,LINE:003960,BUS:JUNCTION:60:01035,BUS:EREDES:0913P5021500:60,"[[-7.369923731174361,40.70212636349905],[-7.369750839456509,40.702490187077],[-7.368851409106591,40.70438282772757],[-7.368122770652085,40.70591600637914],[-7.368112313208952,40.705960313445765],[-7.36722772377282,40.70970755443047],[-7.366295620419074,40.71365561355329],[-7.365619927728333,40.71651727505986],[-7.364844408696539,40.71980141701887],[-7.36423243375693,40.72239275832583],[-7.36359568795975,40.72508876519704],[-7.363220819095577,40.72667587560543],[-7.362442667575338,40.729970099124586],[-7.362109803866311,40.73137915182226],[-7.361781505536871,40.732768801119796],[-7.36137344291106,40.734496022756105],[-7.361041155154738,40.73590241858223],[-7.360698011737817,40.73735471942072],[-7.360310491707086,40.73899472584416],[-7.360001621196836,40.7403018603078],[-7.359495208642599,40.742444808963455],[-7.359019723686768,40.74445676984142],[-7.358545753320248,40.74646216460405],[-7.35815834749607,40.748101279287646],[-7.357865153753827,40.74934166788045],[-7.357428928095741,40.751187086076186],[-7.357063768510931,40.752731812034945],[-7.356640809087411,40.754520953826386],[-7.356463513913489,40.75615475321436],[-7.356282760326577,40.75782041472947],[-7.356113338199412,40.75938144345271],[-7.355950830058878,40.760878754780684],[-7.355545975457169,40.761294262547494],[-7.355771941210035,40.76134775748291]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit corridor equivalent,LN60 CELORICO-TRANCOSO DOUBLE CIRCUIT,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1511595744680851,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-90.69431839432578,25.80396814448045,91.96163069625814,-22.850837712584525,1.267312301932364,2.953130431895925,0.9114646901562548,0.9118104855319972,0.9118104855319972,0.9954764880310252,6.8096714243368,1.0,8.818778467807771,65.41903325670809,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3411849:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5621600,E-REDES,,3.8098611276049423,LINE:003961,BUS:JUNCTION:60:03098,BUS:EREDES:1015S5004400:60,"[[-8.664360119786902,39.896971582509615],[-8.667111136482234,39.89459682692133],[-8.668461145614621,39.893432940700286],[-8.669809481113447,39.89217302189162],[-8.671574642998602,39.890668347692376],[-8.673103249216332,39.88930965275373],[-8.675396685345946,39.88725637620059],[-8.677376957183725,39.885486468768825],[-8.679520438363282,39.88356468532028],[-8.681001181714016,39.88223606620206],[-8.682674692331855,39.88072174882666],[-8.684143381780064,39.87941969691059],[-8.6860808548735,39.87802281936721],[-8.688135603263204,39.87654128211856],[-8.690296827701125,39.874982876311],[-8.692248448691245,39.87357550585999],[-8.694401643680711,39.873305335513635],[-8.695173653769134,39.87338186805387],[-8.695469956350678,39.87342393693753],[-8.695493219469874,39.873425679110646]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6216 POMBAL-RANHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,45.26356539583789,3.1727949573360044,-45.136505591944726,-2.3522253786544014,0.1270598038931609,0.820569578681603,0.4510049811468908,0.4510274635673746,0.4510274635673746,0.968099226943024,-4.827767750524733,0.9642774334331938,-5.900954746595542,32.359553993928444,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411877:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5659100,E-REDES,,1.9105642268596723,LINE:003962,BUS:JUNCTION:60:02636,BUS:EREDES:1009S5002200:60,"[[-8.777346057697471,39.76137341709552],[-8.778575702415692,39.7599976934051],[-8.780188130474665,39.75821017022589],[-8.781042125147566,39.75725345260706],[-8.782006729539333,39.75617278393892],[-8.78326266208866,39.754765664282],[-8.78476954543969,39.7530772983433],[-8.786870044426266,39.75072365361314],[-8.7874073010772,39.750121619937644],[-8.78877100705729,39.749379612499446],[-8.790362304589578,39.74851372900282],[-8.791181566396421,39.748116404871965]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6591 PINHEIROS-ANDRINOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.089796161706996,-3.1854906037428012,-4.088948420515974,3.1729642847660924,0.0008477411910217,-0.0125263189767088,0.0520792097996154,0.051966722130158,0.0520792097996154,0.9578293474009406,-8.786158444472505,0.9583551276243286,-8.841880336375837,3.736490873842405,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
