source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:3411981:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1421L5622300,E-REDES,,2.1490334964315636,LINE:003963,BUS:JUNCTION:60:03072,BUS:EREDES:1009S5002100:60,"[[-8.795887008573626,39.695907219083956],[-8.800589799973974,39.69662552135412],[-8.804163187626232,39.697171176927945],[-8.807904348785602,39.698485133877604],[-8.810226867576386,39.69930074578589],[-8.811506892584312,39.6997502277829],[-8.813474322120982,39.70044106901805],[-8.815353829116699,39.7011009799655],[-8.817169880545464,39.70178281459648],[-8.81913584185015,39.70192540637899],[-8.819495356316603,39.70195242167207],[-8.819518676803844,39.70195253566936]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6223 OURÉM-AZÓIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.595042177562599,-3.883516328943868,4.597538105673177,3.8708034081651017,0.0024959281105783,-0.0127129207787666,0.0595820505535958,0.059447169649437,0.0595820505535958,0.971636087233774,-7.682916842080069,0.9728226429212304,-7.63690480517725,13.492312172462832,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411901:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1808L5134300,E-REDES,,1.4548304074779863,LINE:003964,BUS:EREDES:1808P5020500:60,BUS:JUNCTION:60:03074,"[[-8.18585246038217,40.37716156430696],[-8.185994555782136,40.37698813157767],[-8.187841575133184,40.37686605864814],[-8.189819839945146,40.37673526277961],[-8.192317698849608,40.376570074937824],[-8.194505977940606,40.37600513775179],[-8.196484899166869,40.3754942022086],[-8.198933410756624,40.37486197026046],[-8.200722456390631,40.37439997285238],[-8.202317939640709,40.373987930198794]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1343 PC MORTÁGUA-AGUIEIRA,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1934453450520833,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.394271411679705,-2.05364609283036e-06,-2.393824385865896,-0.0143180941527075,0.0004470258138087,-0.0143201477988003,0.0230100820620003,0.0230105181184041,0.0230105181184041,1.001251857281614,1.645250761362412,1.0010638529608946,1.6248834802916496,7.666339536366539,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411905:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1808L5134300,E-REDES,,1.342642156479597,LINE:003965,BUS:JUNCTION:60:03074,BUS:JUNCTION:60:03100,"[[-8.202317939640709,40.373987930198794],[-8.20201622693175,40.37145253707796],[-8.201756607531223,40.36927067485757],[-8.201591546509919,40.367883441009944],[-8.201268701284643,40.36516997093145],[-8.20112013213983,40.36392122213621],[-8.200887123582897,40.36196258724368]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1343 PC MORTÁGUA-AGUIEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1934453450520833,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-20.641267141794195,12.27144657313845,20.6827945127226,-12.20626098583987,0.0415273709284029,0.0651855872985791,0.2308248741113745,0.2308934498319494,0.2308934498319494,1.0010638529608946,1.6248834802916496,1.000871080530542,1.837920842785916,76.9260202671829,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411909:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1808L5134300,E-REDES,,0.2274321739494952,LINE:003966,BUS:JUNCTION:60:02839,BUS:JUNCTION:60:03068,"[[-8.200295623420406,40.34075420864063],[-8.200343895067794,40.34014720199557],[-8.199629153053259,40.33881723523839]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1343 PC MORTÁGUA-AGUIEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1934453450520833,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.52231658435966,1.7283763871741884,-8.52139344428948,-1.7289848983332752,0.0009231400701796,-0.0006085111590867,0.0836288872809797,0.0836334164138244,0.0836334164138244,1.0005573788368816,2.2175642309593036,1.000413020350769,2.2074066730368784,27.86387353450755,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3411913:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1808L5134200,E-REDES,,0.912329578928736,LINE:003967,BUS:JUNCTION:60:02838,BUS:JUNCTION:60:03074,"[[-8.20330533236232,40.382173373589175],[-8.203125210683167,40.38068029423572],[-8.202888038763675,40.37871425111117],[-8.20274982166194,40.37756850644027],[-8.202534326226463,40.37578190179783],[-8.202276782242459,40.37400634473993]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1277 MOGOFORES-MORTÁGUA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2200420051070039,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.38524596667811,12.307590029486182,25.429563988633408,-12.242810614811733,0.0443180219552985,0.0647794146744491,0.271249503167693,0.27128927686604,0.27128927686604,1.0007947275941194,1.4499110806308468,1.0010638529608946,1.6248834802916496,90.38456667201066,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820982:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5100400,E-REDES,,4.095926643188282,LINE:003972,BUS:JUNCTION:60:03101,BUS:JUNCTION:60:02886,"[[-7.283054952214014,41.61977857212238],[-7.280031274045948,41.62138833048468],[-7.277408682145096,41.62278443767574],[-7.274267286746332,41.624456552762844],[-7.271429127248253,41.62596711329877],[-7.267670818753007,41.62796719721119],[-7.263951427521675,41.62994631966565],[-7.259895330834902,41.632104547825996],[-7.256753140826794,41.63377629070919],[-7.253209420516331,41.635661448530506],[-7.249587179240836,41.63758814680048],[-7.246689221936397,41.63912942297379],[-7.242906899130632,41.64114083927624]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.9112060037278984e-14,3.523178298395947e-13,5.6216387386528735e-08,-0.0424282297448664,5.6216348274468695e-08,-0.0424282297445141,3.4186003313485584e-15,0.0004091784327005,0.0004091784327005,0.9977785959832548,6.334671143157392,0.9977696731956645,6.334822973552576,0.0587140813173384,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820982:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5100400,E-REDES,,11.739150132065827,LINE:003973,BUS:JUNCTION:60:02886,BUS:JUNCTION:60:02883,"[[-7.242906899085686,41.64114083930013],[-7.240990832966746,41.642159695464045],[-7.238112056351985,41.64369034086614],[-7.23457704938808,41.64556970140952],[-7.230405277037845,41.64778731654458],[-7.227095073510041,41.64954671469152],[-7.222873830846194,41.651790071578084],[-7.218564132043226,41.654080107374014],[-7.214293309747386,41.65634915924637],[-7.210688345971091,41.65826420563269],[-7.208817215732069,41.659258102893446],[-7.206152462245836,41.66067345108576],[-7.202742969665324,41.662484164541375],[-7.199666430559417,41.66411788519235],[-7.197314833084639,41.665366526346865],[-7.194433998637566,41.66689605035625],[-7.192140997780075,41.66811337043415],[-7.18958330411049,41.66947109784013],[-7.186917712268549,41.670885988810355],[-7.183438549822966,41.67273252819513],[-7.181017716307714,41.67401723829557],[-7.17784206881126,41.6757023720492],[-7.174656452093708,41.67739261015474],[-7.172392111931586,41.67859393402142],[-7.169921827294767,41.67990440223182],[-7.167265184183931,41.68131362277759],[-7.165010376473908,41.682509594769726],[-7.160284811921303,41.685015777106706],[-7.156049147464879,41.68726181850539],[-7.15233288506139,41.689232170166235],[-7.148479112329881,41.69127516864163],[-7.145360618426947,41.69292819305849],[-7.141781007090125,41.69482541928517],[-7.138328695968661,41.69665496482879],[-7.134503474068684,41.69868189084074],[-7.133355854885349,41.69928994310855],[-7.132070892593149,41.69997074261703],[-7.127693693445038,41.70228965080566],[-7.12769369209937,41.70228965151853]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.50990779018291,0.3306637515149929,-4.502571290062755,-0.4272545301256004,0.0073365001201555,-0.0965907786106075,0.0436103612924761,0.0437085449832354,0.0437085449832354,0.9977696731956645,6.334822973552576,0.9957008753692104,6.03002990319716,6.271853204654253,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412645:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5131301,E-REDES,,0.2955033522540509,LINE:003976,BUS:JUNCTION:60:02451,BUS:JUNCTION:60:03102,"[[-7.62400782600449,40.25450465459115],[-7.623896598651358,40.25445415822614],[-7.622331280094234,40.25374350577369],[-7.621015194424357,40.25314597147858]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.1496848680724608e-11,-0.0030467236158485,0.0,0.0,2.1496848680724608e-11,-0.0030467236158485,2.9451401285170345e-05,0.0,2.9451401285170345e-05,0.9954402976870076,2.5809698857253376,0.995440344021271,2.580969095455614,0.0042260584424121,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412701:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0612L5132300,E-REDES,,0.3243725216428589,LINE:003977,BUS:JUNCTION:60:02843,BUS:JUNCTION:60:02844,"[[-7.713585907162773,40.13211397649804],[-7.716310363484985,40.13175355663542],[-7.717345484382768,40.13161659993258]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit hydro corridor equivalent,LN60 PAMPILHOSA DA SERRA HYDRO CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.12491493968839,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-44.56292324411996,10.951198858078405,44.57483648606648,-10.922736302220796,0.0119132419465231,0.0284625558576063,0.4427234719540434,0.4427389119540755,0.4427389119540755,0.9973839387587572,4.977097920694905,0.9974531897161576,5.023297281259921,31.764881041331293,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412273:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0612L5132300,E-REDES,,0.2048989805018419,LINE:003978,BUS:JUNCTION:60:02842,BUS:JUNCTION:60:01053,"[[-7.708135212949485,40.13283485490437],[-7.705732360014041,40.13297832687156]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit hydro corridor equivalent,LN60 PAMPILHOSA DA SERRA HYDRO CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.12491493968839,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,44.54565302352716,-10.992460868484596,-44.53812888370027,11.010437839239255,0.0075241398268914,0.0179769707546597,0.4427010148840291,0.4426912034964322,0.4427010148840291,0.9972844924362,4.910111081244673,0.9972415162314648,4.880921974546452,31.76216206658266,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412273:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0612L5132300,E-REDES,,1.528370881534375,LINE:003979,BUS:JUNCTION:60:01054,BUS:JUNCTION:60:01055,"[[-7.69357690449692,40.1337033334568],[-7.690481988116426,40.1338877232198],[-7.688006967436573,40.13403511818895],[-7.686912320449296,40.13410029344267],[-7.685855854762933,40.134163182691296],[-7.683789262232383,40.13502594571754],[-7.681641408921447,40.135922560359],[-7.678574734619771,40.13720263574552],[-7.676873605580281,40.13791265336805]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit hydro corridor equivalent,LN60 PAMPILHOSA DA SERRA HYDRO CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.12491493968839,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,44.50007167242962,-11.101368272913115,-44.443971281910635,11.235417067078943,0.0561003905189849,0.1340487941658299,0.4426413216593663,0.4425670111430483,0.4426413216593663,0.9970273954583204,4.73323828145916,0.9967216752812796,4.515402501789407,31.757879298275675,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412273:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0612L5132300,E-REDES,,4.602566740938921,LINE:003980,BUS:JUNCTION:60:01056,BUS:JUNCTION:60:01057,"[[-7.672778487579607,40.13962171327006],[-7.672325499129672,40.1398107497725],[-7.669913044386511,40.14081744477506],[-7.667257803132249,40.14192535080811],[-7.665655178941794,40.14259401289733],[-7.66344327726468,40.14351681382601],[-7.66210416468664,40.14407545793617],[-7.65958117992018,40.14512791358851],[-7.657665080950022,40.145927149437526],[-7.655014022115942,40.14703287194018],[-7.653543936776998,40.14764597532476],[-7.650074568903489,40.14909278575157],[-7.646731545771744,40.15048674199129],[-7.644073683408234,40.15159490382295],[-7.642390265725374,40.15229672787787],[-7.636289118006753,40.1548399928313],[-7.631604158425429,40.156792573319954],[-7.626143550895307,40.159068041965305],[-7.625142018668391,40.15924793883101]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit hydro corridor equivalent,LN60 PAMPILHOSA DA SERRA HYDRO CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.12491493968839,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,44.42941647904857,-11.27019637331131,-44.26060403748222,11.673615546677029,0.1688124415663523,0.4034191733657195,0.442547579951483,0.4423176295184749,0.442547579951483,0.996644291294789,4.458860994402604,0.995805047028948,3.8023268527733607,31.751153677104536,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412273:3:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0612L5132300,E-REDES,,6.611310873640892,LINE:003981,BUS:JUNCTION:60:01058,BUS:EREDES:0504S5008900:60,"[[-7.571481542935912,40.16887239317738],[-7.571309395750882,40.16890322529153],[-7.568286904235804,40.16911051948396],[-7.565654045366794,40.169291028100034],[-7.561565482261636,40.16957122830959],[-7.559679996470344,40.16970039607425],[-7.556629564069434,40.16990929208052],[-7.555094251101752,40.17001441164633],[-7.552008658782252,40.170225595452514],[-7.549257902041042,40.17041379542298],[-7.546784722423792,40.170582942993825],[-7.543326928797462,40.17081934762679],[-7.540357628762927,40.17102227393444],[-7.537552682608258,40.17121389049885],[-7.534253996132615,40.1714391505548],[-7.530823963641049,40.17146912821476],[-7.526848403120102,40.171503748502886],[-7.52329451540169,40.17153457629756],[-7.519431672047841,40.17156795791144],[-7.515671841557068,40.1714597193599],[-7.512119996643504,40.17135735266519],[-7.509236853024443,40.17127416989995],[-7.506458043114791,40.17119393720733],[-7.50312902296871,40.17109772976359],[-7.500411962494224,40.17059838695444],[-7.497679484833,40.17009613125258],[-7.496168158874149,40.1698183140919],[-7.494317200228817,40.16947802675482],[-7.494092363074983,40.16944475564715]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit hydro corridor equivalent,LN60 PAMPILHOSA DA SERRA HYDRO CORRIDOR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.12491493968839,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,44.0889982868929,-12.083760362589278,-43.84709360760361,12.661958339521645,0.2419046792892913,0.5781979769323655,0.442075197388518,0.4417185145986499,0.442075197388518,0.995062274846604,3.13360371106685,0.9942050831893504,2.188899798483277,31.717261973634525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412193:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5621500,E-REDES,,13.53418793554837,LINE:003982,BUS:JUNCTION:60:03103,BUS:EREDES:1015S5002300:60,"[[-8.748588475217565,40.00012266215526],[-8.746071711182102,39.99812238148684],[-8.743382525598046,39.99607958239668],[-8.74091331491076,39.994203715537026],[-8.73856391345011,39.99241871432595],[-8.734539559129498,39.98936081901362],[-8.732195156993049,39.98757923587476],[-8.730311798335341,39.98614714491423],[-8.728463264658894,39.98473766486944],[-8.725841058303981,39.98275324968755],[-8.722917328974189,39.98052734686637],[-8.720755162735522,39.97888361632027],[-8.71905850887807,39.97759368595301],[-8.716951010264983,39.975991304311385],[-8.714079125829738,39.973807556723145],[-8.712776930934135,39.9728173079868],[-8.71040864833208,39.97101624941554],[-8.707852936595831,39.96907249832208],[-8.705309891266507,39.967138209725235],[-8.70286391804802,39.96527760536714],[-8.699993907626837,39.963094232131525],[-8.698035556385578,39.961604291333515],[-8.69527424811917,39.95950328640571],[-8.692577159778928,39.95745095117253],[-8.690413185017768,39.95580414108047],[-8.688061642770453,39.954014470624735],[-8.684918963045755,39.95162245377889],[-8.68315047049585,39.95027628661916],[-8.67983406994117,39.9477516201499],[-8.677634588810175,39.94607706854918],[-8.675058308026149,39.944115504393025],[-8.67236713640865,39.94206626577991],[-8.669872830590261,39.94016677680176],[-8.667148424917933,39.938091865752234],[-8.66460837924453,39.93615719577418],[-8.661998973178068,39.93416952408391],[-8.65915401397837,39.93200222798881],[-8.656513388289351,39.92999040027286],[-8.65427647427697,39.928286009341946],[-8.651494441723619,39.926166097308595],[-8.648700498281855,39.92403690317222],[-8.646390998411958,39.922276743867364],[-8.644123777476375,39.92054866514041],[-8.641628562811775,39.91864666214885],[-8.640064270327372,39.91745419523557],[-8.638069675795977,39.91761716636846],[-8.63619203665723,39.91823612779579],[-8.634859208139241,39.91866821196851],[-8.634846601255125,39.918872950714146],[-8.634845493146907,39.91889094091527]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6215 LOURIÇAL-POMBAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.04542818457244,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.5763602914126582,8.926060590424408,-1.5617002166645215,-8.942043807204175,0.0146600747481366,-0.0159832167797677,0.0884938224259758,0.0898006279639221,0.0898006279639221,0.9856074571552016,-3.6172778302123105,0.9726797268429233,-3.656113866821898,10.154421661550533,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412209:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5621900,E-REDES,,0.9508262707824692,LINE:003983,BUS:JUNCTION:60:02826,BUS:EREDES:1015S5002300:60,"[[-8.630840935970728,39.92647927196864],[-8.631995108391415,39.925234575013285],[-8.633137336964937,39.92395699139633],[-8.634260700877338,39.922672768505116],[-8.635541873084737,39.92133598193655],[-8.634709867266777,39.919623661926536],[-8.634677529236068,39.91920059172847],[-8.634678801204263,39.91918260982498]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI/PDIRD conductor upgrade rating,LN60 SICO-POMBAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.62675,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,75.92163196543743,-19.10671955117281,-75.73221898737819,19.402662261022087,0.1894129780592379,0.2959427098492782,0.7734452632515082,0.773399652498445,0.7734452632515082,0.9740002100051394,-3.3985935618706606,0.9726797268429233,-3.656113866821898,61.702853071520394,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412669:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5659000,E-REDES,,4.807014128738375,LINE:003984,BUS:EREDES:1015S5004400:60,BUS:JUNCTION:60:03104,"[[-8.695486209478371,39.87328907023161],[-8.695204594482751,39.87325916050578],[-8.695089168732576,39.87230944388873],[-8.695907691081878,39.87064782520108],[-8.69751055365647,39.8691682828796],[-8.699549114598087,39.86728644577674],[-8.700831517125597,39.866102552732],[-8.703097420434991,39.864010582070314],[-8.704859165153362,39.862383964295],[-8.706387638187888,39.86057165866471],[-8.707500903762943,39.85925161574294],[-8.70992533903101,39.85637661742687],[-8.711517228040302,39.85448873321734],[-8.712800415814506,39.852966849493086],[-8.715230682361428,39.85095909561874],[-8.716503976501496,39.849145182140646],[-8.718119896228128,39.846843002205425],[-8.720187603711766,39.84440952816249],[-8.721578783894843,39.842772149158726],[-8.723451311675355,39.84056808026564],[-8.724757734391783,39.83903025426172],[-8.725596884769146,39.837595903863004]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6590 RANHA-PINHEIROS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.10650559194662,0.4884672586233999,-36.004172239951394,0.1558486970305855,0.1023333519952274,0.6443159556539855,0.360339039815932,0.3603411777007504,0.3603411777007504,0.9642774334331938,-5.900954746595542,0.9614597943851744,-6.9977257934933945,25.853148062903607,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412621:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1009L5623700,E-REDES,,1.8595661885716737,LINE:003986,BUS:JUNCTION:60:00143,BUS:JUNCTION:60:02850,"[[-8.907484780587456,39.67634811265191],[-8.91011949934828,39.67477109343646],[-8.912892967415011,39.673117705540015],[-8.916826009565643,39.67077278669166],[-8.91889908020254,39.66953682014817],[-8.921022197947568,39.668270908005674],[-8.92445223630001,39.66763762778012],[-8.925493819362108,39.66744583052449]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.351250822944608,2.146732026838683,-7.347780075477772,-2.153475429327161,0.003470747466836,-0.0067434024884782,0.0754202370462922,0.0754712938278847,0.0754712938278847,0.9770838161312708,-7.510801385983645,0.9762395077524932,-7.587621547880686,10.829572941294982,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412669:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1015L5659000,E-REDES,,3.5951039981859663,LINE:003987,BUS:JUNCTION:60:03104,BUS:JUNCTION:60:01043,"[[-8.725596884769146,39.837595903863004],[-8.726457969452744,39.83612399347035],[-8.728407793748175,39.83279079344772],[-8.729196635857658,39.83144217061717],[-8.730158473567686,39.82979771980249],[-8.731989741452454,39.826666548870335],[-8.733185260316752,39.82462224235665],[-8.734523719490205,39.82233336986807],[-8.735149227295667,39.82126364189483],[-8.735607553085675,39.82056433770129],[-8.737035179709796,39.81838606382324],[-8.738362627880308,39.816360484830746],[-8.739365823750544,39.81482960521681],[-8.74052485094647,39.81306081592884],[-8.741878033149737,39.8109956214982],[-8.743593944732622,39.808376625049945]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6590 RANHA-PINHEIROS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,36.00417223995132,-0.155848697031265,-35.92763920056609,0.6378886371913296,0.0765330393852323,0.4820399401600646,0.3603411777007498,0.3603373631400559,0.3603411777007498,0.9614597943851744,-6.9977257934933945,0.9595684232887608,-7.821853236388495,25.853148062903564,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412509:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1001L5624200,E-REDES,,10.886406090708176,LINE:003988,BUS:EREDES:1001S5000400:60,BUS:EREDES:1001S5001300:60,"[[-8.965372027299919,39.45717464462412],[-8.965359684529183,39.45718990958402],[-8.96510888939908,39.45750009140813],[-8.96646128400202,39.45933708936819],[-8.967885218939049,39.46126031871818],[-8.969133031446303,39.46295275653681],[-8.971140727325428,39.465671828811246],[-8.972870819565351,39.468023586508075],[-8.973889923216124,39.469413322079056],[-8.974958417199483,39.470826729095656],[-8.976994673822759,39.47361606497355],[-8.979198929734178,39.476664227037],[-8.980044054086457,39.47743167181888],[-8.982194542194774,39.47965343626037],[-8.984419819231297,39.4819521141531],[-8.985860285029295,39.48332457083144],[-8.987466259318804,39.48468049738204],[-8.989291942393807,39.486230181884025],[-8.992257567632425,39.488751075817355],[-8.995824904477182,39.49177014065454],[-8.996680588460883,39.492494195462974],[-8.999720424095067,39.49446431933443],[-9.002686461548095,39.496374885636726],[-9.00523903208652,39.49802953989182],[-9.00898479554298,39.500446526825584],[-9.012500981256931,39.5027448014435],[-9.01494909847741,39.504320231098276],[-9.01675521038164,39.50548006590254],[-9.020369261520369,39.507793907751385],[-9.021676467947824,39.50865500639748],[-9.023195899533674,39.50965206674372],[-9.027450181012178,39.51244703473932],[-9.030203611138537,39.51416954771377],[-9.03406271093829,39.516668275219395],[-9.037592350872805,39.518938870168405],[-9.040197805621483,39.52062727802076],[-9.043998231300467,39.52312334585426],[-9.04650881887008,39.52469825817637],[-9.047285353016099,39.525153130844245],[-9.048331598504497,39.525755796078705],[-9.049157939785202,39.52633574394646],[-9.050571618712935,39.52720751545963],[-9.051158727107154,39.52705154205996],[-9.051181108754012,39.52704663648561]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6242 TURQUEL-CELA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1511595744680851,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.691526438925855,3.2114085074853804,-13.600956204087025,-3.1025694230187235,0.0905702348388342,0.1088390844666569,0.1353223315279578,0.135566815531256,0.135566815531256,1.0,-6.686236522950731,0.9901921433711428,-7.483496360639962,35.83106000561811,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412185:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1004L5622800,E-REDES,,2.405750068184037,LINE:003990,BUS:JUNCTION:60:02852,BUS:EREDES:1016S5000100:60,"[[-8.825249192664481,39.637823893235385],[-8.82615438268737,39.63766059378232],[-8.828053892713548,39.63731788469279],[-8.829614216353713,39.637036347794805],[-8.831522319093265,39.63669202629831],[-8.834343293393797,39.63618290825227],[-8.83560614856187,39.63597432348337],[-8.836964083537795,39.63542636509529],[-8.839769793071449,39.63429412386654],[-8.84139711479295,39.63363737358089],[-8.844348385423586,39.632446210834274],[-8.84610369208933,39.6317376949685],[-8.847837932916645,39.63103764961507],[-8.849107240387154,39.6305252485357],[-8.850096461650704,39.630494554396535],[-8.850836956368191,39.63047157084038],[-8.851201847048427,39.63069234070179],[-8.851221929043318,39.630701466040115]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.15748811508903,4.898286642452188,-29.091251330667617,-4.698807618693788,0.0662367844214131,0.1994790237583998,0.2897505442185782,0.28978892603888,0.28978892603888,0.981877753918234,-7.053284506961799,0.9785007601285696,-7.460503638720093,41.582569384256,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412397:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1016L5623300,E-REDES,,2.150885209041151,LINE:003991,BUS:JUNCTION:60:01069,BUS:JUNCTION:60:02991,"[[-8.847423026658083,39.64258157145195],[-8.846813515936406,39.64398120234193],[-8.846058053443015,39.64570611469174],[-8.845229441957628,39.647605018615735],[-8.844588088503597,39.64907445986827],[-8.84366817958698,39.650321405425544],[-8.842050255717586,39.6525328674536],[-8.8404445636755,39.65471074538794],[-8.838717809352953,39.65706791962815],[-8.837833532143144,39.658270090548314],[-8.838506656823414,39.659846418119734],[-8.838774434963174,39.66002033423451]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 6233 S. JORGE-PS MACEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1089501635768811,0.3676812453653217,10.381243184296618,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.02295707621416,-2.754471693120657,19.048077355364647,2.815027229969994,0.0251202791504887,0.0605555368493369,0.1890462621356805,0.189011814878984,0.1890462621356805,0.9783713945802494,-7.453245339832756,0.9802613410550612,-7.214253769972864,42.809389070579826,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412205:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0605L5137400,E-REDES,,0.7655130175122807,LINE:003992,BUS:EREDES:0605P5020300:60,BUS:JUNCTION:60:03105,"[[-8.849843247993018,40.066968928430185],[-8.849659581482866,40.06612511432188],[-8.849378874747739,40.064835405850374],[-8.84914428546464,40.06375753611742],[-8.848896195809465,40.06261768049246],[-8.848646685123835,40.06147115049541],[-8.84840060710038,40.0603404308872],[-8.84836527937687,40.06017807455545]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.6847913985516336e-10,-0.0079651296420704,0.0,0.0,3.6847913985516336e-10,-0.0079651296420704,7.664449571632794e-05,0.0,7.664449571632794e-05,0.9999999999999998,-3.2361179353103395,1.000000312368687,-3.236123238727564,0.0109979187424778,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412409:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133401,E-REDES,,2.3870643792192885,LINE:003993,BUS:EREDES:0603S5006100:60,BUS:JUNCTION:60:02858,"[[-8.508302958574989,40.19662887015723],[-8.508383642427203,40.196512567771],[-8.508957868445938,40.19435218626193],[-8.509096274344365,40.1925514834834],[-8.50968901287033,40.19034281044884],[-8.509349961691047,40.1893363204594],[-8.508869566282659,40.18820335317653],[-8.508194493701152,40.18661118933598],[-8.506910314762,40.183582210073965],[-8.50687643663639,40.18248241191411],[-8.506806701972971,40.180217150864074],[-8.506726378914975,40.17760811663778],[-8.506669699082744,40.17576709409123],[-8.50665743468535,40.17559947223818]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-14.898655796154314,-1.560298535788716,14.915469920137308,1.5929847427981096,0.0168141239829946,0.0326862070093936,0.1465785691506086,0.1465538301443814,0.1465785691506086,0.9834072414349544,-2.0584079661553085,0.9848968370634404,-1.849488638080037,21.032941476626295,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412417:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133500,E-REDES,,1.271056372564328,LINE:003994,BUS:JUNCTION:60:01086,BUS:JUNCTION:60:01048,"[[-8.560914104320053,40.17450721412743],[-8.560419963164325,40.17458349771264],[-8.554026417215017,40.17557030629789],[-8.549318894160633,40.17629664431943],[-8.547264351219647,40.176613570772396],[-8.546249682765117,40.17677008187857]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.2930858568723593e-07,0.0514610053744256,2.6241058015293944e-07,-0.0643084167151342,1.331019944657035e-07,-0.0128474113407086,0.0005024025139084,0.0006278338462458,0.0006278338462458,0.9856315233061108,-1.7528944197636336,0.9856238749567516,-1.7527626704053112,0.0900895173261379,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412417:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133500,E-REDES,,10.644563882241805,LINE:003995,BUS:JUNCTION:60:01078,BUS:JUNCTION:60:00078,"[[-8.542252813651109,40.17738649189117],[-8.54085359750734,40.177602244548694],[-8.538433736358655,40.17797534902664],[-8.53348989697043,40.1787374109604],[-8.531558069081669,40.17903513465261],[-8.525710697046389,40.17969159801355],[-8.523886781665114,40.17927626744961],[-8.519735801899749,40.178332510060265],[-8.516308445893488,40.177550223818756],[-8.51287429976913,40.1767678672758],[-8.509376365629382,40.17597523314336],[-8.505612763634188,40.175113178410776],[-8.503119448918442,40.174544897820546],[-8.499814553541094,40.17380065238174],[-8.497209042861453,40.173206385120345],[-8.494094039572282,40.17249280646961],[-8.49081786569745,40.172193030275864],[-8.488640750181947,40.17199080386109],[-8.485583447301345,40.17170786457403],[-8.482541444437809,40.171427472857204],[-8.478389523018418,40.171045143649955],[-8.474672221374718,40.1707017602941],[-8.470280038594677,40.17083307721751],[-8.46788050212133,40.17090424018816],[-8.46364704304676,40.171029656891015],[-8.458653271570222,40.17117740488604],[-8.452661504115087,40.17135439447905],[-8.44941511616445,40.17145016147804],[-8.446683561338471,40.1709433596704],[-8.441365420081391,40.16993342532877],[-8.434853140570942,40.1687239836318],[-8.432818422697647,40.16834024382961],[-8.429123088838615,40.16764322028931],[-8.426612524859676,40.16716227652806],[-8.42312386852595,40.16654038162722],[-8.419977096063555,40.16592359111769],[-8.419660460295004,40.16595294618289]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.2712121131600185,-0.5044280376897569,5.28052337371296,0.4280113852121306,0.0093112605529412,-0.0764166524776262,0.0516972986210321,0.0516047194617854,0.0516972986210321,0.985621669407768,-1.752724677619692,0.9878650782770184,-1.4229904368989132,7.418180315831843,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412465:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133100,E-REDES,,4.283016019389234,LINE:003996,BUS:JUNCTION:60:01076,BUS:JUNCTION:60:02888,"[[-8.42037071636618,40.2871891092106],[-8.421556028390901,40.2890980927804],[-8.421533565791309,40.29005253383397],[-8.421487485550879,40.29201074237838],[-8.421437231871987,40.29414600300481],[-8.419385625951763,40.29674267580575],[-8.417857105196276,40.29867712874782],[-8.416584466790706,40.30028764578185],[-8.41460855626041,40.30278798166793],[-8.414648541680725,40.304687913330085],[-8.414696115011443,40.30694791640206],[-8.41473491937788,40.30879187950185],[-8.414770404837009,40.31047723384281],[-8.414816302830499,40.31265786303968],[-8.414852322337724,40.314368556760265],[-8.41533625637152,40.31644831917475],[-8.415889172502265,40.31882441038946],[-8.416827910444866,40.32073342505203],[-8.4178428813386,40.32279731947198],[-8.418264938611275,40.32365550721985]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1331 RELVINHA-PAMPILHOSA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0545037911301859,0.3673154935622317,10.749642346208873,0.8337499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.635356847289574,-1.003839404518071,-7.631364926565705,0.9806235554110276,0.0039919207238696,-0.0232158491070434,0.0755308062580024,0.0754674421873361,0.0755308062580024,0.9811031378309768,-2.667296162907659,0.9810405808624332,-2.869701047781838,9.05916716737661,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412649:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0616L5134600,E-REDES,,1.3743391706939396,LINE:003997,BUS:JUNCTION:60:01893,BUS:EREDES:0603S5005300:60,"[[-8.396677753283877,40.1815065581692],[-8.397145802255611,40.18249039979439],[-8.397859999010137,40.183988104695146],[-8.398655299749963,40.185648560193414],[-8.399171058707655,40.18648356045109],[-8.400036048338178,40.18751709279819],[-8.400792823666388,40.19020537586311],[-8.400560571591795,40.19142990662039],[-8.40044801134234,40.19244322427242],[-8.400346262171979,40.19302198563973],[-8.400248285784853,40.19322116974898]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.1242242780575467,-0.284245429136639,-3.1238023078763515,0.2717598264855284,0.0004219701811951,-0.0124856026511106,0.0306061995107891,0.0305941703671571,0.0306061995107891,0.9863044034898032,-1.9046979723908044,0.9862119252175112,-1.9312932132176452,4.391763453980365,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412425:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133400,E-REDES,,0.3035406836660539,LINE:003998,BUS:JUNCTION:60:01078,BUS:JUNCTION:60:01048,"[[-8.542646428614121,40.17754450488925],[-8.546148918669022,40.177005619476674]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.240036562951765e-07,-0.0714310888235355,-2.776565612881862e-07,0.0683630812537094,4.634709500699029e-08,-0.003068007569826,0.0006973730326968,0.0006674189544248,0.0006973730326968,0.985621669407768,-1.752724677619692,0.9856238749567516,-1.7527626704053112,0.1000678766963552,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412253:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0606L5135500,E-REDES,,0.7398955208700051,LINE:003999,BUS:JUNCTION:60:02856,BUS:JUNCTION:60:02857,"[[-7.968922893361094,40.10474538349698],[-7.969770877987745,40.10499216533438],[-7.971808827312415,40.10558521696009],[-7.973932595768858,40.10620319692247],[-7.975831361797151,40.10675565955917],[-7.977054075160365,40.10711139633785]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1355 PC CADAFAZ-SANTA LUZIA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3467598157797251,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-12.1228779269224,9.962113315597664,12.140372962125385,-9.951228193877927,0.0174950352029856,0.0108851217197365,0.1507402865184336,0.1507873629823426,0.1507873629823426,1.0016356008822245,8.213874955826926,1.0017452083944849,8.3069113604988,63.03819522673191,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412429:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0603L5133400,E-REDES,,0.8447942312065818,LINE:004000,BUS:JUNCTION:60:01083,BUS:JUNCTION:60:01087,"[[-8.607235114545443,40.172564023465355],[-8.603811987514893,40.172488727752445],[-8.600062413781027,40.172406150921546],[-8.597296374527014,40.17234515750109]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-7.456580075548564e-10,0.0109836250537491,6.888210562930721e-09,-0.0195230750260741,6.142552555375864e-09,-0.008539449972325,0.0001072293367979,0.0001905972957117,0.0001905972957117,0.9856442696914368,-1.7531139835512373,0.985642930173912,-1.7530909098540213,0.0273493034455103,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
