source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:3412485:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0602L5132600,E-REDES,,1.8692086398227188,LINE:004001,BUS:JUNCTION:60:01091,BUS:EREDES:0602S5004300:60,"[[-8.706662509595992,40.33701637653865],[-8.709726446409206,40.33638974162888],[-8.712845503618663,40.33575174381285],[-8.715979983950035,40.33511048609418],[-8.718682288867893,40.33455756618571],[-8.721215687672391,40.334039143147976],[-8.723675489243252,40.333535720483155],[-8.725724348002931,40.33311636179108],[-8.727686292678237,40.33271474148292],[-8.727936299053864,40.33261096960526]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1326 CANTANHEDE-TOCHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.199999999999998,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.31762824114763,-6.980082093660867,18.339532005836013,7.034597886143544,0.0219037646883784,0.0545157924826771,0.1890758651422396,0.1890091124622817,0.1890758651422396,0.9976149491825635,-2.0488390747601817,1.0000000000000004,-1.870074850859504,27.13098940195719,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412681:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1808L5134300,E-REDES,,2.390533213484704,LINE:004002,BUS:JUNCTION:60:03100,BUS:JUNCTION:60:02839,"[[-8.200887123582897,40.36196258724368],[-8.200623944444938,40.359739205293515],[-8.200461274166464,40.35836484407456],[-8.200097840077376,40.35529403084661],[-8.200026744986449,40.35418317107137],[-8.199935906180206,40.35276391736798],[-8.199818963352223,40.350936473262884],[-8.199692603410861,40.34896178354807],[-8.199597222543773,40.347471188634024],[-8.199502156906746,40.3459855371427],[-8.19937882895217,40.344058086985996],[-8.199242858232726,40.34193279032166],[-8.200295623420406,40.34075420864063]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1343 PC MORTÁGUA-AGUIEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1934453450520833,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-20.68279451272426,12.20626098583626,20.756793642494003,-12.09007128042343,0.0739991297697422,0.1161897054128289,0.2308934498319456,0.2310145923207219,0.2310145923207219,1.000871080530542,1.837920842785916,1.0005573788368816,2.2175642309593036,76.96638091644911,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412373:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129700,E-REDES,,2.8270294093298496,LINE:004003,BUS:JUNCTION:60:02869,BUS:EREDES:1806S5008500:60,"[[-7.797898138914148,40.587780079648134],[-7.797142599005987,40.588616098983124],[-7.795517878755373,40.589788724121824],[-7.793412962013725,40.59130783727334],[-7.791170224873879,40.59292630110206],[-7.787761978924873,40.59538561160906],[-7.786094444516611,40.59658875477034],[-7.784211801419744,40.59817518985584],[-7.782454437241433,40.599655954407616],[-7.780740404335769,40.601100127259706],[-7.779301405543273,40.60231250057108],[-7.777336220679937,40.60396808985637],[-7.776715037581655,40.6054103423171],[-7.776085496621879,40.60644012879222],[-7.775805007468636,40.60657173136534]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.93881234123853,2.005475398235514,-10.927733920576728,-1.9962437368609465,0.0110784206618017,0.0092316613745675,0.1092957908211881,0.1093456406115975,0.1093456406115975,0.979114829611338,-0.7526893053159521,0.9775632313067883,-0.9319821934739964,15.6902913777583,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819453:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5100500,E-REDES,,3.6173536194107334,LINE:004004,BUS:EREDES:1805S5001700:60,BUS:JUNCTION:60:03106,"[[-7.775875865969124,41.14085286919376],[-7.773240201118446,41.14030235405496],[-7.764909633844813,41.139055474162326],[-7.758406960280444,41.137004931847],[-7.757487792408739,41.13671504633318],[-7.756800097497438,41.13654588932474],[-7.755202016942748,41.13599410841637],[-7.75013987601302,41.13684284190496],[-7.734200295760751,41.13445224315607]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1005 VAROSA-PINHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1624790510100145,0.3688539999999999,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.81190409799696,1.7707596365354596,-13.779842176871284,-1.7350406415008142,0.0320619211256758,0.0357189950346454,0.1348235873244914,0.1348688909035944,0.1348688909035944,0.9938387968674868,4.680699748061292,0.9909144567229512,4.399865756761742,39.22317606619004,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819531:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5101700,E-REDES,,1.4573474677022953,LINE:004005,BUS:JUNCTION:60:01101,BUS:EREDES:1805S5001700:60,"[[-7.758699676619161,41.13899092043485],[-7.75897296751466,41.13900516691598],[-7.764630279631285,41.13948785526843],[-7.766452171232345,41.13971333044031],[-7.770764078716572,41.14025582746196],[-7.773501644051937,41.14060015662105],[-7.774653080850452,41.14074496194701],[-7.775910267572089,41.14090305746701]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-18.169850740675823,-6.159339516866008,18.186393396655156,6.200214741597406,0.0165426559793324,0.0408752247313977,0.1860820842358258,0.1860354502335341,0.1860820842358258,0.9920994861472048,4.538858481970568,0.9938387968674868,4.680699748061292,26.70140396553678,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819457:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5100500,E-REDES,,2.561886769727158,LINE:004006,BUS:JUNCTION:60:02872,BUS:JUNCTION:60:02873,"[[-7.543995354592113,41.15191343999294],[-7.552058435659766,41.17130318949694],[-7.550881732230494,41.173876845689136]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1005 VAROSA-PINHÃO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1624790510100145,0.3688539999999999,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.177939250696351,1.451417058450204,-7.171450200197915,-1.4621440097165213,0.0064890504984358,-0.0107269512663172,0.0720611001857993,0.0721109796460931,0.0721109796460931,0.9778872811865844,3.1203256990355484,0.9766471149877032,3.017448372204561,20.971638693061855,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819453:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5100500,E-REDES,,8.316770741848266,LINE:004007,BUS:JUNCTION:60:03106,BUS:JUNCTION:60:02871,"[[-7.734200295760751,41.13445224315607],[-7.70073209579938,41.12942498649538],[-7.636008401195832,41.13519651562677]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1005 VAROSA-PINHÃO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1624790510100145,0.3688539999999999,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,13.779842176871323,1.7350406415002877,-13.706046182187398,-1.6519106964719543,0.073795994683925,0.0831299450283331,0.1348688909035941,0.1349694712359022,0.1349694712359022,0.9909144567229512,4.399865756761742,0.984229497486946,3.749220637408607,39.25242728977817,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820957:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1701L5100600,E-REDES,,1.7279141137423366,LINE:004008,BUS:JUNCTION:60:02873,BUS:JUNCTION:60:02874,"[[-7.550809445155048,41.1738597300816],[-7.549655554578341,41.17637567998857],[-7.547411711830243,41.18126757682388],[-7.545893555636089,41.184576960945364],[-7.544055342609946,41.188544235152975]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1005 VAROSA-PINHÃO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1624790510100145,0.3688539999999999,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.173321074358646,1.462504401100737,-7.168937045355237,-1.4696861739074738,0.0043840290034093,-0.0071817728067367,0.0721297503878765,0.0721635791126192,0.0721635791126192,0.9766471149877032,3.017448372204561,0.9758083674493524,2.947994544799701,20.98693590595295,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820338:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0104L5120800,E-REDES,,0.3818313110201751,LINE:004009,BUS:JUNCTION:60:01105,BUS:EREDES:1816P5012500:60,"[[-8.040541475928277,40.76248348830025],[-8.043595504885293,40.76010771096898],[-8.043720715464433,40.76003756765131]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1208 AROUCA-S. PEDRO DO SUL (PRE),2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-5.770757894301484,-0.0026342838302854,5.7715491459022905,1.086585441102766e-05,0.0007912516008063,-0.0026234179758744,0.0557788012470367,0.0557787925236788,0.0557788012470367,0.9955242542427648,-0.0179109784487402,0.9956608065150632,-0.0048617264144246,18.58364192804823,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412261:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5129900,E-REDES,,6.707674614068966,LINE:004010,BUS:JUNCTION:60:02259,BUS:JUNCTION:60:02862,"[[-7.739308408832932,40.44778676397836],[-7.739671146351871,40.44766173819564],[-7.741988326340767,40.447741846111484],[-7.811023004482327,40.46850860658816],[-7.813146882625104,40.46923615334455]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.479568891427382,-1.644580785881911,-7.467550983345271,1.61593537571276,0.012017908082111,-0.0286454101691508,0.0739903787305081,0.0738478553362707,0.0739903787305081,0.995959514248162,1.4919144531345336,0.9955562035839156,1.175926148367071,10.617072568590643,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412281:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5131400,E-REDES,,7.441901134708335,LINE:004011,BUS:JUNCTION:60:02863,BUS:JUNCTION:60:00744,"[[-7.79875541417415,40.38861758079491],[-7.797353146469724,40.38908070377619],[-7.79378513564946,40.390259002895114],[-7.790444067748234,40.39136222385358],[-7.787837401541034,40.39248460718754],[-7.785035642332216,40.39369088171462],[-7.782654585081762,40.39471594253575],[-7.779031547113346,40.39627552358868],[-7.776178167395867,40.39750367755826],[-7.772821709537134,40.39894820626292],[-7.770727699679648,40.39984932822076],[-7.768910797234155,40.400631157120436],[-7.76609810446714,40.40184138471275],[-7.763439305259243,40.40298530284126],[-7.760811199704172,40.40411590277008],[-7.758257038350473,40.405162417098715],[-7.756263490970053,40.40597916457401],[-7.753771486280859,40.407000052357006],[-7.751923209458221,40.40775717759914],[-7.749919118412648,40.40857806711984],[-7.74766577310489,40.4095010000721],[-7.745692730515387,40.41030905921381],[-7.743543119168424,40.4111893824534],[-7.741466126920905,40.412039895294434],[-7.739181385894409,40.41297541593458],[-7.736096886703927,40.41423829917489],[-7.732638372937852,40.415654163614484],[-7.730187208252205,40.41665753494256],[-7.727227019890787,40.41786915454953],[-7.724516013611265,40.41897868808486],[-7.721366795706629,40.420276628060435]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1314 SEIA-OLIVEIRA DO HOSPITAL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0755797872340425,0.368854,9.2,0.7566999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.573982356356613,1.2092795901220823,24.669672792851596,-0.8190611419767876,0.0956904364949835,0.3902184481452949,0.2381195937950971,0.2381501263257592,0.2381501263257592,0.9942457412211017,1.2225188325107497,0.9973324003461854,2.3165285129030635,31.472198536508415,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412333:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5130600,E-REDES,,3.6299816214455447,LINE:004012,BUS:JUNCTION:60:02259,BUS:EREDES:0912S5008300:60,"[[-7.739022896910208,40.4475582013913],[-7.73919018997606,40.447267795522244],[-7.738546122049531,40.44496132209063],[-7.737982975040398,40.44294448163732],[-7.735915327817315,40.44136210798657],[-7.733701955540146,40.43966807787146],[-7.732031325207073,40.43838936547568],[-7.729553937328538,40.4364930175756],[-7.727053870818409,40.43457913833521],[-7.724787626067407,40.43284412769685],[-7.72249909287887,40.43109191012541],[-7.721052178039485,40.4299840135645],[-7.719197909131559,40.42856412148162],[-7.717160500192271,40.42700389597122],[-7.716291418591219,40.42633832938567],[-7.714527739286569,40.42498758766572],[-7.712691312887843,40.42358105481459],[-7.712238723501798,40.42308551119817]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-41.91261275007272,8.08658727272551,42.11508881083917,-7.440823647617978,0.2024760607664504,0.6457636251075316,0.4124086585354952,0.4124744889464729,0.4124744889464729,0.995959514248162,1.4919144531345336,0.9977078973045626,2.442297803781711,59.18704103120576,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412357:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5131200,E-REDES,,12.987097668150588,LINE:004013,BUS:EREDES:0912S5008300:60,BUS:EREDES:0912S5008200:60,"[[-7.711866449823476,40.42267053179815],[-7.711800517768231,40.421924227716374],[-7.712389849401116,40.418767057503736],[-7.713533145531572,40.416623990927135],[-7.714806770069365,40.41423646056769],[-7.714055542391166,40.412586481984995],[-7.7132476763928,40.41081201790762],[-7.71184466086875,40.40773009246194],[-7.709688548018577,40.40299330539627],[-7.709061983270688,40.40161667505862],[-7.70832355951515,40.398235129778584],[-7.707947687786224,40.39651375216634],[-7.707633433768612,40.39507449734944],[-7.707173026103029,40.394038520067284],[-7.70633073729502,40.392143175684986],[-7.704879918569569,40.388878232575394],[-7.70667695417884,40.383221831673445],[-7.7112148163655,40.37987550483949],[-7.714420363179253,40.37604830387526],[-7.718681370416955,40.37096012887712],[-7.720830377487402,40.368393577405726],[-7.722407058781817,40.366510408621785],[-7.723506621797146,40.364243286661264],[-7.726411180104208,40.35825370907315],[-7.727242891264591,40.3565384060622],[-7.727743058394908,40.35550682961819],[-7.726940572833309,40.35422721884317],[-7.724825845410683,40.35085489638246],[-7.723047061648875,40.34874286855098],[-7.721734417558723,40.34718419965287],[-7.719920045218062,40.34502964341775],[-7.718006246485355,40.342756810840896],[-7.716637095762736,40.341130699260916],[-7.715628916978532,40.33993325578486],[-7.714452306333014,40.339201990973315],[-7.708609901954881,40.335570517552874],[-7.707005413863069,40.33457309084792],[-7.701424766652906,40.33110349394159],[-7.696970351133771,40.32833366093506],[-7.694640629697092,40.328205949709165],[-7.690218477676015,40.32796340444872],[-7.688771408006725,40.32709907587703],[-7.688558753711423,40.32716502023046]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1312 SEIA-LORIGA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-19.928473510650356,4.420844084857266,20.093767820397225,-3.997847239352717,0.1652943097468693,0.4229968455045489,0.1968748167603285,0.1971421483227247,0.1971421483227247,0.9977078973045626,2.442297803781711,1.0,4.06699389826531,44.6426966310518,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412737:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0912L5131300,E-REDES,,2.4835436829981385,LINE:004014,BUS:JUNCTION:60:03108,BUS:JUNCTION:60:02841,"[[-7.672004670511836,40.29269966785169],[-7.671025582472665,40.29134292188239],[-7.670326924116861,40.290238200522545],[-7.669736922839709,40.289305276765994],[-7.668882939583732,40.28795486488316],[-7.668400214732062,40.28717524265133],[-7.665907587319124,40.28323350997205],[-7.665151347804228,40.282053363220655],[-7.664090288884372,40.280375102604545],[-7.662766347386249,40.278280912772225],[-7.661495103191895,40.27626993537709],[-7.659704683160419,40.2734374747533],[-7.65918888750392,40.272621402824754],[-7.659187921622342,40.2726210074586]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1313 LORIGA-TORTOSENDO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,23.34986208881514,-2.622743494462653,-23.3080734411852,2.738055480846171,0.0417886476299393,0.1153119863835181,0.2265421600111433,0.2265138483893074,0.2265421600111433,0.9980353646148294,3.4500966600462584,0.9969556405227104,3.096618287014199,51.3003079735379,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412385:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0913L5126200,E-REDES,,9.092705100073983,LINE:004015,BUS:JUNCTION:60:03109,BUS:JUNCTION:60:01112,"[[-7.294476417996662,40.75469486868768],[-7.292046452839134,40.75453325955764],[-7.289663672753837,40.75437474396953],[-7.285995163392943,40.75413059528777],[-7.283895516626248,40.753990810524634],[-7.281795867581686,40.75385097855339],[-7.278481294080706,40.753630159606374],[-7.27528468953235,40.753417108485515],[-7.27310252129308,40.75327162557126],[-7.270625473163882,40.75310642387199],[-7.267849012122404,40.75324653307701],[-7.264812619004263,40.75339968878322],[-7.261339051313107,40.75357479070795],[-7.258089962058063,40.75373848412342],[-7.255041714995092,40.75389197723294],[-7.25211159276091,40.754039446262674],[-7.24870885985361,40.75421060130565],[-7.24518797265181,40.754387601268256],[-7.241312604123433,40.754582281983815],[-7.238689625937524,40.75471398521239],[-7.236113906423547,40.7548432489818],[-7.233561806046249,40.75497127026639],[-7.231186919889185,40.75509035221245],[-7.228752955578609,40.75521234496644],[-7.224180393313358,40.75544138976434],[-7.221758220322148,40.75556264322649],[-7.21930059667278,40.755685618704355],[-7.215212411546625,40.75589006756372],[-7.212967448613972,40.75600227776907],[-7.208737432016974,40.75621358052081],[-7.206102536533286,40.756345131639094],[-7.203101334535976,40.75649488261575],[-7.20007647943275,40.75664574231995],[-7.197595155389036,40.756769432669365],[-7.194263073251419,40.75693545574897],[-7.192266179948573,40.75703489667924],[-7.188095132341968,40.75724250033801],[-7.186802337936313,40.7573068168588]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1262 PC TRANCOSO-PINHEL,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2220156249999999,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.97284093955883,1.6153879371043252,10.029894761448496,-1.6160416906473705,0.0570538218896654,-0.0006537535430453,0.0969867021690697,0.0971325196611684,0.0971325196611684,1.002348347076023,9.15429362147358,1.006433665009367,9.73496016621104,32.36132589077742,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:3412305:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0903L5127100,E-REDES,,3.223795166741442,LINE:004016,BUS:JUNCTION:60:01400,BUS:EREDES:0903S5008700:60,"[[-7.418179905782034,40.6325978279017],[-7.418326745667882,40.63245009754992],[-7.41775725752226,40.63192178337604],[-7.416507027571816,40.63205507774481],[-7.414460096642386,40.63324984575715],[-7.412387979411161,40.634463970182296],[-7.41058922421553,40.63612608038613],[-7.408067542828663,40.63846038155446],[-7.406453737306046,40.639946977572805],[-7.404813988407192,40.64112561347278],[-7.403359039794662,40.64217136032574],[-7.401550522397849,40.643471164089874],[-7.399278594303888,40.64477044197266],[-7.395520131612387,40.644751844098096],[-7.391046956826302,40.64472955185897],[-7.389597751737538,40.64293148473373],[-7.389183347021024,40.642922076854994],[-7.389002868586355,40.64302826539014]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-38.05582706149581,12.90354827790437,38.21630564608758,-12.395011481259225,0.1604785845917646,0.5085367966451457,0.389580082966824,0.3896809146161054,0.3896809146161054,0.9925301111478544,3.9379993084175697,0.992081174780156,4.743038778771177,55.916331556335976,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412449:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0907L5127200,E-REDES,,1.4628959684082683,LINE:004017,BUS:JUNCTION:60:02877,BUS:EREDES:0911S5007300:60,"[[-7.062399860837697,40.520359314901974],[-7.060262722682087,40.520009765191126],[-7.046374755802193,40.516469232369104],[-7.045917235891917,40.516557606103675]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1272 CASAL DE CINZA-CERDEIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.3228911507656659,0.368854,9.2,0.2391999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,5.824756118520429,1.179885849742282,-5.819999999999571,-1.189277342037916,0.0047561185208575,-0.0093914922956339,0.0579192542290356,0.0579480723189467,0.0579480723189467,0.9873587575460008,6.747727649470029,0.9864047328611296,6.705531162583921,24.225782742034607,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819428:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0412L5100100,E-REDES,,0.3393950342815605,LINE:004018,BUS:JUNCTION:60:02882,BUS:JUNCTION:60:02884,"[[-7.117705545981278,41.70653355257148],[-7.117026884197245,41.70694980887349],[-7.114072919692981,41.707887907568534]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.002741119626577,0.8562868295510679,-9.001890480661977,-0.8569143990837522,0.0008506389646001,-0.0006275695326842,0.0874261237623553,0.0874293274575151,0.0874293274575151,0.9953533641792064,5.980359436215653,0.99523023326657,5.962763510220101,12.545462398839888,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819428:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0412L5100100,E-REDES,,15.978959261058357,LINE:004019,BUS:JUNCTION:60:02885,BUS:JUNCTION:60:02880,"[[-7.110083618294326,41.71079648787816],[-7.10864187122661,41.713136402181135],[-7.105030374528707,41.715155028684244],[-7.102540475418145,41.716614816396984],[-7.10069629352359,41.717577222849826],[-7.098808456073148,41.71863216588486],[-7.096130697993969,41.720128415573264],[-7.094448412177626,41.72160922809668],[-7.092641425761032,41.723199709262694],[-7.090920029013168,41.724714741898595],[-7.087399095922617,41.72781328908015],[-7.083332469586471,41.731391556191205],[-7.078268026183401,41.735847038028794],[-7.076694009495654,41.73723161219058],[-7.07517446690608,41.73856819170532],[-7.073639285722414,41.739918453653324],[-7.072150792409804,41.74122757518641],[-7.068105853704001,41.74478471158529],[-7.066016955739927,41.74662148120469],[-7.064528152093514,41.74793048984753],[-7.062400080955279,41.749801454785995],[-7.060840973592856,41.751172098597],[-7.059297381249545,41.75252901862398],[-7.057628993277513,41.75399556251267],[-7.053941118658519,41.75723693825444],[-7.050408822348611,41.76034114286946],[-7.048155142111494,41.76232146717261],[-7.045433399661345,41.764712873444154],[-7.04345239637284,41.76645327902874],[-7.041050098065215,41.76856364364232],[-7.039295065277052,41.77010526862984],[-7.037110913606971,41.772023703325694],[-7.034645793970299,41.7741887379994],[-7.032672008382269,41.77592209890301],[-7.031135040905934,41.777271762800424],[-7.029285905379576,41.778895447160984],[-7.025439101435635,41.78227287559666],[-7.021771379770631,41.78549261872584],[-7.018610602948047,41.78826697039359],[-7.014809501145089,41.791602927951274],[-7.011804249563224,41.79424008658373],[-7.01006342660759,41.795767546417125],[-7.008580161775312,41.797068944032624],[-7.003973821722409,41.801110013747795],[-7.000022830102225,41.80457558889525],[-6.997117882012974,41.80712330232981],[-6.995524745963629,41.808520405799534],[-6.993587901100319,41.81021881908199],[-6.990815224149673,41.812649946205454],[-6.988854694181553,41.814368821759665],[-6.987183088125232,41.81583427799005],[-6.984027132140009,41.818600780756725],[-6.983744536646724,41.818782970562324]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.000646601388988,0.8578300665689478,-8.960519641256726,-0.886070524791599,0.0401269601322624,-0.0282404582226512,0.087434015768636,0.0875874474696922,0.0875874474696922,0.9950501456397304,5.937031432592947,0.9892191113755068,5.105803684779726,12.568151452101048,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819475:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0405L5100700,E-REDES,,5.132237685715131,LINE:004020,BUS:JUNCTION:60:01840,BUS:JUNCTION:60:01114,"[[-6.943014037183671,41.56686207176138],[-6.941700906327088,41.56994933068781],[-6.935760955961404,41.58349392404883],[-6.902667238194939,41.59794451411813]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0097668823471138,2.1900669039574066,-1.0088258836073345,-2.2392716160070325,0.0009409987397792,-0.0492047120496259,0.0234152193239719,0.023878307654441,0.023878307654441,0.9910667821271204,4.228762017632534,0.9897321054609276,4.217918504705354,3.4263606908367104,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412457:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5127400,E-REDES,,2.3249114625436156,LINE:004021,BUS:JUNCTION:60:03111,BUS:JUNCTION:60:01121,"[[-8.477228444356772,40.42839404820618],[-8.478130200724452,40.42790242446549],[-8.479487652071006,40.4271623405334],[-8.481291849523869,40.42617863429274],[-8.483836181690954,40.424791282746746],[-8.486120151450013,40.423545807305906],[-8.488907025403357,40.42202596688516],[-8.490784026200597,40.421002253880886],[-8.4934279702141,40.419560150024424],[-8.495700918289167,40.41832030061462],[-8.497536372909353,40.41731905004439],[-8.49934384437865,40.41602229165786]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.671119120643922,1.550640487352589,-9.664222272058536,-1.5511012878236248,0.0068968485853861,-0.0004608004710358,0.0950971994115685,0.095133720959429,0.095133720959429,0.9910806683433152,-2.18782255673015,0.9900187877785112,-2.3159078796365,13.650985931902571,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:3412493:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5127700,E-REDES,,0.3642688359074508,LINE:004022,BUS:EREDES:0103S5006000:60,BUS:JUNCTION:60:01120,"[[-8.448870133262536,40.43996210857616],[-8.449298095073518,40.439496594881184],[-8.449085644251465,40.43857408593578],[-8.448150610953263,40.43695212459257]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit corridor equivalent,LN60 ANADIA DOUBLE CIRCUIT,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.983901851363118,14.114977435862343,13.98501321398592,-14.114921850399906,0.0011113626228009,5.5585462439111666e-05,0.1928938375958555,0.1929451912845845,0.1929451912845845,0.9911707898623032,-1.9275679911916792,0.9909440230142064,-1.9100678997617857,13.843104554784368,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412497:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5127700,E-REDES,,9.86418781233594,LINE:004023,BUS:JUNCTION:60:01120,BUS:JUNCTION:60:01094,"[[-8.448150610953263,40.43695212459257],[-8.447791029088528,40.43751865024513],[-8.446638402188563,40.43815202530064],[-8.423311357105284,40.44019435747867],[-8.3603693412397,40.437100276322845],[-8.337920211339492,40.43600390038038],[-8.332673907938823,40.43574514815666]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,E-REDES RARI multi-circuit corridor equivalent,LN60 ANADIA DOUBLE CIRCUIT,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.2200420051070039,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-37.97348662400095,14.906958195669109,38.485319989500745,-14.251402768400546,0.5118333654997969,0.6555554272685633,0.3961340386185311,0.3968329295883137,0.3968329295883137,0.9909440230142064,-1.9100678997617857,0.9951307133508598,-0.5321091262212155,28.47129642619556,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:3412473:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0103L5127600,E-REDES,,1.87830618740143,LINE:004025,BUS:JUNCTION:60:01119,BUS:JUNCTION:60:01090,"[[-8.48472072832967,40.41133971829415],[-8.486041346193685,40.40914904443718],[-8.48669206988184,40.4080695333508],[-8.487610630051051,40.40654566512047],[-8.488690489542675,40.40475409850689],[-8.489908081853251,40.402733886555964],[-8.491490625433958,40.400107996288085],[-8.49290687169803,40.39775780195897],[-8.493818264738229,40.3962453053831],[-8.494103358691651,40.3960626786379]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1276 MOGOFORES-CANTANHEDE,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.147002900600244,-1.8473121457384416,-9.13670326034209,1.8453049187624224,0.0102996402581538,-0.0020072269760196,0.090753495405867,0.0907166730936877,0.090753495405867,0.9894287612895868,-2.2101984506002563,0.988717343659678,-2.325767652275637,30.23604711173315,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820430:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5114200,E-REDES,,0.2065924313711738,LINE:004027,BUS:JUNCTION:60:02894,BUS:JUNCTION:60:00456,"[[-8.602116245243328,41.00465291439505],[-8.604577468973588,41.00469813701058]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1142 NOGUEIRA DA REGEDOURA-ESPINHO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0765043106252846,0.3688540000000002,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.936334995372784,0.3407933841654289,-9.935871413886336,-0.340570485033845,0.0004635814864482,0.0002228991315838,0.0988782448778795,0.0988789306466959,0.0988789306466959,0.9675399035944944,-5.51515330296349,0.9674873625566448,-5.5279350849059075,26.13424888243583,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7821030:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5150400,E-REDES,,3.8654232005637503,LINE:004028,BUS:JUNCTION:60:02890,BUS:JUNCTION:60:03112,"[[-8.635299572749839,41.00084771169566],[-8.635271572157096,41.00079802104138],[-8.634011020259685,41.000075390211634],[-8.634541004270956,40.985034420713106],[-8.63217531512759,40.96665341555093]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1504 NOGUEIRA DA REGEDOURA-PC CORTEGACA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.14704265625,0.368854,9.2,0.6842499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.174441502587513,3.880923325580633,-14.137733991510329,-3.826078725978436,0.0367075110771839,0.0548445996021969,0.1466730974360036,0.1467709062497406,0.1467709062497406,0.9641414743155884,-5.759220569853614,0.9602324375561538,-6.068543077827172,21.44989495794529,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820011:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113800,E-REDES,,0.5051422048393545,LINE:004029,BUS:JUNCTION:60:01123,BUS:EREDES:0109S5020900:60,"[[-8.598543853674418,41.012057517251236],[-8.59795324931805,41.009698060045345],[-8.596857708378922,41.00785971334281],[-8.596794386933016,41.00774313530962]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,24.181094335561852,6.257502964404331,-24.17089074994358,-6.2279943119349,0.0102035856182709,0.0295086524694312,0.248192202664296,0.2482044433900857,0.2482044433900857,0.968391794178568,-5.41164568344901,0.9676749977285308,-5.482297127412973,35.61550342805076,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820394:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5121000,E-REDES,,0.4665112079673333,LINE:004031,BUS:EREDES:0109S5020900:60,BUS:JUNCTION:60:00791,"[[-8.596084853735897,41.00717889249094],[-8.596084769139404,41.007178694732424],[-8.595283067250607,41.00635173320308],[-8.594126098961787,41.005149253917345],[-8.594426852601508,41.00348004798185]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.4167878085110117,1.6461285091910698,-3.4165701218828177,-1.6499385533984043,0.0002176866281939,-0.0038100442073345,0.0377138723197906,0.0377335072990416,0.0377335072990416,0.9676749977285308,-5.482297127412973,0.9675435741613232,-5.490862700467476,5.414479451720712,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820476:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5121400,E-REDES,,5.781527229107352,LINE:004032,BUS:EREDES:0109S5020900:60,BUS:EREDES:0109S5009900:60,"[[-8.59647567308374,41.00781209937414],[-8.596510655020348,41.00789815853255],[-8.595497792524105,41.00835199791875],[-8.583603550855265,41.00657087663396],[-8.543712496726304,41.005834558293586],[-8.53155247193486,41.00205041954722],[-8.530430079650632,41.00064947477871],[-8.53036112898917,41.00046774056888]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1214 NOGUEIRA DA REGEDOURA-SANGUEDO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,1.3938,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.8557527755727485,0.7113042747758712,2.8565684131252085,-0.7621183160018473,0.0008156375524599,-0.0508140412259761,0.0292650710902278,0.0294049562685637,0.0294049562685637,0.9676749977285308,-5.482297127412973,0.9674830398242948,-5.3747954527151185,2.109696962875863,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820480:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5150400,E-REDES,,0.6382186060580487,LINE:004033,BUS:EREDES:0109S5020900:60,BUS:JUNCTION:60:02889,"[[-8.596818957776875,41.00734107430406],[-8.596724717247584,41.00704336001023],[-8.601051203561122,41.00327079551479],[-8.601639654532535,41.00325661437879]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1504 NOGUEIRA DA REGEDOURA-PC CORTEGACA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.14704265625,0.368854,9.2,0.6842499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.207479532436237,3.929982489555197,-14.2014295471031,-3.921020298301303,0.006049985333135,0.0089621912538939,0.1465837082649017,0.1466001736185321,0.1466001736185321,0.9676749977285308,-5.482297127412973,0.9670268579863446,-5.532903843150328,21.42494316675662,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820575:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5120700,E-REDES,,12.917067754571873,LINE:004034,BUS:JUNCTION:60:02895,BUS:JUNCTION:60:01136,"[[-8.410432191536584,40.982158319663796],[-8.396200744161513,40.9622415816775],[-8.334485188582894,40.93813613052263],[-8.332859272508063,40.93750024446489],[-8.329739942334015,40.936280195541876],[-8.327481546395799,40.9353967991997],[-8.322103328608721,40.93329276981265],[-8.320456027580745,40.932648252135934],[-8.318062456818998,40.93171168342988],[-8.314233903696621,40.93021345692919],[-8.311668049712509,40.929209258677155],[-8.309327354134565,40.928293109090475],[-8.308162678349886,40.92781585026263],[-8.306976803878502,40.927329895352],[-8.305703328916923,40.92680802382531],[-8.304831398687528,40.9264506902105],[-8.302264058791803,40.925398487268886],[-8.29978889194734,40.924383975177356],[-8.29688107033262,40.92319201735148],[-8.294372318552446,40.92216355145806],[-8.291862254102593,40.92113446529614],[-8.28958653742282,40.92020137149474],[-8.288592673775291,40.91979384450165],[-8.287614269649959,40.91939264529626],[-8.2864623585752,40.91892028180861]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1207 INHA-AROUCA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.2217746130136986,0.3683791715068493,9.595835616438354,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-16.37490895209845,3.4856466181969927,16.60720362281278,-3.235835327300265,0.232294670714328,0.2498112908967278,0.1642683197341513,0.1645336377122286,0.1645336377122286,0.9806997756296384,-2.812435920889945,0.9895123569526082,-1.3674388224515588,54.817137335408525,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820579:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5120700,E-REDES,,0.8562873535964666,LINE:004035,BUS:JUNCTION:60:01136,BUS:EREDES:0104S5000900:60,"[[-8.2864623585752,40.91892028180861],[-8.285663140231026,40.919491467406964],[-8.28253736117912,40.921725238320185],[-8.279276910654826,40.924055005346176],[-8.279045043637435,40.92420078202222]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1208 AROUCA-S. PEDRO DO SUL (PRE),2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-4.8163650854721975,0.6021906252637629,4.817636042020957,-0.608804596123811,0.0012709565487591,-0.0066139708600481,0.047201369595929,0.0472119510368254,0.0472119510368254,0.9895123569526082,-1.3674388224515588,0.9897157226757906,-1.3408429620582505,15.729452286132078,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
