source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:7820454:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122100,E-REDES,,0.283222069406142,LINE:004036,BUS:JUNCTION:60:03113,BUS:JUNCTION:60:01150,"[[-8.536260170323203,40.821290228441605],[-8.534948854049594,40.82363604980735]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.840007881792655,5.483234933636772,-18.836479873259016,-5.474093539392674,0.0035280085336388,0.0091413942440974,0.1949045626476646,0.1949122325121573,0.1949122325121573,0.9687308159930004,-5.140119217908295,0.968399425771089,-5.170629469672101,27.96846498954762,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820454:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122100,E-REDES,,0.6744933127630726,LINE:004037,BUS:JUNCTION:60:01151,BUS:JUNCTION:60:01152,"[[-8.533200882412153,40.82676272704223],[-8.53007731837901,40.83234919445081]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.831777027354672,5.461904756205619,-18.82337308042114,-5.440114193415665,0.0084039469335337,0.0217905627899535,0.1949224351584821,0.1949406065868157,0.1949406065868157,0.9679580206228166,-5.211326206428989,0.9671701992622336,-5.284126346762018,27.972536459580382,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820515:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122400,E-REDES,,2.7647477808907297,LINE:004038,BUS:JUNCTION:60:00797,BUS:EREDES:0108S5001000:60,"[[-8.555514077529667,40.786036105034675],[-8.55611847272057,40.78598130315193],[-8.557058052065804,40.78601598657847],[-8.557907229222188,40.78631792789884],[-8.55924677021459,40.787772785955326],[-8.560185621412385,40.78954341418853],[-8.561359258979724,40.79175668535853],[-8.562308082870224,40.793545879856616],[-8.563500419749364,40.795794140638996],[-8.565149655875569,40.798903615936666],[-8.565489011283033,40.800604076733535],[-8.565904385786382,40.802685361943844],[-8.566409012795866,40.80521364204489],[-8.568589097271472,40.807216301965525],[-8.568640399109396,40.80744907178312]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.7618439739280265,-1.6079287060035343,1.762343775427785,1.582320849064615,0.0004998014997585,-0.0256078569389195,0.0235707609986002,0.0233898085605029,0.0235707609986002,0.9737616629435684,-4.681434756999365,0.974377401581758,-4.659377866321102,3.3822300184531917,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820563:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122700,E-REDES,,1.8405389833037016,LINE:004039,BUS:JUNCTION:60:02673,BUS:JUNCTION:60:02419,"[[-8.570670127842885,40.77413598416084],[-8.569869785708642,40.77587316156934],[-8.57031916656229,40.77821868501112],[-8.570788994133387,40.780670781667816],[-8.571178838472783,40.78270525480931],[-8.571632988367405,40.785075173281356],[-8.572040898933938,40.78720368286841],[-8.572449068870673,40.789333341826286],[-8.572631927946063,40.79043602700725]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.0532368796301495e-06,0.1062655960942375,1.8364038215063083e-06,-0.1244463625901466,7.831669418761588e-07,-0.0181807664959091,0.001049375164453,0.001228938800836,0.001228938800836,0.9744286027199016,-4.6602700499026,0.974406277731,-4.659881045543265,0.1763436362227138,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820567:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122700,E-REDES,,8.483558583090534,LINE:004040,BUS:JUNCTION:60:02673,BUS:JUNCTION:60:03114,"[[-8.570670127842885,40.77413598416084],[-8.56964745244295,40.772304080364236],[-8.568644920778878,40.770508146149155],[-8.567732256153228,40.7688731136463],[-8.56673123037809,40.767079668278285],[-8.566597104188826,40.76511026147454],[-8.566445161182086,40.762879058264794],[-8.56631492979655,40.760966636086806],[-8.566147750936507,40.75851135593598],[-8.566008789711223,40.75647030255381],[-8.56589157401093,40.754748715053424],[-8.56572390458078,40.752285734240665],[-8.565607188308023,40.75057116714929],[-8.565439856054288,40.7481129014308],[-8.565315183335239,40.74628118149511],[-8.565199732684698,40.74458485142658],[-8.565054237200036,40.74244695031183],[-8.56486861197952,40.739719077904844],[-8.564747074112717,40.737932934929944],[-8.56463402331251,40.73627150498845],[-8.564533683380894,40.73479669942395],[-8.564328206950515,40.73316528630357],[-8.564044857176386,40.73091537051095],[-8.563748437414759,40.72856150376161],[-8.563499865142939,40.72658743872494],[-8.563256685660084,40.724656098871556],[-8.562974783474715,40.722417166698676],[-8.562698027324252,40.72021884416963],[-8.562459736131565,40.718325996478406],[-8.562259453172478,40.716734915824325],[-8.562024019209119,40.71486458586626],[-8.561721049401891,40.71245752114081],[-8.561488751541868,40.71061179662219],[-8.561285024691731,40.70899298053671],[-8.56344493421714,40.70697531941076],[-8.56517029818875,40.705363475940224],[-8.566911550593789,40.70373667015875],[-8.568664008608826,40.702099304507826],[-8.569918070697248,40.700927528381236]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0532200093352164e-06,-0.1040019053722447,-7.2835977154635915e-09,0.0201863342005516,1.045936411619753e-06,-0.083815571171693,0.0010270211673859,0.0001993291760579,0.0010270211673859,0.9744286027199016,-4.6602700499026,0.9744839930216044,-4.661235152034506,0.1473699479675616,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820592:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122800,E-REDES,,4.413093897178797,LINE:004041,BUS:JUNCTION:60:03115,BUS:JUNCTION:60:03116,"[[-8.561746960260846,40.77611422113189],[-8.562652620597632,40.77361681965892],[-8.563776913164046,40.770516307871716],[-8.564511389294003,40.76849063101988],[-8.564482974047825,40.76616749109239],[-8.564452108878328,40.763643432923],[-8.56443222834249,40.7620178694029],[-8.564411892808389,40.760354828682736],[-8.564382372452375,40.757940199648736],[-8.56436301510417,40.756356244273434],[-8.564335453385986,40.75410229003592],[-8.564303091888775,40.75145469357153],[-8.564271441135066,40.748865048947124],[-8.564243746141113,40.74659836828514],[-8.564224481399252,40.74502183849328],[-8.564871000891893,40.74236551340866],[-8.565321254415244,40.74051540460332],[-8.56691959281651,40.73867979747417],[-8.567809425664619,40.73765782471801],[-8.568151203502286,40.73749410101836]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.678416486763105e-08,-0.0434709062589886,-2.4255881263678473e-10,-6.992000097182709e-05,6.654160605499426e-08,-0.0435408262599604,0.0004295673799163,6.909228126111204e-07,0.0004295673799163,0.9737680514544196,-4.68154614475987,0.9737781279915348,-4.681721833650001,0.0616397445711562,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820597:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122900,E-REDES,,0.4220832700976736,LINE:004042,BUS:JUNCTION:60:01563,BUS:JUNCTION:60:03116,"[[-8.565044210348685,40.74038122734441],[-8.566768309591975,40.73856805839632],[-8.567694281473841,40.7375942167347],[-8.568126694443166,40.73744293757546]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.7977727049580227e-10,-0.0042343762732014,2.4240869289994773e-10,6.992000549659829e-05,6.263142240414543e-11,-0.0041644562677048,4.184249729420979e-05,6.909228573231806e-07,4.184249729420979e-05,0.9737780324125624,-4.681720167206848,0.9737781279915348,-4.681721833650001,0.0060040891511278,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820506:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122200,E-REDES,,5.131727506166518,LINE:004046,BUS:JUNCTION:60:01139,BUS:EREDES:0115S5008100:60,"[[-8.579241279513687,40.821469831943276],[-8.580072273112354,40.82319833129348],[-8.581129771321654,40.8253978268294],[-8.582303744393833,40.82783939206978],[-8.583751590437359,40.83085026194427],[-8.585102793775167,40.83365991060684],[-8.586561346940549,40.83669248232843],[-8.587769268374624,40.83920372084984],[-8.588901462514368,40.841557346949415],[-8.589944150868341,40.84372473761088],[-8.591248552151388,40.8464359360616],[-8.592638691356447,40.84932507906474],[-8.593739682977978,40.85161307004675],[-8.595168101530996,40.85306539770513],[-8.59726066125242,40.855192842787446],[-8.599450292151792,40.85741879043318],[-8.601938870363405,40.85994840450294],[-8.603968772538286,40.860329275316595],[-8.60613170220168,40.86073506450731],[-8.606672076268003,40.860651364811815]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1222 AVANCA-OVAR,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1480104166666666,0.368854,9.2,0.6842499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.54272603521452,8.672614269685203,-41.1383936587984,-7.7144820049372065,0.4043323764161215,0.9581322647479968,0.4211900895057746,0.4212862581604294,0.4212862581604294,0.9695457810029704,-5.083920628336078,0.9560114391139224,-6.320792535602794,61.56905490104925,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7821030:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5150400,E-REDES,,3.5695812747980766,LINE:004047,BUS:JUNCTION:60:03112,BUS:JUNCTION:60:00446,"[[-8.63217531512759,40.96665341555093],[-8.631172275375684,40.95885673098551],[-8.631994555820231,40.95631166325439],[-8.630413330432399,40.95286752251255],[-8.629661866124676,40.95047624099266],[-8.626146886791883,40.93860757119224],[-8.625383684679026,40.93527321512292]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1504 NOGUEIRA DA REGEDOURA-PC CORTEGACA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.14704265625,0.368854,9.2,0.6842499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.137733991510174,3.826078725977766,-14.103792759289451,-3.775055657216539,0.033941232220723,0.0510230687612272,0.1467709062497374,0.1468599316890788,0.1468599316890788,0.9602324375561538,-6.068543077827172,0.9566340202096428,-6.35610861967747,21.462905617695125,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820434:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5121500,E-REDES,,1.8232433601559428,LINE:004048,BUS:JUNCTION:60:02898,BUS:JUNCTION:60:02899,"[[-8.544666400757094,40.84289876630276],[-8.544158716126281,40.843700947974895],[-8.5426393045363,40.84610159162358],[-8.541633819063716,40.847690156339894],[-8.540616012759964,40.84929807986244],[-8.539295862780776,40.85138352387457],[-8.538048525314762,40.85335381265734],[-8.53699521328955,40.85501751348609],[-8.535443134983293,40.857468860920754],[-8.535304656424433,40.85768756192876]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1215 AVANCA-DEVESA VELHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1412920098418056,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.84524072281926,3.205051981903531,-9.837102135314389,-3.2016715461617635,0.008138587504872,0.0033804357417674,0.1025927069587592,0.1026475391219914,0.1026475391219914,0.9711164277396718,-4.89660363319699,0.969774121675964,-4.994504687083454,27.13031296999907,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820434:2:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5121500,E-REDES,,2.4039008162184903,LINE:004050,BUS:JUNCTION:60:02900,BUS:JUNCTION:60:01422,"[[-8.526802590309124,40.871111984240756],[-8.526603584572308,40.8714261334439],[-8.52609301546267,40.87223209497572],[-8.524906768014315,40.87410458614055],[-8.523677552510057,40.87604476422824],[-8.52233444639055,40.878164580897476],[-8.521085426679258,40.880135764548335],[-8.520102698180414,40.8816865878699],[-8.518863257558108,40.883642424102064],[-8.517442271085075,40.885884564968876],[-8.516411883406603,40.88751029917447],[-8.51540836057281,40.889093558143365],[-8.514448194360831,40.890608660424924]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1215 AVANCA-DEVESA VELHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1412920098418056,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.829871859172998,3.198611026162304,-9.819117883401203,-3.193959544059996,0.0107539757717951,0.0046514821023078,0.1026961292391745,0.1027681858071582,0.1027681858071582,0.9685823224915068,-5.081553961223014,0.9668109232846,-5.211157952065668,27.16220055693359,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820650:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,0105L5123100,E-REDES,,0.8933504946295378,LINE:004051,BUS:JUNCTION:60:01156,BUS:JUNCTION:60:01161,"[[-8.604075887487376,40.668893560717585],[-8.606922681262173,40.67070859251935],[-8.609760955762601,40.6725180054949],[-8.611921869742636,40.67389549518601],[-8.612240344451253,40.67399245057625]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9693382230212558,-5.763638606891324,0.96933863270344,-5.763645782521448,0.0,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820659:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5123400,E-REDES,,0.5267645840192777,LINE:004052,BUS:JUNCTION:60:01158,BUS:JUNCTION:60:02905,"[[-8.609997009709197,40.663298109969425],[-8.612234064225902,40.66484926750366],[-8.614362220025004,40.66632475291977],[-8.6146732544903,40.666411251011844]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.1171283687921616e-10,-0.0051368451368573,7.116701899420828e-13,-4.759446036899046e-07,1.1242450706915824e-10,-0.005137321081461,5.105574772159582e-05,4.730472376446686e-09,5.105574772159582e-05,0.9681439912577328,-5.8543865770564585,0.9681441344286726,-5.854389087805014,0.0073261225027401,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820702:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124600,E-REDES,,0.3671286351861962,LINE:004053,BUS:JUNCTION:60:02752,BUS:EREDES:0105S5001500:60,"[[-8.63875700084742,40.636775318375875],[-8.642384715657775,40.63603837011142],[-8.642879755004174,40.63628938416579]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1243 ESGUEIRA-AVEIRO II,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.3688539999999999,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.679399577088237,5.3200463136289216,-27.669687101636587,-5.291309314389639,0.0097124754516499,0.0287369992392827,0.2818469198354962,0.2818535780410224,0.2818535780410224,0.9622959883453016,-6.437263902287222,0.9617628761066984,-6.49799161676576,46.862345671464375,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820706:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5123900,E-REDES,,7.602576274189659,LINE:004054,BUS:JUNCTION:60:02906,BUS:EREDES:0105S5003900:60,"[[-8.539298758322527,40.62000136820303],[-8.540710088820099,40.62054654218349],[-8.543425392659447,40.62159535281333],[-8.546028498545704,40.62260073713222],[-8.549092744514006,40.62378410235847],[-8.552569861610834,40.62569267594546],[-8.55579498803463,40.627462751795385],[-8.55893902449147,40.62918813744956],[-8.562011993467943,40.63087435837947],[-8.564514879462346,40.63224762797693],[-8.567377767618938,40.63381829044634],[-8.570618384695265,40.63559601291264],[-8.572972779997777,40.63688745454335],[-8.576210715231685,40.638663381041816],[-8.579435497255606,40.640431900817596],[-8.582271294036792,40.641986951266375],[-8.585223272560482,40.6436055642711],[-8.588131579314474,40.64438793532429],[-8.591573025190002,40.64531360526407],[-8.595002424655137,40.64623590683536],[-8.59769277639071,40.64695936941919],[-8.60112158612003,40.647404185822694],[-8.605024247508913,40.647910344945245],[-8.608001965498136,40.64829644467304],[-8.61124904539204,40.64871738708822],[-8.613772808353419,40.649044483696585],[-8.616654181057447,40.64931074277599],[-8.61839982004725,40.64947200649759],[-8.618721734365991,40.64944864929778]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.59820275489889,4.660353534775417,-29.38087083753111,-4.001575440805466,0.2173319173677796,0.6587780939699508,0.2952060623624032,0.295313505268229,0.295313505268229,0.9766658439129916,-4.655463408566399,0.9661855811398408,-5.989631090554897,42.375305677748464,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820773:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5123500,E-REDES,,7.454889365579268,LINE:004055,BUS:JUNCTION:60:02906,BUS:EREDES:0105S5003900:60,"[[-8.539064366973395,40.61970557241805],[-8.549249220938158,40.62363972456978],[-8.585247596028596,40.64339863978225],[-8.592061444503942,40.64523144101162],[-8.594957762319662,40.64553906550902],[-8.598080582073178,40.64684726575685],[-8.616599418493582,40.64917874231561]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.184565187784525,4.754158925535384,-29.962927763326825,-4.079400911084492,0.2216374244577004,0.6747580144508918,0.3010565830562504,0.3011619389187056,0.3011619389187056,0.9766658439129916,-4.655463408566399,0.9661855811398408,-5.989631090554897,43.21451268743085,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820793:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124500,E-REDES,,0.5664711534466338,LINE:004056,BUS:JUNCTION:60:01160,BUS:JUNCTION:60:02821,"[[-8.639700460247003,40.63164218407149],[-8.640159919306257,40.6295277900848],[-8.641859181209853,40.626873027117966]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1245 AVEIRO-GAFANHA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.30015,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.557042542667688,2.777922876220409,-17.545088087809624,-2.76349996442865,0.0119544548580634,0.0144229117917582,0.1779972102546449,0.1780057052306985,0.1780057052306985,0.9609383233514722,-6.556442898843404,0.9601325676824096,-6.613691913951462,59.30558228575664,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820891:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0105L5124600,E-REDES,,0.568703471491653,LINE:004057,BUS:JUNCTION:60:00605,BUS:EREDES:0105S5003900:60,"[[-8.619681617116902,40.6541553458853],[-8.618008431184851,40.65199719268136],[-8.617696164606793,40.65071420454981],[-8.618430323191474,40.64981515131033],[-8.618757506662027,40.649823532686725]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.4281545023364632,1.1648209506990057,3.4283970844985823,-1.1695262799231814,0.000242582162119,-0.0047053292241758,0.0360586196631335,0.0360763502018785,0.0360763502018785,0.9661947055042291,-6.003128577071084,0.9661855811398408,-5.989631090554897,5.176689654452366,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820567:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0108L5122700,E-REDES,,1.827044854779126,LINE:004058,BUS:JUNCTION:60:03114,BUS:JUNCTION:60:01154,"[[-8.569918070697248,40.700927528381236],[-8.570467642502317,40.70041399980572],[-8.572105448816478,40.69888354632827],[-8.574053683885401,40.69706289998497],[-8.575778572295693,40.69545085268948],[-8.577431467920295,40.69390600065899],[-8.579225983827488,40.69222867005306],[-8.580962226973288,40.69060570325162],[-8.582411351821904,40.68925103769609],[-8.583325715284678,40.68803990888819]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.28369804761347e-09,-0.0201863342003861,-8.359896196817388e-12,0.0021337576736748,7.275338151416653e-09,-0.0180525765267113,0.0001993291760563,2.10696612412708e-05,0.0001993291760563,0.9744839930216044,-4.661235152034506,0.9744861368633916,-4.661272503389568,0.0286022637475021,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820773:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5123500,E-REDES,,2.324350436371402,LINE:004059,BUS:JUNCTION:60:01052,BUS:JUNCTION:60:02906,"[[-8.514525105376677,40.61022106301981],[-8.539064366973395,40.61970557241805]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.39052088110607,4.9865951332769605,-30.32082677157975,-4.774548061228188,0.0696941095263206,0.2120470720487723,0.3023778508228766,0.3024139930230987,0.3024139930230987,0.9800434753198252,-4.243339084241625,0.9766658439129916,-4.655463408566399,43.394173198894926,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820706:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5123900,E-REDES,,1.32724369232912,LINE:004060,BUS:JUNCTION:60:01166,BUS:JUNCTION:60:01052,"[[-8.500034013524008,40.60482345465413],[-8.503212753944462,40.606052964391694],[-8.506678050715758,40.607393155800374],[-8.510410410920157,40.6088364575602],[-8.51347437625211,40.61002116034909],[-8.51404349793168,40.61024119966939]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,30.318860084693693,5.087396999960095,-30.2793621475163,-4.967394085637594,0.0394979371773942,0.1200029143225007,0.3012489825416494,0.3012703213306507,0.3012703213306507,0.9819849573613878,-4.010095271382894,0.9800434753198252,-4.243339084241625,43.23006476261311,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820714:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5124200,E-REDES,,0.5752377453509077,LINE:004061,BUS:JUNCTION:60:01165,BUS:EREDES:0101S5000600:60,"[[-8.46263654373466,40.59545597405541],[-8.462451626722375,40.59520463797908],[-8.45755757307477,40.59281475661402],[-8.457034818186758,40.59306067694669]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES RARI 2024, LN60 1244 AGUEDA-BARRO",LN60 1244 AGUEDA-BARRO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1099649466036414,0.368854,9.199999999999998,0.5623499999999999,3,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-108.3497307221812,-16.134389069334674,108.42163937069186,16.35802423699974,0.0719086485106714,0.2236351676650656,1.0662151870779144,1.0661898534458638,1.0662151870779144,0.9886295041599904,-3.2310426242072547,0.9895940007558466,-3.111910712665631,63.19997552401616,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:7820781:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0101L5123700,E-REDES,,1.5553990517565444,LINE:004062,BUS:JUNCTION:60:00356,BUS:EREDES:0101S5001600:60,"[[-8.46553925339548,40.54517589590852],[-8.463982702354494,40.543168132024334],[-8.462693997108158,40.541505759512],[-8.461081168144878,40.53942513764807],[-8.459374994361502,40.53722393353321],[-8.457397051002554,40.53467188593353],[-8.455415916381737,40.53386945781783],[-8.455296862831696,40.53387701374291]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1244 ÁGUEDA-BARRÔ,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1099649466036414,0.368854,9.199999999999998,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.909623723126863,-2.516863649478671,-14.898485344038454,2.5384496448003944,0.0111383790884094,0.0215859953217232,0.1473465552711187,0.1473208469305805,0.1473465552711187,0.987452357458758,-3.7728369687019514,0.9871431445855448,-3.919508634983477,24.498554372120495,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820982:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1712L5100400,E-REDES,,6.289714278925013,LINE:004063,BUS:JUNCTION:60:01170,BUS:JUNCTION:60:02886,"[[-7.309437602797091,41.62028143489115],[-7.305807755443228,41.62021251846911],[-7.301849679513872,41.62013735556582],[-7.298479328014728,41.62007324047764],[-7.294137462830273,41.61999050151237],[-7.290011495110186,41.619911727132155],[-7.286785094893726,41.619850024476364],[-7.283054952214014,41.61977857212238],[-7.280031274045948,41.62138833048468],[-7.277408682145096,41.62278443767574],[-7.274267286746332,41.624456552762844],[-7.271429127248253,41.62596711329877],[-7.267670818753007,41.62796719721119],[-7.263951427521675,41.62994631966565],[-7.259895330834902,41.632104547825996],[-7.256753140826794,41.63377629070919],[-7.253209420516331,41.635661448530506],[-7.249587179240836,41.63758814680048],[-7.246689221936397,41.63912942297379],[-7.242906900917875,41.64114083832585]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,9.035487292032856,0.6064950081691255,-9.019815648354534,-0.6188992744659607,0.0156716436783224,-0.0124042662968352,0.0871491638128155,0.0871917578147731,0.0871917578147731,0.9998909908725624,6.662220617404722,0.9977696731956645,6.334822973552576,12.51137291071504,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819457:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1805L5100500,E-REDES,,0.5419007480679454,LINE:004064,BUS:JUNCTION:60:02874,BUS:EREDES:1701S5003400:60,"[[-7.544166395694639,41.18856029945405],[-7.542104956447397,41.19306632952962],[-7.542003119929179,41.193142209026504]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1005 VAROSA-PINHÃO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1624790510100145,0.3688539999999999,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.122620868326054,1.4601489977665394,-7.121262842335205,-1.462433563096042,0.0013580259908492,-0.0022845653295027,0.0716972704374721,0.0717079103547027,0.0717079103547027,0.9758083674493524,2.947994544799701,0.9755466815851556,2.926345471334221,20.85441627299774,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820957:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1701L5100600,E-REDES,,0.5345834842252031,LINE:004065,BUS:JUNCTION:60:02874,BUS:EREDES:1701S5003400:60,"[[-7.544055342609946,41.188544235152975],[-7.541994981821947,41.19299033842974],[-7.541922789751568,41.19307301469353]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1005 VAROSA-PINHÃO,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1624790510100145,0.3688539999999999,9.2,0.3438499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,7.220113772022664,1.4802081962591187,-7.218737157664513,-1.4823780857439268,0.0013766143581506,-0.0021698894848081,0.0726787918211614,0.0726892880681259,0.0726892880681259,0.9758083674493524,2.947994544799701,0.9755466815851556,2.926345471334221,21.139824943471275,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819497:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5101000,E-REDES,,5.589809582443029,LINE:004067,BUS:JUNCTION:60:01445,BUS:JUNCTION:60:00377,"[[-7.851612364669746,41.283122693529194],[-7.856917132927099,41.284472290600135],[-7.91605254578228,41.284629403701516],[-7.91799212377915,41.283911624907695]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.68277683802464,2.5419759837171,-18.621623376519423,-2.3927417415258434,0.0611534615052171,0.1492342421912567,0.1826214092904124,0.1826941569983766,0.1826941569983766,0.9934842683523534,5.512362457626173,0.9888647777796086,4.9137517430870075,26.21526144330272,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819501:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5101000,E-REDES,,0.8002748006478884,LINE:004068,BUS:JUNCTION:60:00377,BUS:JUNCTION:60:01178,"[[-7.91799212377915,41.283911624907695],[-7.919557015054868,41.28774906389229],[-7.921216524384683,41.29067816668659]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.4390591095630602e-08,-0.028207337640397,8.404466277211408e-11,0.0200649564111759,1.4474635758402717e-08,-0.008142381229221,0.000274481647133,0.0001952488820171,0.000274481647133,0.9888647777796086,4.9137517430870075,0.9888667791240708,4.9137173814958945,0.0393860879800611,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819540:0:60,E-REDES,DIRECT_EREDES,60,overhead,Desligado/Reserva,1805L5101800,E-REDES,,1.419604887526235,LINE:004069,BUS:JUNCTION:60:03118,BUS:EREDES:1714S5006100:60,"[[-7.761072491040102,41.279551794632944],[-7.760929383708595,41.280626875023444],[-7.760692061417657,41.28240970756366],[-7.760469038405273,41.28408503111802],[-7.760546657529972,41.28993735132102],[-7.760453421904635,41.29173677996332],[-7.760020429544881,41.292189549955935]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,False,OPEN_EQUIVALENT_FROM_EREDES_DISCONNECTED_OR_RESERVE_ASSET_STATUS,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,,,,1.0000000000000002,6.332534926891859,,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819506:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1709L5101100,E-REDES,,8.165539655076477,LINE:004071,BUS:JUNCTION:60:03119,BUS:EREDES:1713S5014700:60,"[[-7.753331856722343,41.46374340600818],[-7.750724550218096,41.46497505486498],[-7.747886166179416,41.466315738151415],[-7.745463309391,41.46746004940573],[-7.743060643297741,41.46859473441486],[-7.740566643942779,41.46977245694733],[-7.738691022074585,41.47065811092508],[-7.736572006999083,41.47165861570731],[-7.733771230908551,41.471937348993734],[-7.730780533030194,41.47223489986807],[-7.727338829797432,41.4725772218601],[-7.723612255492188,41.47294776544887],[-7.720395984699834,41.47326746691322],[-7.717333962984333,41.47357175115926],[-7.714224439386638,41.473880661604895],[-7.71066387385914,41.474234280313524],[-7.706735354347868,41.47462430960397],[-7.703542653434787,41.47494117755797],[-7.700385526098239,41.47525442562602],[-7.696623047935295,41.475627624304984],[-7.693157249647,41.47597128089873],[-7.689525262576894,41.476331301791255],[-7.686700348676665,41.476611235570246],[-7.68392288925445,41.47688640452872],[-7.68126051733971,41.47562221855425],[-7.678800704961846,41.474454109309626],[-7.676249881043999,41.473242693089894],[-7.673415745385484,41.47189660199701],[-7.670915721882704,41.47070909351145],[-7.669306457049849,41.46994464503915],[-7.668252118159391,41.46817874732322],[-7.667305716375948,41.466593531239035],[-7.666212250648293,41.46476190831595],[-7.666206054620808,41.46460891757355]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-1.009462160721208e-07,0.0517292011855328,2.30129743548241e-06,-0.1366905441388487,2.200351219410289e-06,-0.0849613429533159,0.0004977252403702,0.0013153053744237,0.0013153053744237,1.000078818830333,6.838212619132424,1.0,6.839550820574736,0.1887366012948421,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819511:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1709L5149100,E-REDES,,8.416888097279008,LINE:004072,BUS:JUNCTION:60:03010,BUS:EREDES:1713S5014700:60,"[[-7.709356382943723,41.532926161535144],[-7.70803967067122,41.5308643425048],[-7.706666029239249,41.52871322372696],[-7.705178449761812,41.52638349998359],[-7.704048586592732,41.52461386610337],[-7.702908420634257,41.522827993556305],[-7.701509209179302,41.52063621648376],[-7.70008935445001,41.51841195780828],[-7.69842608173238,41.515806131747404],[-7.697255139790677,41.513971491697475],[-7.696115333447939,41.512185550251395],[-7.694970421425626,41.51039147427712],[-7.693835931763249,41.50861362380733],[-7.692680774066583,41.50680328733493],[-7.691551588221623,41.5050335279627],[-7.69029297962567,41.50306081129586],[-7.688780675922115,41.500690272579725],[-7.6873745246794,41.49850117962308],[-7.686254880644546,41.49675799095582],[-7.685239448386074,41.49517695689597],[-7.684198022494882,41.49355536749721],[-7.682755735187289,41.491309459471225],[-7.681428081531341,41.48924190472084],[-7.680282728603895,41.487458127922835],[-7.679168674855079,41.485722983674236],[-7.678023433295421,41.48393917486048],[-7.677190577177949,41.482641856172044],[-7.675993402222281,41.48077694019941],[-7.674978466256976,41.479195813683006],[-7.673849073625207,41.47743628965174],[-7.672704134157083,41.47565243584246],[-7.671621696026647,41.47396586293173],[-7.67029474637676,41.471898177056104],[-7.669077150100528,41.47000076254341],[-7.66811977948645,41.46850877088817],[-7.667006371033822,41.46677350646746],[-7.666045991514928,41.4647178463761],[-7.666040442368563,41.46456484023382]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1491 PC FONTE DO MOURO-SOUTELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.222015625,0.368854,9.2,0.46115,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.075073419608927,-17.247356992140098,-28.4822550845237,18.144708910536263,0.5928183350852265,0.8973519183961685,0.3254012993101486,0.3249600140854898,0.3254012993101486,0.9996774300844607,8.788844116163666,1.0,6.839550820574736,70.56300538006043,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819548:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1714L5101900,E-REDES,,6.084017057945935,LINE:004073,BUS:JUNCTION:60:02912,BUS:EREDES:1713S5014700:60,"[[-7.694346290478562,41.412164004369366],[-7.692949055813063,41.41407922907781],[-7.690398293118431,41.417575304267146],[-7.689344623991369,41.420708842767496],[-7.688361299982183,41.42363287748742],[-7.68777713321191,41.42536984128563],[-7.686617521429625,41.42881757277358],[-7.685848285918174,41.43110441358654],[-7.685131853147992,41.43323413773182],[-7.684018945861591,41.436542180345235],[-7.683032206253419,41.439474890395516],[-7.682162860862888,41.44205845667154],[-7.681164199020316,41.445026063049006],[-7.679176619420459,41.44736141550632],[-7.677498680269427,41.44933278644027],[-7.675820651176727,41.4513041317533],[-7.674316785490593,41.45307073977553],[-7.67228352976276,41.4554590363909],[-7.670572887483583,41.45746820463818],[-7.668571643013871,41.4598185296469],[-7.666641265771439,41.46208541468075]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1019 TELHEIRA-SOUTELO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1567488150921444,0.3673282994754411,10.568049594659035,0.3587999999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.5868082705146853,1.57270229494053,3.5909018360139524,-1.6358299208310116,0.004093565499267,-0.0631276258904816,0.0376843612119479,0.0379699144130542,0.0379699144130542,1.000045196748966,6.687557908260802,1.0,6.839550820574736,10.582473359268183,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819556:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1713L5120400,E-REDES,,0.3655860386020491,LINE:004075,BUS:JUNCTION:60:01511,BUS:EREDES:1713S5014700:60,"[[-7.662678688516873,41.46674614533978],[-7.665880144017894,41.464725035532275],[-7.66587236484745,41.4645742623043]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-52.80046973626572,4.7662471673954485,52.831692120811944,-4.664683537211094,0.0312223845462256,0.1015636301843541,0.5103476566026025,0.5103509109436181,0.5103509109436181,0.999590309450034,6.723151888022226,1.0,6.839550820574736,73.23158429381806,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819564:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1713L5102000,E-REDES,,10.31370334940613,LINE:004076,BUS:JUNCTION:60:02913,BUS:JUNCTION:60:03121,"[[-7.631170090879655,41.51403850631915],[-7.62914890230634,41.516412107744856],[-7.626907971645563,41.51904349340538],[-7.625228780183425,41.52101511215871],[-7.623665736005142,41.52285020907814],[-7.621928206813945,41.5248900206688],[-7.620158267198023,41.526967719698774],[-7.617819706700359,41.529712664297584],[-7.616514673017007,41.53124435295349],[-7.614860684394439,41.53318548673072],[-7.613406909577259,41.534891538435666],[-7.611694572737568,41.53690085336468],[-7.609962748940853,41.53893289592802],[-7.608340681988486,41.54083601005649],[-7.606091609906711,41.543474556883346],[-7.604436995804972,41.54541552396472],[-7.601974286462638,41.54830419265844],[-7.600261239181728,41.55031333749036],[-7.598017970767545,41.552944130944084],[-7.597198265167687,41.554921273591646],[-7.596022101988319,41.557758039506595],[-7.594874346854956,41.560526019542124],[-7.59412932139461,41.56232262079144],[-7.592931490600791,41.565210921722255],[-7.591726419123922,41.56811640755458],[-7.590835029864158,41.570265429061614],[-7.589676120132576,41.57305913858699],[-7.588720396794264,41.575362862857745],[-7.587475719232268,41.578362847615956],[-7.586651801637853,41.58034850206275],[-7.585342717386647,41.58350318879139],[-7.584375983458754,41.58583266041966],[-7.583298570789588,41.58842858798325],[-7.581827066685912,41.59025416382644],[-7.58031821829579,41.592125936644806],[-7.578107574484081,41.594868093522685],[-7.57677267153821,41.59652380483332]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.137154106222297,6.253431660326883,24.332920400293688,-5.699749661800204,0.1957662940713902,0.5536819985266792,0.2404676851593314,0.2407145177777587,0.2407145177777587,0.9977563335832684,6.75675178397567,0.9990316238741908,8.336596687363835,34.540754452254085,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
