source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:7819506:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1709L5101100,E-REDES,,4.970776685515477,LINE:004077,BUS:JUNCTION:60:03122,BUS:JUNCTION:60:03119,"[[-7.807912798804592,41.45972415629124],[-7.807943025272079,41.45965581216831],[-7.807693210038732,41.46022067609828],[-7.805644948425713,41.461187027334475],[-7.802511599303875,41.46266518187793],[-7.800726840496658,41.463507072086195],[-7.79760502238247,41.462992479536084],[-7.794459873565783,41.4624739522995],[-7.791268003047889,41.461947628673734],[-7.788672460441123,41.461519561207815],[-7.785726199338007,41.46103357639186],[-7.779108984798994,41.459941770821274],[-7.775601716057082,41.4593629221646],[-7.772398459150768,41.45883413990391],[-7.76898483317241,41.45827052621564],[-7.765968738014558,41.45777246143887],[-7.762735712714313,41.45930030375841],[-7.75935049857863,41.460899899182564],[-7.756411110280261,41.46228869179325],[-7.753390494511558,41.463715705255815],[-7.753331856722343,41.46374340600818]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.589085243328313e-14,3.6335252549604064e-13,1.0094641002494789e-07,-0.0517292011864041,1.0094645591580033e-07,-0.0517292011860408,3.5238125644804088e-15,0.0004977252403785,0.0004977252403785,1.000091990790399,6.837989002180116,1.000078818830333,6.838212619132424,0.0714198938697929,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820588:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0305L5149500,E-REDES,,3.1180438396245305,LINE:004078,BUS:JUNCTION:60:02196,BUS:JUNCTION:60:02197,"[[-7.907521448149877,41.464570231863696],[-7.876191883851035,41.479908301475604]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-23.033072517668277,2.236473105788273,23.084386129469404,-2.0954110831999673,0.0513136118011274,0.1410620225883057,0.2240140726176928,0.2240431154940558,0.2240431154940558,0.994036629199554,6.863813055332721,0.9955353984647042,7.302202662107397,32.148531424028675,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819564:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1713L5102000,E-REDES,,5.630171224165633,LINE:004079,BUS:JUNCTION:60:03121,BUS:EREDES:1703S5002100:60,"[[-7.57677267153821,41.59652380483332],[-7.575729051094378,41.59781816103551],[-7.573983837768238,41.59998254580588],[-7.572580118796592,41.60172327083964],[-7.57164841883178,41.60287861430815],[-7.570170034712121,41.60471173607085],[-7.568660509774164,41.60658334700145],[-7.566871332368745,41.608801525066774],[-7.564821086366016,41.61134315516457],[-7.562907366440781,41.61371530048088],[-7.561005939185634,41.6160720146774],[-7.559371598847813,41.618097533741576],[-7.559564451817462,41.62037980319793],[-7.559735321195016,41.62240148963156],[-7.559981381457148,41.625312720435325],[-7.560190236857768,41.627783671644266],[-7.560393045258241,41.63018274322338],[-7.560588259904906,41.63249195657078],[-7.563028817175161,41.63530717300175],[-7.564592714702835,41.63711099078359],[-7.567118699826941,41.64002422801766],[-7.56847340381029,41.641586480683074],[-7.568644579505467,41.64146024337053]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.332920400293716,5.69974966180038,24.43994900031444,-5.397085916415724,0.1070286000207225,0.3026637453846552,0.2407145177777593,0.2408395123250289,0.2408395123250289,0.9990316238741908,8.336596687363835,1.0,9.197821860154995,34.558690246093974,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819568:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1703L5102100,E-REDES,,12.341327372287942,LINE:004080,BUS:EREDES:1703S5002100:60,BUS:EREDES:1703S5004900:60,"[[-7.568723681082528,41.64147628777579],[-7.568594876886499,41.64161745344997],[-7.569047691406194,41.64589857954923],[-7.569363846075078,41.648887291088094],[-7.569558588693993,41.65136790654236],[-7.569914250341069,41.65589772782452],[-7.569017318116337,41.658662104367956],[-7.567464538356067,41.663447265679714],[-7.566561716916524,41.66622912003695],[-7.566008062980456,41.66793496870132],[-7.565403263338615,41.66979828504662],[-7.564659287345363,41.6720902325501],[-7.563171174365511,41.67667411837858],[-7.558973579795529,41.67939409038657],[-7.554657501394021,41.682190436256235],[-7.551113497377984,41.68448625478316],[-7.547640859404946,41.68541535990137],[-7.542109323079601,41.68689504002695],[-7.535898760384564,41.68855594780797],[-7.531543269451412,41.68972051326234],[-7.527560957739829,41.69078510006418],[-7.523816121591099,41.69178605174669],[-7.51995367041309,41.69370859308419],[-7.514589885923305,41.69637800812562],[-7.511217290279463,41.698056224449154],[-7.507704394542073,41.69980404930204],[-7.504551624875166,41.701372519557985],[-7.500527885261883,41.70337405857315],[-7.495512868840967,41.70586831224064],[-7.491428500317617,41.7078993920935],[-7.488455150735301,41.70937781540976],[-7.486312653903098,41.7104430175568],[-7.483659470124109,41.71176202424108],[-7.480535909658353,41.71324914487798],[-7.477696196852312,41.71460099788912],[-7.477541330041437,41.714814604265904]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1021 VIDAGO-CHAVES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1511595744680851,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,20.071944068436736,-2.331362576776689,-19.860507737677164,2.71980931467426,0.2114363307595717,0.3884467378975711,0.1944408388913763,0.1942863539855035,0.1944408388913763,1.0,9.197821860154995,0.9928207738548264,7.665117670118485,51.39179037699918,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819806:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5149400,E-REDES,,5.907912654268623,LINE:004081,BUS:JUNCTION:60:01309,BUS:JUNCTION:60:01184,"[[-8.055795861996174,41.252574504699645],[-8.057678794957996,41.25337256976617],[-8.061767284950914,41.25510527028627],[-8.064035306956681,41.25606634909778],[-8.066615501844687,41.25715963257156],[-8.069445508170615,41.25835865683617],[-8.071630511083177,41.25928431646279],[-8.074824883442519,41.26063747622283],[-8.077488688862074,41.26176578062739],[-8.082660488899059,41.26395609243282],[-8.084408780184921,41.26469642227306],[-8.089289638763557,41.266763049012404],[-8.092320252778045,41.26809692392286],[-8.095055492132715,41.269203964159544],[-8.097428559438756,41.27020843743325],[-8.100488685052449,41.27150361255444],[-8.104350434294055,41.27313788590751],[-8.106817486400196,41.274181805345584],[-8.109430350718608,41.275287342125594],[-8.113771432979078,41.27712390138459],[-8.117380765374135,41.278650871899046]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,48.44099337055085,5.5262493463837465,-47.99594366463033,-4.082533037194734,0.4450497059205176,1.4437163091890124,0.4792771302410905,0.4793341850654763,0.4793341850654763,0.9788639512058512,3.5756424417275254,0.9669849187158532,1.860784031989444,68.78091333985886,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820970:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1301L5146600,E-REDES,,0.8378309010420534,LINE:004082,BUS:EREDES:1301S5008700:60,BUS:JUNCTION:60:01183,"[[-8.097410244290936,41.29332746808477],[-8.097741835636283,41.29310417370936],[-8.101362492082849,41.28938814366731],[-8.104609348084004,41.28850428377359]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.634758895265511,-2.622754158977904,10.638032271072657,2.6256701286610578,0.0032733758071454,0.0029159696831535,0.109166047822098,0.1091466424062712,0.109166047822098,0.9654936419012076,1.7099123232170357,0.9660070616516798,1.761902885955662,15.66452113963238,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820060:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108800,E-REDES,,1.1868287257686554,LINE:004083,BUS:JUNCTION:60:01205,BUS:JUNCTION:60:02166,"[[-8.64128257551675,41.27845915167974],[-8.646950797878251,41.284335135886465],[-8.649926523792255,41.28691749626864]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,29.49979825211673,7.609295369134688,-29.464598595863727,-7.502216974286971,0.035199656252999,0.1070783948477167,0.3007347273932954,0.3007634536117058,0.3007634536117058,0.974790218541258,-4.414407141167492,0.9727557195521246,-4.614581066026005,43.15733299063078,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819895:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5107800,E-REDES,,0.4996167382799429,LINE:004085,BUS:EREDES:0312S5001200:60,BUS:JUNCTION:60:02616,"[[-8.435655895252168,41.36294101953232],[-8.435622360272934,41.362769131980414],[-8.437229065619256,41.358621453975836]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.93901928782274,-5.85343836869052,-3.938208455467214,5.851335091903538,0.0008108323555258,-0.0021032767869817,0.0703719993415111,0.0703319578589638,0.0703719993415111,0.9647385460140546,-2.9664439965440654,0.9649871221202968,-2.984316231396385,10.097861865620777,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820038:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1314L5106600,E-REDES,,6.246969383560049,LINE:004086,BUS:JUNCTION:60:01190,BUS:EREDES:0312S5001200:60,"[[-8.368091493724485,41.340569321670536],[-8.3715599339447,41.34136612725265],[-8.376371310179508,41.342471247937425],[-8.381857165419492,41.34373098480799],[-8.384771610057417,41.34440011697214],[-8.387251793990664,41.344969476081566],[-8.389514857599513,41.34548893613976],[-8.39437654051365,41.346604697290076],[-8.397577039011514,41.34733896744656],[-8.400453991618223,41.34791029305],[-8.404570084031542,41.34860422823954],[-8.40787185118413,41.349701346305324],[-8.4100783523701,41.35020663498755],[-8.412821899220912,41.35083573453643],[-8.415211113907182,41.35138351704831],[-8.417659870566983,41.35276497191342],[-8.42038614224564,41.35430286088424],[-8.423074277405085,41.355819108763086],[-8.42571471000944,41.357308304283144],[-8.428460494502449,41.35885679140568],[-8.433579297767995,41.36174315996],[-8.434474386428812,41.36231223618593],[-8.435323541915404,41.36279481729189],[-8.435344598983315,41.363028379179134]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1066 CANIÇOS-S. MARTINHO DO CAMPO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1470332054807739,0.368854,9.2,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,6.147798739876834,-5.672159998974817,-6.1286264100493,5.659894182727843,0.0191723298275343,-0.0122658162469742,0.0836169678236646,0.0832081445556797,0.0836169678236646,0.962600334786908,-2.634849969484766,0.9647385460140546,-2.9664439965440654,22.10042759975278,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820553:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5114600,E-REDES,,1.494699847132818,LINE:004087,BUS:JUNCTION:60:02949,BUS:JUNCTION:60:02950,"[[-8.410255031576733,41.37620221970081],[-8.410504436173015,41.37577919654637],[-8.411517427967294,41.374787145587995],[-8.413995098228172,41.372360515666145],[-8.41714293128092,41.36927718451364],[-8.41959217277978,41.36803549879499],[-8.422430101082048,41.36659664133584]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,54.90734156203837,3.1387282449759755,-54.76114599449906,-2.659919526378988,0.1461955675393085,0.4788087185969876,0.5461552405502333,0.5461628850616246,0.5461628850616246,0.9689711720949664,-2.255655993236972,0.9659400845655112,-2.761674820602191,78.37033793393954,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820553:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5114600,E-REDES,,1.1238091795889664,LINE:004088,BUS:JUNCTION:60:02951,BUS:EREDES:0312S5001200:60,"[[-8.42348090732985,41.36606383732712],[-8.424728332560226,41.36543131488211],[-8.427216944965163,41.364169359086425],[-8.428664452405965,41.363435280980454],[-8.430339966581231,41.3625855487783],[-8.4337513273636,41.36274645501925],[-8.435206489365413,41.36281506108748],[-8.435247963677297,41.36304707444622]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.76775110946924,1.2949829996395377,-26.741481550385014,-1.2172267402640724,0.026269559084227,0.0777562593754652,0.2669962219131097,0.2670013155353176,0.2670013155353176,0.9658340808648151,-2.779646891403231,0.9647385460140546,-2.9664439965440654,38.312715674460854,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819839:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1311L5106900,E-REDES,,4.526418664936161,LINE:004089,BUS:JUNCTION:60:02922,BUS:EREDES:1311S5012400:60,"[[-8.2082920538322,41.21754232721405],[-8.209481902627886,41.21784540620913],[-8.215232685385748,41.21931294736425],[-8.222877063628776,41.220230068246025],[-8.225218703582827,41.22225530753645],[-8.229181189777648,41.22341278471344],[-8.234196740572521,41.22487735131326],[-8.239604696211508,41.226394942401484],[-8.244800666412798,41.22785073692552],[-8.248114693604181,41.22791013369655],[-8.252344170814013,41.22798645940387],[-8.25516908894627,41.22803605368789],[-8.257857905408335,41.227151414808546],[-8.258853380726467,41.22682500482636],[-8.258994195461845,41.226805661016655]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1069 BUSTELO-MARCO DE CANAVESES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.9223,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,35.61422153414596,3.766912739498883,-35.42094742145057,-3.1680247024909556,0.1932741126953914,0.5988880370079279,0.3580504146078892,0.3580926448536592,0.3580926448536592,0.9624611196404655,-3.393011158840922,0.95561515600604,-4.389050694831222,38.82604844992511,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819878:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5107400,E-REDES,,6.871692268282085,LINE:004090,BUS:JUNCTION:60:00657,BUS:EREDES:1311S5006900:60,"[[-8.34844017603999,41.068537355792905],[-8.34608759043381,41.070057562058075],[-8.343798242805716,41.07153678627956],[-8.341861718310223,41.072787949730305],[-8.339246796251219,41.07418478186649],[-8.335980411239367,41.07592943754026],[-8.3339868717173,41.07623783048288],[-8.33046608154293,41.076782393476165],[-8.328017820408464,41.07716099073348],[-8.325243085528559,41.07759001500237],[-8.321384042213591,41.07818657221526],[-8.317874699286394,41.07872894868013],[-8.315178461821263,41.08014806530638],[-8.310078746493321,41.082831877269214],[-8.307890237746072,41.08398348517272],[-8.302741069933502,41.086692673203075],[-8.301084150907101,41.08792210368441],[-8.300118767786337,41.0906348801637],[-8.299159498199492,41.09333025087333],[-8.298296095966592,41.09575607942022],[-8.296912648423774,41.09964261500288],[-8.296033595919907,41.102111892746336],[-8.295268851444467,41.10372197097678],[-8.293727182294452,41.10696752046968],[-8.293623435884136,41.10734667977349]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1074 INHA-ENTRE OS RIOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1110078125,0.368854,9.2,0.6014499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.1538401531037,-0.6649488065786018,25.29193586946637,1.053926844865506,0.1380957163626703,0.3889780382869041,0.2456610362508872,0.2456378712379074,0.2456610362508872,0.9856162025596712,-1.8755509498396865,0.991634442527306,-0.8451185720281911,40.844797780511634,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819835:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1305L5106800,E-REDES,,2.670264746684807,LINE:004091,BUS:EREDES:1309S5000700:60,BUS:JUNCTION:60:02920,"[[-8.362711465795542,41.28362187311621],[-8.362649798662966,41.283476040171514],[-8.36086051221002,41.28144320176033],[-8.358631300927826,41.280639339250854],[-8.355292982116067,41.27943541649249],[-8.352452860251812,41.27844801728846],[-8.349255114146303,41.27733616642308],[-8.346805398375588,41.27648431894558],[-8.343260994081698,41.27525168121018],[-8.34046459465416,41.274279058869325],[-8.336996297900264,41.2730726246904],[-8.335026008014946,41.27238719118658]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1068 LOUSADA-PAÇOS DE FERREIRA,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.1222659219728053,0.1997078757701098,2.122675295015103,-0.2233599579266079,0.0004093730422978,-0.0236520821564981,0.0216105350724234,0.021635702035997,0.021635702035997,0.9491542305382444,-5.211970692059943,0.9492745399544058,-5.1739533173748695,3.1045633571526845,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819930:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5108700,E-REDES,,2.2653627896655752,LINE:004092,BUS:JUNCTION:60:03125,BUS:JUNCTION:60:02925,"[[-8.557423834432907,41.240124702257916],[-8.558089062239237,41.24210599178537],[-8.559015164729388,41.24486406954806],[-8.55978601154581,41.24715955144122],[-8.560709326061698,41.2499088893424],[-8.561524258538393,41.2523352844499],[-8.561099784422169,41.254926730631006],[-8.56080557062135,41.25672286626528],[-8.560405940611785,41.25916239663268],[-8.560395319666627,41.25988267685893],[-8.560408822201014,41.26006246610879]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-3.905079336384889,5.75825613584864,3.908589222281109,-5.768804709066794,0.0035098858962201,-0.0105485732181538,0.0686480225388144,0.0688310165093334,0.0688310165093334,0.9752475886748608,-3.720582071457694,0.9741507831229208,-3.6419864294326545,9.876742216865187,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819971:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110700,E-REDES,,2.9486158599391628,LINE:004093,BUS:JUNCTION:60:01200,BUS:JUNCTION:60:02929,"[[-8.598960307946715,41.22558450138557],[-8.595482274321952,41.226290899422196],[-8.591865942644613,41.22702525316767],[-8.587074763303454,41.22799797694761],[-8.582605934408804,41.228905057226356],[-8.578021805145555,41.22983532687083],[-8.574635446023162,41.230522398213964],[-8.570845871825272,41.23129114533756],[-8.567298104510913,41.23201071651823],[-8.564919122008392,41.23249315396317]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,14.242216903258326,3.1749320345230183,-14.222513467033377,-3.138064262082013,0.0197034362249493,0.0368677724410053,0.1427232837654768,0.1427860971429008,0.1427860971429008,0.9837901636101704,-3.5106028990187883,0.981523086030085,-3.7489693473290218,20.48874976939315,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819971:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110700,E-REDES,,0.1797690037110817,LINE:004094,BUS:JUNCTION:60:01202,BUS:JUNCTION:60:01203,"[[-8.555220709680187,41.23414995898066],[-8.55350496793192,41.23405572533096],[-8.55308797988511,41.234133085954916]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,2.4406510301299705e-12,-0.0014696535512466,-1.656176765674492e-12,-0.0003323537030741,7.844742644554784e-13,-0.0018020072543207,1.4407954591981e-05,3.2582760789075107e-06,1.4407954591981e-05,0.9815236298935064,-3.748978754902646,0.9815236405646518,-3.7489789394885698,0.0020674350110462,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820125:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5109900,E-REDES,,1.3430144694890762,LINE:004096,BUS:JUNCTION:60:01206,BUS:EREDES:1306S5008900:60,"[[-8.606678708473233,41.23016943163246],[-8.60762770378151,41.23052846972705],[-8.6086023525338,41.23165030799278],[-8.609891361885497,41.23387815553687],[-8.610831907604277,41.23550364666962],[-8.612254774579945,41.23796250474453],[-8.613892742803122,41.23910544917033],[-8.615232945415551,41.24004057186047]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.31356069575804,9.726979299811951,-26.280420832364403,-9.628642808276362,0.0331398633936359,0.0983364915355888,0.2743013662924189,0.2743470131145248,0.2743470131145248,0.9841297813977904,-3.4808242495579256,0.9816839917968913,-3.672025171037556,39.36676899333115,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819882:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5107500,E-REDES,,0.909147656802686,LINE:004098,BUS:JUNCTION:60:01199,BUS:JUNCTION:60:03126,"[[-8.555684824028278,41.197561370329844],[-8.555439515029736,41.196207236582296],[-8.55379148832418,41.19448504542652],[-8.551913137604087,41.192522006291625],[-8.550223404578597,41.190755974296366],[-8.550151837540893,41.190681175100984]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.702576544924735,4.369749630048111,8.705332493479428,-4.369435905215339,0.002755948554693,0.0003137248327718,0.0961297176451391,0.0961695232564509,0.0961695232564509,0.9747703289249132,-4.837339163093012,0.974599219198964,-4.781166218754563,13.799615907081504,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820245:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5111900,E-REDES,,0.4860716845704406,LINE:004099,BUS:JUNCTION:60:01214,BUS:JUNCTION:60:03127,"[[-8.563316380889036,41.17628002484557],[-8.56538963996686,41.17630769205728],[-8.566856841372113,41.17432788958243],[-8.56757850976506,41.17430739615451]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.76421133955519,0.5270369768433105,-8.763011721809708,-0.5277843345605131,0.0011996177454829,-0.0007473577172025,0.0867547843058474,0.0867576311603439,0.0867576311603439,0.9738484294764445,-5.033542695637788,0.9736886409871992,-5.059444607264202,12.449078943943746,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819957:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5114500,E-REDES,,0.2496768807958684,LINE:004100,BUS:JUNCTION:60:01210,BUS:JUNCTION:60:01211,"[[-8.49353556722754,41.14560459881474],[-8.49367241524352,41.14586926544453],[-8.494617486199184,41.14769697498551]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.558216032576168,-1.154842478675454,2.5582788663374076,1.1525861553310195,6.283376123983331e-05,-0.0022563233444341,0.0277086388458077,0.0276986214141328,0.0277086388458077,0.9747304047628012,-4.396222618703817,0.974780578114139,-4.392803573505432,3.9759849111504946,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819957:1:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5114500,E-REDES,,2.711895055229638,LINE:004101,BUS:JUNCTION:60:01212,BUS:JUNCTION:60:02934,"[[-8.528756157523597,41.20329136027461],[-8.528946789172997,41.20359674145581],[-8.530085646846072,41.205421077196775],[-8.530965257533412,41.206830035476855],[-8.533733016921603,41.21175315444606],[-8.534761064295656,41.21307238574627],[-8.535828927506328,41.214832340754455],[-8.537309120377614,41.217271694841095],[-8.538228098246076,41.218786047934984],[-8.54126018943118,41.223187508291545],[-8.54255440038806,41.22534458602372]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.559975978306454,-1.0908689413357224,2.5606425958622094,1.0662182569662733,0.0006666175557552,-0.0246506843694491,0.0274315382783463,0.0273286196987726,0.0274315382783463,0.9761258809334916,-4.299215485941461,0.97664871785564,-4.261796767197956,3.936223027456783,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819962:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5114500,E-REDES,,0.6549249280495167,LINE:004102,BUS:EREDES:1315S5007300:60,BUS:JUNCTION:60:02934,"[[-8.535770794867414,41.226428115417654],[-8.535805989668178,41.226606229774845],[-8.537738650694127,41.2272811439283],[-8.539524941710534,41.226561714596855],[-8.54255440038806,41.22534458602372]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.458573652942412,-3.549482110839382,17.46519799199853,3.565341290454345,0.0066243390561169,0.0158591796149631,0.1756388422518916,0.1756260620577052,0.1756388422518916,0.9760485936336016,-4.327973486001434,0.97664871785564,-4.261796767197956,25.20287591503683,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819983:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110800,E-REDES,,0.4032555125685394,LINE:004103,BUS:JUNCTION:60:03129,BUS:JUNCTION:60:01202,"[[-8.559138222127213,41.233439388118384],[-8.557308659893224,41.23369526873366],[-8.555514262183678,41.233946200579844],[-8.554440828119201,41.23395466843163],[-8.554378035095015,41.233955163933054]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.5850909815743683e-10,-0.0049051105427665,-5.3198362458557485e-11,0.0008628719748565,1.0531073569887936e-10,-0.0040422385679099,4.808794470654629e-05,8.459286354855924e-06,4.808794470654629e-05,0.981523508491588,-3.74897665493225,0.9815236298935064,-3.748978754902646,0.0069002647017572,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820910:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1306L5110600,E-REDES,,0.6662648337342431,LINE:004105,BUS:EREDES:1315S5007300:60,BUS:JUNCTION:60:02934,"[[-8.535628788649657,41.22644388498569],[-8.535754734267595,41.22663794239466],[-8.53774053616646,41.227331416660036],[-8.53955300110098,41.22660143168992],[-8.542580732349553,41.22538248970593]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-17.161426679861755,-3.489180958826932,17.167938271890026,3.5045471758571964,0.0065115920282714,0.0153662170302646,0.172649667447906,0.1726366659670806,0.172649667447906,0.9760485936336016,-4.327973486001434,0.97664871785564,-4.261796767197956,24.773951420276376,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820003:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113500,E-REDES,,0.3119305592511221,LINE:004106,BUS:JUNCTION:60:03130,BUS:EREDES:1317S5001800:60,"[[-8.61852012461636,41.09053083642435],[-8.620425786384464,41.088813813957096],[-8.62080089537737,41.08832264395259]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1135 VERDINHO-VILAR DO PARAÍSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-25.945561607427532,-8.06150447906914,25.94921919476719,8.08308812232607,0.0036575873396564,0.02158364325693,0.2674361029220301,0.26742703184591,0.2674361029220301,0.9775598302923229,-4.529658369247423,0.9779493560700976,-4.4822481010264035,30.240979580712395,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820304:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5142100,E-REDES,,2.8951848071474786,LINE:004107,BUS:JUNCTION:60:02519,BUS:JUNCTION:60:01225,"[[-8.539354979846545,41.0844422790284],[-8.538468538500677,41.08214208452149],[-8.53720276972184,41.07885722550402],[-8.536003728369252,41.07574524442683],[-8.535221079903298,41.07371379916932],[-8.534025551963353,41.070610435471046],[-8.532866765635513,41.067602142534184],[-8.532210835452261,41.06589917355101],[-8.531338542849351,41.063634290517726],[-8.530286529765947,41.0609026010709],[-8.529722751585629,41.059438401071795]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-8.303535161826263,-0.9136115219882226,8.310064745545153,0.9073277506692176,0.0065295837188905,-0.0062837713190049,0.0829494878017594,0.0829188661750946,0.0829494878017594,0.9690594496728548,-5.3549933536484895,0.9700910988648416,-5.20968769320211,11.902638513669023,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820325:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1304L5113000,E-REDES,,3.684002180293133,LINE:004108,BUS:JUNCTION:60:01313,BUS:JUNCTION:60:02891,"[[-8.479689283225847,41.07144648922254],[-8.478503098663827,41.070102417657786],[-8.476814778939978,41.06891124003725],[-8.476721727015601,41.0680858382915],[-8.475769743253922,41.067007810596266],[-8.474037722917856,41.06504637339464],[-8.472464450641613,41.063264591902524],[-8.471334126234504,41.061984390783195],[-8.470640092734381,41.06119830233332],[-8.469014128688398,41.05935657668256],[-8.467371806211396,41.05744753071486],[-8.465878866244141,41.05571202057723],[-8.463922718943484,41.05360504254334],[-8.462257004349981,41.05170772180472],[-8.461124625941602,41.050417833734365],[-8.460358226444134,41.0495062850741],[-8.459630159983824,41.04864030173349],[-8.45842314745371,41.047204591164814],[-8.45728642788848,41.04585242855951],[-8.456226393041277,41.04459141584916],[-8.455643684586033,41.04389820683052]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-27.767855282065216,1.1582170759321062,27.85924284370961,-0.8861553335161082,0.0913875616443924,0.272061742415998,0.2750432590565907,0.2750564490271139,0.2750564490271139,0.972314841793738,-4.540485891412797,0.9751135491174984,-3.899126195544756,39.46856780414893,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820356:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5152100,E-REDES,,0.3877875000074519,LINE:004110,BUS:JUNCTION:60:00387,BUS:JUNCTION:60:01312,"[[-8.487820147737171,41.06781448209503],[-8.486159118116154,41.0694131044638],[-8.48474199423502,41.0701357505343],[-8.484542480447347,41.07020808232555]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-13.156847238510991,2.307276116200822,13.159069667008778,-2.303590505316745,0.0022224284977863,0.0036856108840774,0.132201253547612,0.1322077685792468,0.1322077685792468,0.9722586242795892,-4.587997970756338,0.9723237454252008,-4.554667093814364,18.97083779297558,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820366:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5113200,E-REDES,,6.014545852462371,LINE:004111,BUS:JUNCTION:60:01220,BUS:EREDES:1317S5002800:60,"[[-8.610222196855537,41.06944746139073],[-8.610262071454372,41.069941773549274],[-8.61057535603101,41.07216221299429],[-8.611184525778368,41.075097648453],[-8.611668211746217,41.07742820866735],[-8.612268169118646,41.080318714986014],[-8.611494117382234,41.0828267147394],[-8.610030024889479,41.08608675988821],[-8.608666347573557,41.0891217004149],[-8.60760518611993,41.09148313318529],[-8.606708703107003,41.09347799207059],[-8.605482649379676,41.096205985697615],[-8.604662674236854,41.09803032068414],[-8.603884799074237,41.09976087623177],[-8.603363642822037,41.10092026304789],[-8.602294548805625,41.104835505091415],[-8.602777426868888,41.10848198274267],[-8.603569815689372,41.111189753567466],[-8.6031807507867,41.112756106221845],[-8.603166897067338,41.114007642201095],[-8.603140277788441,41.116411688050434],[-8.603117742309601,41.11844657398168],[-8.601469553768876,41.11979583924509],[-8.59928703038501,41.120129193389815],[-8.599222618465513,41.12032120243338]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020/2025 planning table, LN60 VILA NOVA DE GAIA-PEDROSO",LN60 VILA NOVA DE GAIA-PEDROSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.0840691145127899,0.2990949443996777,79.46398066075746,0.4416,4,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,102.76340741322846,17.184123403784017,-102.36349613911102,-17.816663241326264,0.3999112741174428,-0.6325398375422466,1.025181103527906,1.0285935388086855,1.0285935388086855,0.9779455750227496,-4.490272311422788,0.9720086121071428,-5.225529032444844,58.23106537639751,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:7820371:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0109L5113400,E-REDES,,4.572654180152189,LINE:004112,BUS:JUNCTION:60:01233,BUS:JUNCTION:60:01224,"[[-8.586247561608612,41.02436066462261],[-8.584539070625118,41.026690840595805],[-8.582957446825922,41.0288478054788],[-8.58080421796653,41.03178407390819],[-8.579730406939419,41.03324826021268],[-8.578489122894394,41.03494071913253],[-8.576941762361923,41.03705037256515],[-8.575296137365616,41.03929382032351],[-8.573690825181602,41.041482143897284],[-8.572795728288487,41.042702240887074],[-8.571578431923495,41.044686735174835],[-8.570395163521859,41.04667313944686],[-8.56948078096794,41.048208070206606],[-8.56847343373231,41.04989895195794],[-8.567490481616911,41.05154877991055],[-8.566820486398154,41.05267329499373],[-8.566155362777216,41.053789584558764],[-8.565094052972524,41.05557072839711],[-8.564179413545387,41.05710561599304],[-8.56326962695543,41.05863229274822],[-8.56181451887254,41.06108442329729]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1134 NOGUEIRA DA REGEDOURA-PEDROSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1108561624829234,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-9.081154280032274,-2.157012305723991,9.09421096163918,2.1556950389221745,0.0130566816069066,-0.0013172668018164,0.092710865462611,0.0926083428083869,0.092710865462611,0.968760857033809,-5.371511857043258,0.9711217379008702,-5.130701359376064,20.994308302221715,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820471:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5114000,E-REDES,,4.88869416675298,LINE:004113,BUS:JUNCTION:60:01220,BUS:EREDES:1317S5005200:60,"[[-8.609548545723651,41.06955934656523],[-8.609567831389167,41.07002734340914],[-8.606668721415124,41.07048902418319],[-8.604200644393837,41.07009511047328],[-8.600603345121383,41.06952087645437],[-8.59675000226874,41.068905630422464],[-8.594049214359615,41.06847432259419],[-8.591534713600224,41.06807270585123],[-8.585737514456877,41.0671465463167],[-8.580491732166198,41.06341647894226],[-8.576832563513594,41.06258945613818],[-8.573093681423362,41.06174428035098],[-8.570597349271342,41.06117990313245],[-8.566642062275797,41.0602855474049],[-8.563131409372055,41.059491600599436],[-8.560521268227955,41.05890121894615],[-8.557481091384183,41.058062783150255],[-8.555849273987945,41.05761270112439],[-8.555565060430993,41.057546430056505]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 VILA NOVA DE GAIA - PEDROSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0840691145127899,0.2990949443996777,79.46398066075746,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,27.69827817567797,8.237984103228651,-27.59817818916232,-8.299182373677915,0.1000999865156515,-0.0611982704492639,0.2843361088588078,0.2855167767067871,0.2855167767067871,0.9779455750227496,-4.490272311422788,0.9712604096704284,-5.110723260547139,64.65506718903696,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820520:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1317L5114300,E-REDES,,0.1579222823939236,LINE:004114,BUS:JUNCTION:60:01228,BUS:JUNCTION:60:01230,"[[-8.478208850460192,41.07198315134774],[-8.477787555213652,41.072582943172],[-8.47731731332172,41.072596970553825],[-8.476805030392201,41.07257629283705]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,4.885962402087546e-12,-0.001528149871798,-1.1664418170209313e-12,-2.571728050878632e-05,3.719520585066615e-12,-0.0015538671523068,1.5121293333044518e-05,2.544767005381707e-07,1.5121293333044518e-05,0.9724451919253236,-4.546951626404905,0.9724452044248992,-4.546951844636911,0.0021697938489086,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820539:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5114500,E-REDES,,0.865924232856195,LINE:004115,BUS:JUNCTION:60:01229,BUS:JUNCTION:60:01215,"[[-8.471580824872477,41.069472807749335],[-8.470027555390574,41.06887780234693],[-8.468921354707726,41.06845818897706],[-8.467272713300414,41.06783279238233],[-8.464720056082559,41.066864380989095],[-8.462243222556063,41.067564795153196]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-2.5555439407701694,-1.2489222269582303,2.555768516029973,1.241156012229815,0.0002245752598035,-0.0077662147284154,0.0281420465360229,0.0281051140223017,0.0281420465360229,0.972575042414248,-4.53865932223526,0.9727576866001794,-4.526909797242981,4.038175711870128,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820112:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5109800,E-REDES,,1.9378401045433693,LINE:004116,BUS:JUNCTION:60:01235,BUS:JUNCTION:60:02755,"[[-8.644295727339001,41.22033133397107],[-8.648583363786441,41.2189876097636],[-8.653096796621117,41.21756846382065],[-8.656416563825678,41.21652467815192],[-8.661304095866033,41.216048628776726],[-8.663456356062044,41.21531931738201],[-8.665958473889937,41.21447140517645]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,17.664468800268658,2.95129888271207,-17.644868127897528,-2.9045358996666235,0.0196006723711299,0.0467629830454465,0.175617160921934,0.1756482844614849,0.1756482844614849,0.9812963549193456,-3.9957692332300585,0.9796440320284088,-4.194424204329108,25.20423080233677,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
