source_line_id,source,source_status,voltage_kv,asset_type,operational_status,name,operator,circuits,length_km,line_id,from_bus,to_bus,geometry_json,osm_way_id,osm_circuit_ids,osm_line_section_ids,relation_identity_status,parameter_status,parameter_source,parameter_match_designation,parameter_match_count,r_status,x_status,c_status,max_i_status,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,max_i_ka,parallel,parallel_status,rating_override_status,seasonal_rating_status,df,in_service,switch_state_status,p_from_mw,q_from_mvar,p_to_mw,q_to_mvar,pl_mw,ql_mvar,i_from_ka,i_to_ka,i_ka,vm_from_pu,va_from_degree,vm_to_pu,va_to_degree,loading_percent,flow_result_status,thermal_limit_status,overloaded_in_case
EREDES:7820199:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5111200,E-REDES,,3.162532104607643,LINE:004117,BUS:EREDES:1308S5007600:60,BUS:JUNCTION:60:03131,"[[-8.648614542074377,41.199660033155666],[-8.648719703032407,41.19987065565384],[-8.650289659682647,41.19920546723266],[-8.652419186570054,41.198211351957596],[-8.653795554888896,41.197720718441474],[-8.656276186582016,41.196580493266005],[-8.659578806503081,41.195568603282524],[-8.661332963362122,41.1949433435161],[-8.670477052444227,41.19102385839119],[-8.671231224874587,41.18879842648181],[-8.67448582236017,41.18444092070443],[-8.674500056169107,41.18215722719467]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,21.834110825791107,4.621912539801073,-21.784370077134735,-4.485583669466928,0.0497407486563723,0.1363288703341449,0.2189798272429228,0.2190431786502344,0.2190431786502344,0.9807044142981576,-4.1337150126744335,0.9770577453161944,-4.530136280953852,31.431077435820704,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820214:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5111300,E-REDES,,2.884474121401866,LINE:004118,BUS:EREDES:1308S5007600:60,BUS:EREDES:1308S5002600:60,"[[-8.648547576352858,41.19969304612822],[-8.648712548527769,41.200030971754025],[-8.650374514406618,41.19934255226051],[-8.652527707873679,41.19845061622811],[-8.654210512610893,41.19787421250818],[-8.655458983874139,41.19710718790672],[-8.658318987750256,41.19638413121223],[-8.660418709452692,41.19551230843134],[-8.663571598869765,41.19435645578191],[-8.665619837854116,41.193605486441],[-8.669192201248482,41.1923832975241],[-8.671898611335411,41.191629294806596],[-8.674342085900069,41.191645509533046],[-8.675813674544028,41.18994105222426],[-8.677369823412022,41.18813853315781],[-8.677478281180878,41.18804273635217]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,26.49000910191101,5.614762235404741,-26.423227944846772,-5.418143595678399,0.0667811570642378,0.196618639726342,0.2656898012918589,0.2657474943162175,0.2657474943162175,0.9807044142981576,-4.1337150126744335,0.9766711366925444,-4.572543587382652,38.13280159509507,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820287:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5112700,E-REDES,,2.941293179797481,LINE:004119,BUS:EREDES:1308S5007600:60,BUS:JUNCTION:60:02939,"[[-8.648516260665367,41.20036895278505],[-8.650347975162324,41.19957778080747],[-8.652655503413174,41.19830020788188],[-8.654420667885422,41.196375902571845],[-8.655786922469714,41.194518360833264],[-8.657132006660936,41.19282837753415],[-8.658747840164608,41.19053022725578],[-8.6601041784978,41.18864806960876],[-8.660712726356927,41.18519395376218],[-8.658895553880809,41.181776745048296],[-8.657611627979497,41.17936212435719],[-8.656864006467368,41.17768525527303]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,43.52213667793423,3.6886160894289706,-43.344989886964505,-3.120084235555,0.1771467909697222,0.5685318538739708,0.428562726425953,0.4285852360359773,0.4285852360359773,0.9807044142981576,-4.1337150126744335,0.9756904712674191,-4.899302802171678,61.498814182232366,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820245:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1315L5111900,E-REDES,,0.5459865485976299,LINE:004120,BUS:JUNCTION:60:03127,BUS:JUNCTION:60:01628,"[[-8.56757850976506,41.17430739615451],[-8.570774704094758,41.174216578390705],[-8.574092797438292,41.17437598340398]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.763011721810397,0.527784334560452,-8.761664141087323,-0.5286216200386888,0.001347580723074,-0.0008372854782368,0.0867576311603507,0.0867608336205231,0.0867608336205231,0.9736886409871992,-5.059444607264202,0.9735091012956794,-5.0885443184188635,12.449538473313698,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820843:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1308L5112600,E-REDES,,0.3078374823610218,LINE:004121,BUS:JUNCTION:60:02939,BUS:EREDES:1312P5014400:60,"[[-8.65719200781922,41.177598306859934],[-8.656771775431839,41.17674845994134],[-8.655660677350607,41.175320153682],[-8.655424689486376,41.17521482418862]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.40520210962059,2.9732177459340545,-41.38828365220694,-2.919170800090142,0.0169184574136593,0.0540469458439125,0.4093999459341614,0.4094020802096109,0.4094020802096109,0.9756904712674191,-4.899302802171678,0.9751985607678044,-4.976269067902727,58.746173082165434,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7821615:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139300,E-REDES,,0.3048656387774031,LINE:004122,BUS:JUNCTION:60:01287,BUS:EREDES:1312S5014100:60,"[[-8.613924757683407,41.14702777600103],[-8.613944629734352,41.146917651219056],[-8.613975908382223,41.14674346708211],[-8.614006573971796,41.14657179769955],[-8.614036931452139,41.14639874293215],[-8.614060165364247,41.14626629137675],[-8.614094768144508,41.14615727540424],[-8.613923635109145,41.14607174902406],[-8.61366222680188,41.14593797705437],[-8.613609689413105,41.14591109399703],[-8.613367459261573,41.145318318783495],[-8.61365761732277,41.1452404060026],[-8.613761900479023,41.14506432251952],[-8.613874278916448,41.14487468057446],[-8.6139271068633,41.1448112851499],[-8.613828433949598,41.144754773135276]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,11.80595923831408,2.3401576377216737,-11.805349467364753,-2.4272903993214285,0.0006097709493282,-0.0871327615997548,0.1190166295864243,0.1191891477409757,0.1191891477409757,0.9730837837003508,-5.136936541574442,0.9730193120146876,-5.141081318974679,17.302627239743877,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7824160:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5155400,E-REDES,,0.5612536834758665,LINE:004123,BUS:JUNCTION:60:02940,BUS:JUNCTION:60:01242,"[[-8.594476336586286,41.16947053905393],[-8.593610579854149,41.16855724603127],[-8.593609858846438,41.16855638451402],[-8.593602460167821,41.16854636543152],[-8.593597607984846,41.16853754270453],[-8.593592844150542,41.16852433454316],[-8.593590354442217,41.16850917233574],[-8.593592206364523,41.168494614004985],[-8.593599704281154,41.168476359280604],[-8.593614483799835,41.168458246422944],[-8.593635595170753,41.16844416908473],[-8.59426498045458,41.16810715147684],[-8.59436393418118,41.16801638700472],[-8.593972217732402,41.16716623738924],[-8.594040812294772,41.16704707854149],[-8.594040649120625,41.167023875185976],[-8.594027746078249,41.16699360060956],[-8.594006333623783,41.16696478287589],[-8.593974362010991,41.16693060497132],[-8.593944256009635,41.16690247043887],[-8.593905532067222,41.16687391127787],[-8.59198307739283,41.16570080149577]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1407 ANTAS-PARANHOS H,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.833694904275212,2.6148663144318354,-10.832730593797704,-2.7755628927015663,0.0009643104775083,-0.1606965782697309,0.1101963081045633,0.1105837582676267,0.1105837582676267,0.973180031501876,-5.126477113320718,0.9730647783753724,-5.133252894380298,16.05338727845347,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7825872:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5155400,E-REDES,,0.5945177559237331,LINE:004125,BUS:JUNCTION:60:02941,BUS:EREDES:1312S5014000:60,"[[-8.608399600310909,41.173131709773045],[-8.60833117026529,41.173144283903376],[-8.608225500433898,41.17327028573268],[-8.607944418386005,41.17332271904589],[-8.607444667267156,41.173411964459376],[-8.60723459917287,41.173334684337505],[-8.60721389355105,41.173289352367334],[-8.607198426637048,41.17325490291666],[-8.607184835323412,41.17323262848235],[-8.607173126561737,41.173218549153276],[-8.607167288888746,41.17321381901217],[-8.60716116242725,41.173211998439655],[-8.607147693972049,41.1732116488685],[-8.607139818279915,41.173213473239834],[-8.607136734542447,41.17321714170419],[-8.607133534770004,41.173224538411574],[-8.607132390092515,41.17323762632944],[-8.607134589896965,41.17326167663004],[-8.60713739020557,41.17327978163862],[-8.607142164856661,41.17329241290766],[-8.607145817736885,41.17330317592269],[-8.607164942558052,41.17336391171903],[-8.606972897727312,41.173399344053585],[-8.606786755558879,41.173433689208025],[-8.606415315527885,41.1735022130565],[-8.606185888978874,41.17354454239933],[-8.605897064490888,41.17359784902616],[-8.605570661929685,41.17364566393321],[-8.605204842080257,41.173723822317356],[-8.604847534232828,41.1736800628899],[-8.604515158611283,41.17369949991606],[-8.604184761080752,41.17371231873812],[-8.603716672890997,41.17372467472075],[-8.603056533109246,41.17374872840822],[-8.602888728997474,41.17375496192131],[-8.602869999102388,41.173742135469396],[-8.602318074008487,41.17376261752639],[-8.601848870037811,41.17377735660888]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1400 PC PRELADA-PARANHOS II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.281236497478517,5.192982473225018,-25.275775242868225,-5.355971009679262,0.0054612546102923,-0.162988536454244,0.2550707627652213,0.2554181239475288,0.2554181239475288,0.9736430351985224,-5.097708709641653,0.9733716991119792,-5.1149194237875415,37.07891760869983,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7825880:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5139900,E-REDES,,0.5947392930160655,LINE:004126,BUS:JUNCTION:60:02941,BUS:EREDES:1312S5014000:60,"[[-8.608398697961885,41.17312723839167],[-8.608327423627822,41.17314033753933],[-8.60822175386076,41.17326634836927],[-8.607943111494297,41.1733183303728],[-8.607445359825277,41.17340721635231],[-8.607238626712965,41.17332969735027],[-8.607225169525886,41.173286433435486],[-8.60720950888288,41.17325156158617],[-8.607195326758546,41.17322833514161],[-8.60718260816031,41.17321303540471],[-8.607174157342541,41.17320619105048],[-8.607163624093724,41.17320305604683],[-8.6071461150718,41.17320259710239],[-8.607132124384574,41.17320583338184],[-8.607125874210764,41.173213269698394],[-8.607121736625253,41.1732228132922],[-8.607120449601213,41.173237639620055],[-8.607122726826042,41.1732625089889],[-8.607125664984881,41.17328154987166],[-8.60713067027877,41.17329476546566],[-8.60713423830961,41.17330533073777],[-8.607150606444117,41.1733572897619],[-8.605893474858494,41.17358921972103],[-8.605808261076975,41.17360290597365],[-8.605671328504961,41.17362489091784],[-8.605569331291669,41.173641266326726],[-8.605541417434706,41.173647233984305],[-8.605370043205669,41.17368384817159],[-8.605204499041747,41.1737192135469],[-8.605132553215656,41.173710406114],[-8.605086895271146,41.17370481312199],[-8.604902808461848,41.173682266867964],[-8.604847071989978,41.17367544560392],[-8.604514804481964,41.173694999240155],[-8.604184502305866,41.17370781766983],[-8.603716426064576,41.17372017360241],[-8.603056250642975,41.173744236438594],[-8.602890912612299,41.17375036981579],[-8.602872182718114,41.17373754336421],[-8.602317803444606,41.173758116501986],[-8.601848623660988,41.1737729005059]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1400 PC PRELADA-PARANHOS II,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,25.271819376912607,5.190983997837069,-25.266360156593453,-5.354040022610485,0.0054592203191532,-0.1630560247734163,0.2549756228185053,0.2553231134360088,0.2553231134360088,0.9736430351985224,-5.097708709641653,0.9733716991119792,-5.1149194237875415,37.06512498163734,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7831429:0:60,E-REDES,DIRECT_EREDES,60,cable,Em exploração,1312L5155400,E-REDES,,0.6499958185243574,LINE:004129,BUS:JUNCTION:60:01248,BUS:JUNCTION:60:01240,"[[-8.61981650713273,41.172879394475984],[-8.61979512509673,41.17281954377294],[-8.61976907120931,41.17274998827026],[-8.619734869295705,41.172626252653856],[-8.619716256288115,41.172558943672946],[-8.619698757443008,41.17249563686129],[-8.619673245994017,41.17241885761722],[-8.619652390732469,41.172356087269605],[-8.619638726812497,41.17231494168563],[-8.619623919691954,41.17224660807913],[-8.619564338975847,41.17217624915512],[-8.619561581233269,41.17213222100399],[-8.61955844540375,41.17208220662144],[-8.619585736150272,41.17204231915922],[-8.619603902604165,41.17201578765845],[-8.619612917479879,41.172002144017654],[-8.6196210788868,41.17198750452013],[-8.61962984066188,41.17197187200903],[-8.619631341593255,41.17196377081791],[-8.619633036441622,41.171946475454895],[-8.619634879944138,41.17193154758233],[-8.619635605570288,41.17192495338837],[-8.619637924723804,41.171876176484226],[-8.619640388243358,41.171824373536154],[-8.619641346197195,41.17180412789811],[-8.61964229504147,41.17178426047755],[-8.619641924299422,41.17176802736657],[-8.619635754178281,41.171630315336444],[-8.619627061002321,41.17149463995409],[-8.619625686062708,41.171476367130666],[-8.61961573855474,41.171471916160776],[-8.619486998429942,41.171352146729696],[-8.619448869347288,41.17131566992597],[-8.61943883333671,41.17123504326218],[-8.619432135685159,41.17119480457692],[-8.61940749588758,41.17115509210909],[-8.619124313952216,41.17100064365797],[-8.618997855931772,41.170936105155526],[-8.61885903963465,41.170866567413924],[-8.618827552357637,41.17084989868723],[-8.618743433080065,41.17081424651947],[-8.618691299290232,41.170767608865404],[-8.618501360141451,41.17064943879315],[-8.61831962045043,41.1705216622174],[-8.618311756469732,41.17051854396284],[-8.618303752136564,41.17051256294529],[-8.61788629783702,41.17020589449956],[-8.617647895426378,41.17003731467824],[-8.617557621284142,41.169847435567284],[-8.617396333863661,41.16950839418483],[-8.617123664486998,41.168933109077685],[-8.61706298977761,41.16884291702667],[-8.617046698497791,41.16876192029764],[-8.616921886962139,41.168666127738305],[-8.616833707333683,41.168609367260565],[-8.616610587497771,41.16843403967227],[-8.616347833504914,41.16822756164809],[-8.616182784647837,41.16809786549801]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1393 PC PRELADA-VITÓRIA I,2,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.047,0.078,270.0,0.68885,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.7464818752708,3.0649275130308475,-18.743251663525463,-3.247979228416124,0.0032302117453362,-0.1830517153852766,0.1875849535902892,0.1878939462562472,0.1878939462562472,0.9744017361533996,-5.047760010980579,0.9741928436680966,-5.062077237851499,27.276467482942184,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819572:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1610L5158200,E-REDES,,8.36492137737629,LINE:004132,BUS:EREDES:1608S5006800:60,BUS:JUNCTION:60:02557,"[[-8.633949067671486,42.025750527392304],[-8.633288354804089,42.02548320390651],[-8.633313511270192,42.02510460194811],[-8.633595955740068,42.02270108867129],[-8.637550258750418,41.9890334953479],[-8.64812922524622,41.976184482285795],[-8.657593509608622,41.964727272643906],[-8.660167151082447,41.96159192513734],[-8.662713601371125,41.958527011967895],[-8.664325921242824,41.95656962011589]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-24.09121057376188,-3.4715515677557987,24.255636554091556,3.94602056626392,0.1644259803296748,0.4744689985081214,0.2448974806979261,0.2447753969707977,0.2448974806979261,0.9563685675758336,-1.9378987423076115,0.9660628561388224,-0.7113986269466658,35.14097871974833,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819584:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1608L5102300,E-REDES,,8.081592920871431,LINE:004133,BUS:EREDES:1608S5006800:60,BUS:JUNCTION:60:02942,"[[-8.63391395177037,42.02579770337727],[-8.633251066448814,42.02551826224853],[-8.6315073925047,42.02704753634525],[-8.628251091619408,42.02936053502908],[-8.625575715879982,42.03126069659076],[-8.622938933514014,42.03304646413066],[-8.619345522068006,42.03547985879736],[-8.617745375927939,42.036563351856145],[-8.616145187466397,42.03764682263465],[-8.613340550999187,42.037816676875465],[-8.605480272037347,42.038292330455334],[-8.603024664318024,42.03844081943353],[-8.597270791521145,42.03878854375385],[-8.59213075830069,42.039098919630476],[-8.588158338380184,42.039338641516785],[-8.580490280759562,42.03980097043463],[-8.575506571087708,42.04010117644042],[-8.568765259133706,42.040506907446634],[-8.562806344100627,42.040865208888775],[-8.55881871310529,42.042063736783156],[-8.552769763728705,42.043881448845006],[-8.547616692971117,42.045429624506895],[-8.544345075779981,42.046412377117555]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1023 VALENÇA-TROVISCOSO,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.4416,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,10.791210573761754,0.7168719783210934,-10.759818001455344,-0.6875713150059657,0.0313925723064087,0.0293006633151277,0.1088151030553173,0.1088653419576565,0.1088653419576565,0.9563685675758336,-1.9378987423076115,0.9529899216766206,-2.4879870153538333,24.652477798382375,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7820990:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,1609L5148300,E-REDES,,5.674177501195116,LINE:004134,BUS:JUNCTION:60:03134,BUS:EREDES:1609P5024200:60,"[[-8.771248262674273,41.67263325716685],[-8.77011439385264,41.67428160324576],[-8.746478412347756,41.69040640548305],[-8.718097117084966,41.70416727353291]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,18.20530080629366,-3.710260259693925,-18.14401640541952,3.859875796464239,0.0612844008741397,0.1496155367703147,0.1815456976539768,0.1814316879275192,0.1815456976539768,0.9847748096310704,0.968997361631416,0.983829463179223,0.3055545352527461,26.05046601434593,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819696:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0302L5104500,E-REDES,,8.023192606889669,LINE:004135,BUS:EREDES:0302S5003100:60,BUS:JUNCTION:60:01259,"[[-8.621927446980967,41.50901432878018],[-8.621552497204707,41.50920829180576],[-8.618773768481514,41.5103983988143],[-8.614777202603987,41.512109899396606],[-8.61146739302258,41.5135271352089],[-8.608334390463611,41.514868514602725],[-8.604691193915961,41.516428151256996],[-8.600350357040393,41.5182862007615],[-8.596217495824181,41.52005498241916],[-8.593666861788835,41.52114647259578],[-8.590793403295658,41.52237600730848],[-8.588461236548687,41.52337383382877],[-8.584733798646194,41.524968475285135],[-8.58231814699998,41.52600180953354],[-8.581242088516957,41.526604292472456],[-8.5778464532463,41.52766684140958],[-8.575114371622979,41.52852164575783],[-8.571873395888487,41.52953556676868],[-8.568396763545275,41.53010617493207],[-8.563585554732027,41.530895628203965],[-8.55920737544677,41.53161384290092],[-8.556476325294707,41.532643394602104],[-8.55288835336977,41.53399583616933],[-8.54896698537086,41.53837470120821],[-8.545877136919463,41.541540276922795],[-8.543481600158934,41.54399427817211],[-8.544425137851556,41.54587278215753],[-8.544420078870758,41.545998779927956]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-31.53092782000711,0.43823873535067,31.800182548673433,0.3946672897961769,0.269254728666322,0.832906025146847,0.3199115035927323,0.319912026099286,0.319912026099286,0.9484991776404564,-3.047951119787918,0.9565784954574256,-1.403586108481556,45.905011637148235,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819639:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5103400,E-REDES,,7.241650700918078,LINE:004136,BUS:EREDES:0312S5003800:60,BUS:JUNCTION:60:01260,"[[-8.497564450502447,41.40890429100558],[-8.49729630308164,41.40898138890981],[-8.497371469513523,41.4111001834578],[-8.499663484440152,41.41281766014708],[-8.502147294603278,41.41467871532692],[-8.504843198139053,41.41669849612917],[-8.506860994782697,41.41821012255951],[-8.50996638936759,41.42053630610353],[-8.512758420564415,41.42112104742366],[-8.515210826026951,41.42156957179655],[-8.518358488474865,41.42231363773922],[-8.521459083034987,41.42396011907697],[-8.525180317812563,41.42370477348132],[-8.528039405292771,41.4235084934826],[-8.53110098452805,41.42329823063156],[-8.534317413809793,41.42307725091951],[-8.537926936301826,41.422829150303436],[-8.543847737639375,41.42242193310112],[-8.54694980185546,41.42208405869189],[-8.55122353480099,41.42161842507588],[-8.555236762429047,41.42118102728434],[-8.559249923022355,41.42074348077148],[-8.563215694040846,41.42031096928119],[-8.567572047754906,41.4198356936707],[-8.570910300357866,41.41947137316601],[-8.574452235753986,41.419084508491785]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1034 REQUIÃO-ALVELOS,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.1343323036686223,0.3688539999999999,9.199999999999998,0.3783499999999999,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,1.0078897070686983,-1.5842243767290356,-1.0068807957028163,1.517959565926574,0.0010089113658819,-0.0662648108024617,0.0188850174232001,0.0183030174445824,0.0188850174232001,0.9567264416540155,-3.94817214790394,0.9576444272044902,-4.021126638881567,4.9914146750892385,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819672:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5103900,E-REDES,,4.84512200554769,LINE:004137,BUS:EREDES:0312S5003800:60,BUS:JUNCTION:60:03135,"[[-8.497450928522163,41.40871032075155],[-8.49719140504397,41.408778945317465],[-8.496169712293485,41.409211323307034],[-8.493195146885956,41.4111504569115],[-8.489813506128703,41.41335472197693],[-8.487964626117503,41.416151917337366],[-8.486264800689622,41.41872338083097],[-8.485183025114443,41.420359747558955],[-8.483789471642563,41.42176770267611],[-8.481845527376096,41.42373160628281],[-8.479408302280897,41.42619365046374],[-8.476913703487021,41.42871339420299],[-8.474762040025862,41.43088654545813],[-8.472024007704713,41.433651659782],[-8.469829134774166,41.435868036642994],[-8.467755654917463,41.43796164460059],[-8.465281607215095,41.4404594803913],[-8.46348195453577,41.443305018807216],[-8.463254602744424,41.44330567465705]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.555366185624198e-08,-0.0461448447939018,0.0,0.0,8.555366185624198e-08,-0.0461448447939018,0.0004641127878633,0.0,0.0004641127878633,0.9567264416540155,-3.94817214790394,0.9567384135961716,-3.948384602127048,0.0665967553254936,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819722:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5104900,E-REDES,,4.601343070014526,LINE:004138,BUS:JUNCTION:60:01977,BUS:EREDES:0312S5008500:60,"[[-8.391784706326893,41.40199472120545],[-8.392227155493025,41.40199697890998],[-8.396920415968236,41.40278076429365],[-8.39971002820011,41.40361504638864],[-8.402177388914149,41.40435288485528],[-8.405111626386097,41.40523023833829],[-8.40765691819755,41.40599121088126],[-8.41128044843856,41.40707442571554],[-8.414770695276346,41.408117669867835],[-8.417671930287836,41.40898473510488],[-8.42447228999211,41.40805049046558],[-8.427272378704773,41.40766568429652],[-8.430872447074574,41.40717083735639],[-8.434201873366252,41.40671308298499],[-8.436825380797975,41.40635231511228],[-8.440107657828031,41.40590086271809],[-8.44280169533213,41.40553024323979],[-8.444319276090281,41.40532144124564],[-8.444809592414035,41.405320107170695]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,E-REDES RARI multi-circuit equivalent,LN60 MINHO-BRAGA CORRIDOR,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,DIRECT_PUBLIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,0.1093,0.368854,9.2,0.6969,2,PUBLIC_CORRIDOR_CIRCUIT_EQUIVALENT_FROM_PUBLISHED_ROUTE,EXPLICIT_CORRIDOR_OVERRIDE_AUDITED,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,89.51212923065475,19.17488682914744,-88.8973009567536,-17.190205609266382,0.6148282739011535,1.9846812198810575,0.9026794236338443,0.9028579964186916,0.9028579964186916,0.9758411251696028,-1.161859837220767,0.965003324582222,-2.3640786448001,64.77672524169117,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_CORRIDOR_SUMMER_NOMINAL_CURRENT,False
EREDES:7819727:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5105000,E-REDES,,3.777902189008905,LINE:004139,BUS:JUNCTION:60:01977,BUS:JUNCTION:60:02618,"[[-8.391789380410605,41.40194335220758],[-8.392279104393461,41.40192549602477],[-8.395370161141127,41.40060853886692],[-8.397361257434955,41.399969529391],[-8.39976810185686,41.39923929743851],[-8.403206352041837,41.39819602045265],[-8.406254293087576,41.39670441181876],[-8.409542710452728,41.39509495504634],[-8.412480087614455,41.39365716552672],[-8.415302836993584,41.39230159145541],[-8.418679901701484,41.39067966071306],[-8.422300115840981,41.388909783730185],[-8.425208192040985,41.387487922299115],[-8.42805597108312,41.38609540537476],[-8.430693065157207,41.384805785697]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,41.65733710822643,0.1748018726102016,-41.448310044894946,0.4933528039628329,0.209027063331483,0.6681546765730345,0.4107753115979674,0.4107739007300095,0.4107753115979674,0.9758411251696028,-1.161859837220767,0.971008140441046,-2.1355875190804228,58.94322163839395,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819736:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0303L5105100,E-REDES,,4.095873814738058,LINE:004140,BUS:EREDES:0303S5006500:60,BUS:JUNCTION:60:01447,"[[-8.432652110957251,41.57362944409054],[-8.43233731900282,41.573837838478276],[-8.430788892686111,41.57403573714025],[-8.426651816070425,41.574564375743805],[-8.423282991220626,41.57499472340714],[-8.419441307306258,41.575485356550146],[-8.415749969565036,41.57599407329558],[-8.413117992436506,41.57629288959947],[-8.410288519285253,41.57511158138876],[-8.407804960602558,41.57407460153761],[-8.405719664203406,41.573203843673355],[-8.400358091495434,41.57283956726967],[-8.397560409651927,41.57158108728925],[-8.396704438624228,41.56970749307359],[-8.395031547298883,41.5660454408826],[-8.393615574848969,41.56294545243348]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1051 S. MARTINHO DE DUME-LAMAÇÃES,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.0607053475935828,0.3657432620320856,11.989304812834224,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,31.34631126279575,6.777396235204196,-31.26698032961538,-6.348912368303132,0.0793309331803726,0.4284838669010637,0.3260638048760775,0.3261672987846283,0.3261672987846283,0.9464394071407948,-1.6070758064240238,0.9412548961505436,-2.4158230548467228,36.8821505947451,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819691:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0313L5104300,E-REDES,,2.4907781867710104,LINE:004142,BUS:JUNCTION:60:01269,BUS:JUNCTION:60:02952,"[[-8.496325935758811,41.60457230881725],[-8.4960543368865,41.60434393864494],[-8.494114054166987,41.602442670211836],[-8.477359906734506,41.58723713226729]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,55.45432180895795,16.129794429975348,-55.18748684695866,-15.253596704481778,0.2668349619992867,0.8761977254935704,0.5715541650664345,0.571620043068473,0.571620043068473,0.9723028762354792,0.815044704136833,0.9638447111821092,0.0244119350427981,82.02325198284876,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819753:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0308L5105300,E-REDES,,5.217836273869072,LINE:004143,BUS:EREDES:0308S5008400:60,BUS:EREDES:0308S5001900:60,"[[-8.298696529080745,41.42899919774621],[-8.298901912112807,41.42895048513735],[-8.30020965421726,41.429170097709324],[-8.304610710936515,41.42925665098379],[-8.308198539613437,41.42932709034227],[-8.311511295444065,41.429392032020196],[-8.316103736033684,41.42948189778227],[-8.319963017903897,41.4291261183896],[-8.324471464230701,41.42963102927586],[-8.328369596665647,41.42972481828837],[-8.332447839833913,41.42980296220213],[-8.33558128133778,41.429862904851554],[-8.33950407598712,41.4299378238675],[-8.342912602500247,41.43000281364885],[-8.345951863841165,41.43020168495213],[-8.348132249729055,41.43089848084164],[-8.352532861401645,41.43079758650457],[-8.358189074304317,41.43066766629631],[-8.360039601830222,41.42980412470719],[-8.360612854656425,41.42982944697166]]",,,,,PDIRD_CIRCUIT_PATH_MATCH_PARTIAL_SOURCE_BACKING,"E-REDES PDIRD-E 2020 Annex B, 31-12-2025 planning table",LN60 1053 GUIMARÃES-PEVIDÉM,1,CONDUCTOR_DERIVED_USING_DOCUMENTED_PORTUGUESE_PROJECT_RESISTANCE,CONDUCTOR_FAMILY_ENGINEERING_PROXY,CONDUCTOR_FAMILY_ENGINEERING_PROXY,DIRECT_PDIRD_MINIMUM_SUMMER_NOMINAL_CURRENT,0.05465,0.368854,9.2,0.88435,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-6.698561589137915,-8.383435224374379,6.708418530695652,8.399634976762405,0.0098569415577367,0.0161997523880259,0.1075379492374672,0.1071449566459658,0.1075379492374672,0.9602038882766032,-1.906873846462669,0.9654150003828832,-1.7264498972331814,12.16011186040224,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,SOURCE_BACKED_STATIC_SUMMER_NOMINAL_CURRENT,False
EREDES:7819765:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0308L5105900,E-REDES,,0.7994576941821704,LINE:004144,BUS:JUNCTION:60:01272,BUS:JUNCTION:60:01262,"[[-8.36835669344893,41.424844047924154],[-8.37744178589041,41.422545447691974]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-10.812837391924338,-9.252288120779998,10.818103809567454,9.262290554934816,0.0052664176431154,0.010002434154817,0.1417640764690415,0.141713771980568,0.1417640764690415,0.96595821831532,-1.7548319037054163,0.9670144164415856,-1.71427383989079,20.34209735529367,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819769:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5105400,E-REDES,,6.460514252351003,LINE:004145,BUS:JUNCTION:60:02947,BUS:EREDES:0308S5013400:60,"[[-8.383835001798962,41.423272077477776],[-8.382979393348071,41.42378906472564],[-8.3804792977411,41.42529962966277],[-8.375469436267547,41.42832621650606],[-8.37286635882708,41.42989860004754],[-8.367137295557463,41.43335876725645],[-8.365084380271195,41.434598502570196],[-8.359457148988804,41.437996302576906],[-8.35687197310245,41.43955705872953],[-8.354109324924378,41.4412248048811],[-8.3521679247268,41.44239668947747],[-8.35022646662047,41.44356855022538],[-8.347127437989235,41.44543894863314],[-8.344457650515771,41.447050121375824],[-8.341366141266517,41.44895766171032],[-8.339228439043957,41.45020543403577],[-8.337315779777464,41.45135943901338],[-8.33510301219317,41.452694389827776],[-8.333655787796106,41.45356743491031],[-8.331789213658846,41.45523938414256],[-8.332504930693451,41.45557749097197],[-8.332105341565173,41.4572158448605],[-8.331643086739405,41.4591110236238],[-8.331215368805882,41.46086450950067],[-8.330863248329395,41.46230803108907],[-8.330932759931818,41.46244226591803]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,8.427342104509481,10.164130385107114,-8.39100136075917,-10.104415472991638,0.036340743750312,0.059714912115476,0.1307341717893147,0.1312157799336077,0.1312157799336077,0.9718172883191316,-1.2630730311949183,0.9631785937771268,-1.4821177852896217,18.828494752992928,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819774:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0312L5105500,E-REDES,,1.6404516002738372,LINE:004146,BUS:JUNCTION:60:01262,BUS:EREDES:0308S5001900:60,"[[-8.377721845510504,41.42311476615121],[-8.376084531054852,41.4239145417208],[-8.373204533453478,41.42532122040848],[-8.370786038369193,41.426502382714496],[-8.367896358501998,41.42781266954323],[-8.364328183318243,41.42962782824986],[-8.36284305273191,41.42975979589079],[-8.361072768904666,41.429917074417695],[-8.360720132837677,41.42973098283244]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,3.5917625390579744,8.129753371195788,-3.5875482867839237,-8.13146652989278,0.0042142522740507,-0.001713158696992,0.0884405141764382,0.0885856904964231,0.0885856904964231,0.9670144164415856,-1.71427383989079,0.9654150003828832,-1.7264498972331814,12.711391949551324,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819779:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0308L5105600,E-REDES,,9.500760136258227,LINE:004147,BUS:EREDES:0308S5013400:60,BUS:JUNCTION:60:03136,"[[-8.330618982799571,41.46253805211901],[-8.33056201075058,41.462409972038785],[-8.331156257595378,41.460066205219626],[-8.331849107485667,41.45733328742908],[-8.332263898195357,41.45569706885576],[-8.33175072206966,41.45527387288169],[-8.331023312202035,41.455925404023624],[-8.329098867241152,41.4576490104008],[-8.32757463400244,41.45901408979237],[-8.325873271004077,41.46053771770996],[-8.322204728710842,41.461063019653196],[-8.31937098526882,41.46146870479707],[-8.316090375047391,41.46193827205849],[-8.31320950928089,41.46235053484341],[-8.309270304399469,41.46291412679571],[-8.306612776997428,41.463294266494565],[-8.304837020076924,41.4644058060132],[-8.302738531466336,41.46384633505056],[-8.300258060350512,41.46420403181087],[-8.296366851596492,41.464765058520946],[-8.292840007319395,41.46527342792497],[-8.28944242444125,41.465763044893905],[-8.285997774966823,41.466259350584735],[-8.281992094362899,41.465503701482305],[-8.27718542147968,41.46459674708582],[-8.273876542710072,41.463972277968175],[-8.270695448253141,41.46337182438422],[-8.267247383724246,41.46272086144711],[-8.264867447285594,41.46227148129321],[-8.261419510890105,41.4616203523651],[-8.25847081642753,41.461063398543295],[-8.253688001378302,41.46015984695785],[-8.249392875718716,41.459348238172105],[-8.243388591953728,41.45822256801187],[-8.239033583364389,41.457405885300176],[-8.23401786037573,41.4564650725048]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-33.41939675785175,2.755874064550145,33.76910131451156,-1.6681825354290771,0.3497045566598089,1.087691529121068,0.33500520333082,0.3350656313257287,0.3350656313257287,0.9631785937771268,-1.4821177852896217,0.9709726721675356,0.5608751592541934,48.07944200397888,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7819779:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0308L5105600,E-REDES,,4.8886494969899426,LINE:004148,BUS:JUNCTION:60:03136,BUS:EREDES:0307S5004400:60,"[[-8.23401786037573,41.4564650725048],[-8.233238687541744,41.4563188988515],[-8.230024085709571,41.455709038645246],[-8.226310533471887,41.45500439310169],[-8.218999704721096,41.453616776173256],[-8.215727346533454,41.452995503298],[-8.212350607404208,41.45235430313157],[-8.208892715942634,41.451697580750775],[-8.2055857292139,41.45106940659568],[-8.202139572721508,41.45041467944805],[-8.198983569304414,41.44981497187671],[-8.195932033181057,41.449235035742255],[-8.192370053213875,41.44855795801465],[-8.188390456081978,41.447801364987754],[-8.184759023049763,41.447110823041896],[-8.182185004942923,41.44632811791056],[-8.180235498601748,41.44566035076589],[-8.17759430854693,41.44576141849318],[-8.177410288030435,41.44591541331023]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-33.76910131451144,1.668182535429768,33.9490798419469,-1.1089864396606994,0.179978527435459,0.5591960957690687,0.3350656313257278,0.3350851485432106,0.3350851485432106,0.9709726721675356,0.5608751592541934,0.9754219848372612,1.5993800718858555,48.08224258045783,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
EREDES:7820588:0:60,E-REDES,DIRECT_EREDES,60,overhead,Em exploração,0305L5149500,E-REDES,,4.585343111420516,LINE:004149,BUS:EREDES:0305S5012300:60,BUS:JUNCTION:60:02198,"[[-7.991518042703158,41.42704866606933],[-7.991330434443303,41.427394952764345],[-7.97530919256198,41.431329055929915],[-7.943808783762528,41.44678518335597]]",,,,,VOLTAGE_CLASS_ENGINEERING_PROXY,config/model_config.json,,0,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,ENGINEERING_PROXY,0.1093,0.368854,9.2,0.6969,1,SOURCE_CIRCUIT_FIELD_OR_SINGLE_CIRCUIT_DEFAULT,NO_CORRIDOR_OVERRIDE,WINTER_DYNAMIC_AMBIENT_TEMPERATURE_RATING_APPLIED,1.0,True,CLOSED_EQUIVALENT_FROM_EREDES_IN_OPERATION_ASSET_STATUS,-22.890808545198126,2.606732240070077,22.96617042001817,-2.399296814798413,0.0753618748200395,0.2074354252716643,0.2238561866031432,0.2239055756305887,0.2239055756305887,0.9903255904248068,5.705841340906673,0.9923592895148836,6.3541925004098925,32.12879547002278,AC_POWER_FLOW_SOLUTION_NOT_MEASURED_TELEMETRY,VOLTAGE_CLASS_STATIC_RATING_PROXY,False
